[TITLE]
20410 Muhaga WSS in Huye District

[JUNCTIONS]
;ID                  	Elev        	Demand      	Pattern         
 Node-2              	1798.0      	0.0         	                	;
 Node-3              	1796.0      	0.0         	                	;
 Node-4              	1797.0      	0.0         	                	;
 Node-5              	1792.0      	0.0         	                	;
 Node-6              	1789.0      	0.0         	                	;
 Node-394            	1788.0      	0.0         	                	;
 Node-9              	1748.0      	0.0         	                	;
 Node-10             	1747.0      	0.0         	                	;
 Node-11             	1745.0      	0.0         	                	;
 Node-12             	1743.0      	0.0         	                	;
 Node-13             	1743.0      	0.0         	                	;
 Node-14             	1741.0      	0.0         	                	;
 Node-15             	1739.0      	0.0         	                	;
 Node-276            	1739.0      	0.0         	                	;
 Node-17             	1739.0      	0.0         	                	;
 Node-18             	1737.0      	0.0         	                	;
 Node-19             	1736.0      	0.0         	                	;
 Node-20             	1736.0      	0.231481481 	                	;
 Node-21             	1735.0      	0.003703704 	                	;
 Node-22             	1735.0      	0.0         	                	;
 Node-23             	1735.0      	0.0         	                	;
 Node-50             	1737.0      	0.0         	                	;
 Node-51             	1735.0      	0.0         	                	;
 Node-26             	1736.0      	0.0         	                	;
 Node-27             	1736.0      	0.002777778 	                	;
 Node-295            	1732.0      	0.0         	                	;
 Node-29             	1732.0      	0.0         	                	;
 Node-30             	1731.0      	0.0         	                	;
 Node-31             	1730.0      	0.0         	                	;
 Node-32             	1736.0      	0.023148148 	                	;
 Node-33             	1736.0      	0.0         	                	;
 Node-34             	1736.0      	0.0         	                	;
 Node-35             	1736.0      	0.0         	                	;
 Node-308            	1736.0      	0.0         	                	;
 Node-45             	1745.0      	0.0         	                	;
 Node-38             	1745.0      	0.007407407 	                	;
 Node-303            	1755.0      	0.0         	                	;
 Node-40             	1755.0      	0.0         	                	;
 Node-41             	1753.0      	0.0         	                	;
 Node-325            	1752.0      	0.0         	                	;
 Node-326            	1749.0      	0.0         	                	;
 Node-44             	1746.0      	0.0         	                	;
 Node-46             	1742.0      	0.0         	                	;
 Node-47             	1739.0      	0.0         	                	;
 Node-48             	1738.0      	0.0         	                	;
 Node-451            	1737.0      	0.0         	                	;
 Node-52             	1734.0      	0.0         	                	;
 Node-53             	1733.0      	0.0         	                	;
 Node-289            	1732.0      	0.0         	                	;
 Node-55             	1732.0      	0.0         	                	;
 Node-301            	1755.0      	0.0         	                	;
 Node-57             	1755.0      	0.0         	                	;
 Node-58             	1755.0      	0.0         	                	;
 Node-59             	1753.0      	0.0         	                	;
 Node-60             	1751.0      	0.0         	                	;
 Node-298            	1748.0      	0.0         	                	;
 Node-62             	1745.0      	0.0         	                	;
 Node-63             	1744.0      	0.0         	                	;
 Node-64             	1740.0      	0.0         	                	;
 Node-65             	1739.0      	0.0         	                	;
 Node-345            	1740.0      	0.0         	                	;
 Node-67             	1741.0      	0.0         	                	;
 Node-68             	1743.0      	0.0         	                	;
 Node-69             	1745.0      	0.0         	                	;
 Node-70             	1745.0      	0.0         	                	;
 Node-71             	1746.0      	0.0         	                	;
 Node-72             	1748.0      	0.0         	                	;
 Node-338            	1747.0      	0.0         	                	;
 Node-330            	1748.0      	0.0         	                	;
 Node-75             	1748.0      	0.0         	                	;
 Node-76             	1748.0      	0.0         	                	;
 Node-346            	1748.0      	0.0         	                	;
 Node-361            	1747.0      	0.0         	                	;
 Node-384            	1748.0      	0.0         	                	;
 Node-80             	1749.0      	0.0         	                	;
 Node-81             	1749.0      	0.0         	                	;
 Node-82             	1750.0      	0.0         	                	;
 Node-83             	1748.0      	0.0         	                	;
 Node-84             	1751.0      	0.0         	                	;
 Node-85             	1750.0      	0.0         	                	;
 Node-86             	1752.0      	0.0         	                	;
 Node-87             	1751.0      	0.0         	                	;
 Node-382            	1751.0      	0.0         	                	;
 Node-374            	1751.0      	0.0         	                	;
 Node-90             	1750.0      	0.0         	                	;
 Node-91             	1750.0      	0.0         	                	;
 Node-92             	1753.0      	0.0         	                	;
 Node-93             	1755.0      	0.0         	                	;
 Node-94             	1757.0      	0.0         	                	;
 Node-95             	1760.0      	0.0         	                	;
 Node-96             	1761.0      	0.0         	                	;
 Node-97             	1761.0      	0.0         	                	;
 Node-98             	1761.0      	0.0         	                	;
 Node-99             	1760.0      	0.0         	                	;
 Node-100            	1759.0      	0.0         	                	;
 Node-101            	1760.0      	0.0         	                	;
 Node-102            	1765.0      	0.0         	                	;
 Node-103            	1771.0      	0.0         	                	;
 Node-104            	1765.0      	0.0         	                	;
 Node-105            	1771.0      	0.0         	                	;
 Node-106            	1770.0      	0.0         	                	;
 Node-107            	1766.0      	0.0         	                	;
 Node-108            	1773.0      	0.0         	                	;
 Node-109            	1771.0      	0.0         	                	;
 Node-110            	1775.0      	0.0         	                	;
 Node-111            	1770.0      	0.0         	                	;
 Node-112            	1770.0      	0.0         	                	;
 Node-113            	1773.0      	0.0         	                	;
 Node-114            	1767.0      	0.0         	                	;
 Node-115            	1775.0      	0.0         	                	;
 Node-116            	1777.0      	0.0         	                	;
 Node-117            	1781.0      	0.0         	                	;
 Node-118            	1776.0      	0.0         	                	;
 Node-119            	1784.0      	0.0         	                	;
 Node-120            	1785.0      	0.0         	                	;
 Node-121            	1788.0      	0.0         	                	;
 Node-123            	1736.0      	0.005555556 	                	;
 Node-124            	1733.0      	0.0         	                	;
 Node-410            	1729.0      	0.0         	                	;
 Node-126            	1729.0      	0.231481481 	                	;
 Node-396            	1731.0      	0.0         	                	;
 Node-128            	1690.0      	0.231481481 	                	;
 Node-129            	1689.0      	0.0         	                	;
 Node-130            	1687.0      	0.0         	                	;
 Node-131            	1686.0      	0.0         	                	;
 Node-132            	1685.0      	0.0         	                	;
 Node-133            	1686.0      	0.0         	                	;
 Node-134            	1686.0      	0.0         	                	;
 Node-135            	1686.0      	0.0         	                	;
 Node-136            	1688.0      	0.0         	                	;
 Node-137            	1690.0      	0.0         	                	;
 Node-138            	1691.0      	0.0         	                	;
 Node-139            	1695.0      	0.0         	                	;
 Node-140            	1697.0      	0.0         	                	;
 Node-141            	1699.0      	0.0         	                	;
 Node-142            	1699.0      	0.0         	                	;
 Node-143            	1699.0      	0.0         	                	;
 Node-144            	1700.0      	0.0         	                	;
 Node-145            	1700.0      	0.0         	                	;
 Node-146            	1699.0      	0.0         	                	;
 Node-149            	1697.0      	0.0         	                	;
 Node-148            	1697.0      	0.0         	                	;
 Node-150            	1698.0      	0.0         	                	;
 Node-151            	1700.0      	0.0         	                	;
 Node-152            	1701.0      	0.0         	                	;
 Node-153            	1705.0      	0.0         	                	;
 Node-154            	1708.0      	0.0         	                	;
 Node-155            	1708.0      	0.0         	                	;
 Node-156            	1705.0      	0.0         	                	;
 Node-157            	1704.0      	0.0         	                	;
 Node-158            	1705.0      	0.0         	                	;
 Node-159            	1706.0      	0.0         	                	;
 Node-160            	1709.0      	0.0         	                	;
 Node-161            	1712.0      	0.0         	                	;
 Node-162            	1714.0      	0.0         	                	;
 Node-163            	1716.0      	0.0         	                	;
 Node-164            	1720.0      	0.0         	                	;
 Node-165            	1723.0      	0.0         	                	;
 Node-166            	1726.0      	0.0         	                	;
 Node-167            	1726.0      	0.0         	                	;
 Node-168            	1729.0      	0.0         	                	;
 Node-395            	1731.0      	0.0         	                	;
 Node-193            	1736.0      	0.0         	                	;
 Node-171            	1736.0      	0.0         	                	;
 Node-172            	1736.0      	0.0         	                	;
 Node-180            	1738.0      	0.0         	                	;
 Node-174            	1739.0      	0.0         	                	;
 Node-175            	1741.0      	0.0         	                	;
 Node-176            	1742.0      	0.0         	                	;
 Node-177            	1744.0      	0.0         	                	;
 Node-178            	1745.0      	0.0         	                	;
 Node-179            	1748.0      	0.003703704 	                	;
 Node-181            	1739.0      	0.00462963  	                	;
 Node-182            	1730.0      	0.231481481 	                	;
 Node-183            	1733.0      	0.0         	                	;
 Node-184            	1734.0      	0.0         	                	;
 Node-415            	1736.0      	0.0         	                	;
 Node-186            	1736.0      	0.006481481 	                	;
 Node-187            	1734.0      	0.0         	                	;
 Node-412            	1734.0      	0.0         	                	;
 Node-425            	1734.0      	0.0         	                	;
 Node-190            	1734.0      	0.005555556 	                	;
 Node-426            	1732.0      	0.0         	                	;
 Node-192            	1734.0      	0.0         	                	;
 Node-194            	1737.0      	0.0         	                	;
 Node-197            	1737.0      	0.0         	                	;
 Node-196            	1736.0      	0.006481481 	                	;
 Node-198            	1738.0      	0.0         	                	;
 Node-199            	1739.0      	0.0         	                	;
 Node-200            	1739.0      	0.005555556 	                	;
 Node-201            	1735.0      	0.005555556 	                	;
 Node-424            	1733.0      	0.0         	                	;
 Node-203            	1734.0      	0.006481481 	                	;
 Node-204            	1734.0      	0.0         	                	;
 Node-205            	1734.0      	0.0         	                	;
 Node-434            	1734.0      	0.0         	                	;
 Node-433            	1734.0      	0.0         	                	;
 Node-210            	1733.0      	0.0         	                	;
 Node-209            	1733.0      	0.005555556 	                	;
 Node-211            	1734.0      	0.0         	                	;
 Node-212            	1734.0      	0.0         	                	;
 Node-213            	1734.0      	0.006481481 	                	;
 Node-429            	1731.0      	0.0         	                	;
 Node-215            	1733.0      	0.003703704 	                	;
 Node-217            	1748.0      	0.0         	                	;
 Node-218            	1748.0      	0.0         	                	;
 Node-219            	1746.0      	0.0         	                	;
 Node-272            	1746.0      	0.0         	                	;
 Node-221            	1745.0      	0.0         	                	;
 Node-285            	1742.0      	0.0         	                	;
 Node-223            	1740.0      	0.0         	                	;
 Node-224            	1735.0      	0.0         	                	;
 Node-225            	1733.0      	0.231481481 	                	;
 Node-227            	1748.0      	0.0         	                	;
 Node-228            	1748.0      	0.0         	                	;
 Node-229            	1748.0      	0.0         	                	;
 Node-230            	1747.0      	0.0         	                	;
 Node-288            	1748.0      	0.0         	                	;
 Node-232            	1747.0      	0.0         	                	;
 Node-447            	1748.0      	0.0         	                	;
 Node-235            	1748.0      	0.0         	                	;
 Node-236            	1747.0      	0.0         	                	;
 Node-237            	1745.0      	0.0         	                	;
 Node-238            	1741.0      	0.0         	                	;
 Node-239            	1736.0      	0.0         	                	;
 Node-240            	1732.0      	0.0         	                	;
 Node-241            	1728.0      	0.0         	                	;
 Node-242            	1726.0      	0.231481481 	                	;
 Node-438            	1739.0      	0.0         	                	;
 Node-244            	1739.0      	0.0         	                	;
 Node-245            	1739.0      	0.0         	                	;
 Node-246            	1738.0      	0.007407407 	                	;
 Node-247            	1738.0      	0.37037037  	                	;
 Node-256            	1738.0      	0.0         	                	;
 Node-249            	1737.0      	0.138888889 	                	;
 Node-250            	1737.0      	0.0         	                	;
 Node-251            	1736.0      	0.0         	                	;
 Node-271            	1737.0      	0.0         	                	;
 Node-253            	1737.0      	0.0         	                	;
 Node-254            	1737.0      	0.0         	                	;
 Node-255            	1737.0      	0.0         	                	;
 Node-257            	1738.0      	0.0         	                	;
 Node-258            	1739.0      	0.0         	                	;
 Node-259            	1742.0      	0.0         	                	;
 Node-260            	1744.0      	0.0         	                	;
 Node-261            	1745.0      	0.0         	                	;
 Node-262            	1746.0      	0.0         	                	;
 Node-264            	1708.0      	0.009259259 	                	;
 Node-265            	1712.0      	0.0         	                	;
 Node-266            	1718.0      	0.0         	                	;
 Node-267            	1723.0      	0.0         	                	;
 Node-268            	1725.0      	0.0         	                	;
 Node-269            	1730.0      	0.0         	                	;
 Node-270            	1735.0      	0.0         	                	;
 Node-273            	1746.0      	0.231481481 	                	;
 Node-274            	1740.0      	0.023148148 	                	;
 Node-275            	1739.0      	0.0         	                	;
 Node-314            	1739.0      	0.0         	                	;
 Node-278            	1739.0      	0.0         	                	;
 Node-279            	1737.0      	0.0         	                	;
 Node-280            	1735.0      	0.012962963 	                	;
 Node-281            	1741.0      	0.006481481 	                	;
 Node-282            	1741.0      	0.0         	                	;
 Node-283            	1742.0      	0.0         	                	;
 Node-284            	1742.0      	0.0         	                	;
 Node-286            	1747.0      	1.148148148 	                	;
 Node-287            	1748.0      	0.0         	                	;
 Node-290            	1732.0      	0.0         	                	;
 Node-291            	1732.0      	0.0         	                	;
 Node-292            	1732.0      	0.005555556 	                	;
 Node-293            	1731.0      	0.005555556 	                	;
 Node-294            	1732.0      	0.0         	                	;
 Node-296            	1733.0      	0.0         	                	;
 Node-305            	1733.0      	0.0         	                	;
 Node-299            	1748.0      	0.0         	                	;
 Node-300            	1749.0      	0.003703704 	                	;
 Node-304            	1732.0      	0.0         	                	;
 Node-306            	1733.0      	0.0         	                	;
 Node-307            	1734.0      	0.0         	                	;
 Node-309            	1736.0      	0.0         	                	;
 Node-310            	1736.0      	0.0         	                	;
 Node-311            	1737.0      	0.0         	                	;
 Node-312            	1739.0      	0.0         	                	;
 Node-313            	1739.0      	0.0         	                	;
 Node-315            	1741.0      	0.0         	                	;
 Node-316            	1742.0      	0.0         	                	;
 Node-317            	1743.0      	0.0         	                	;
 Node-318            	1745.0      	0.0         	                	;
 Node-319            	1747.0      	0.0         	                	;
 Node-320            	1748.0      	0.0         	                	;
 Node-322            	1751.0      	0.002777778 	                	;
 Node-323            	1752.0      	0.0         	                	;
 Node-324            	1752.0      	0.0         	                	;
 Node-327            	1749.0      	0.0         	                	;
 Node-328            	1750.0      	0.0         	                	;
 Node-329            	1750.0      	0.000925926 	                	;
 Node-331            	1749.0      	0.0         	                	;
 Node-332            	1748.0      	0.0         	                	;
 Node-333            	1748.0      	0.0         	                	;
 Node-334            	1746.0      	0.0         	                	;
 Node-335            	1744.0      	0.0         	                	;
 Node-336            	1742.0      	0.0         	                	;
 Node-337            	1742.0      	0.008333333 	                	;
 Node-341            	1747.0      	0.0         	                	;
 Node-342            	1747.0      	0.231481481 	                	;
 Node-343            	1741.0      	0.00462963  	                	;
 Node-344            	1741.0      	0.0         	                	;
 Node-347            	1747.0      	0.0         	                	;
 Node-348            	1747.0      	0.0         	                	;
 Node-349            	1746.0      	0.006481481 	                	;
 Node-350            	1752.0      	0.003703704 	                	;
 Node-351            	1752.0      	0.0         	                	;
 Node-352            	1750.0      	0.0         	                	;
 Node-353            	1752.0      	0.0         	                	;
 Node-354            	1752.0      	0.0         	                	;
 Node-355            	1753.0      	0.0         	                	;
 Node-356            	1751.0      	0.0         	                	;
 Node-364            	1751.0      	0.0         	                	;
 Node-358            	1755.0      	0.0         	                	;
 Node-359            	1757.0      	0.0         	                	;
 Node-360            	1757.0      	0.00462963  	                	;
 Node-362            	1749.0      	0.0         	                	;
 Node-365            	1749.0      	0.0         	                	;
 Node-366            	1750.0      	0.005555556 	                	;
 Node-368            	1788.0      	0.0         	                	;
 Node-369            	1785.0      	0.0         	                	;
 Node-371            	1785.0      	0.0         	                	;
 Node-372            	1784.0      	0.0         	                	;
 Node-373            	1784.0      	0.0         	                	;
 Node-375            	1751.0      	0.0         	                	;
 Node-376            	1752.0      	0.0         	                	;
 Node-378            	1752.0      	0.0         	                	;
 Node-379            	1751.0      	0.0         	                	;
 Node-380            	1751.0      	0.0         	                	;
 Node-381            	1750.0      	0.231481481 	                	;
 Node-383            	1750.0      	0.003703704 	                	;
 Node-385            	1747.0      	0.0         	                	;
 Node-386            	1747.0      	0.005555556 	                	;
 Node-388            	1802.0      	0.0         	                	;
 Node-389            	1798.0      	0.0         	                	;
 Node-390            	1796.0      	0.0         	                	;
 Node-391            	1797.0      	0.0         	                	;
 Node-392            	1792.0      	0.0         	                	;
 Node-393            	1789.0      	0.0         	                	;
 Node-397            	1732.0      	0.0         	                	;
 Node-398            	1731.0      	0.0         	                	;
 Node-399            	1728.0      	0.0         	                	;
 Node-400            	1722.0      	0.0         	                	;
 Node-401            	1719.0      	0.0         	                	;
 Node-402            	1714.0      	0.0         	                	;
 Node-403            	1711.0      	0.0         	                	;
 Node-404            	1711.0      	0.0         	                	;
 Node-405            	1715.0      	0.0         	                	;
 Node-406            	1715.0      	0.0         	                	;
 Node-407            	1719.0      	0.0         	                	;
 Node-408            	1721.0      	0.0         	                	;
 Node-409            	1728.0      	0.0         	                	;
 Node-411            	1731.0      	0.0         	                	;
 Node-413            	1734.0      	0.0         	                	;
 Node-414            	1735.0      	0.0         	                	;
 Node-416            	1737.0      	0.0         	                	;
 Node-417            	1737.0      	0.0         	                	;
 Node-418            	1730.0      	0.0         	                	;
 Node-419            	1726.0      	0.0         	                	;
 Node-420            	1725.0      	0.0         	                	;
 Node-421            	1728.0      	0.0         	                	;
 Node-422            	1730.0      	0.0         	                	;
 Node-423            	1732.0      	0.0         	                	;
 Node-427            	1733.0      	0.0         	                	;
 Node-428            	1732.0      	0.0         	                	;
 Node-430            	1732.0      	0.0         	                	;
 Node-431            	1732.0      	0.0         	                	;
 Node-432            	1733.0      	0.0         	                	;
 Node-435            	1736.0      	0.0         	                	;
 Node-436            	1737.0      	0.0         	                	;
 Node-437            	1737.0      	0.0         	                	;
 Node-439            	1740.0      	0.0         	                	;
 Node-440            	1740.0      	0.0         	                	;
 Node-441            	1741.0      	0.0         	                	;
 Node-442            	1743.0      	0.0         	                	;
 Node-443            	1745.0      	0.0         	                	;
 Node-444            	1745.0      	0.0         	                	;
 Node-445            	1746.0      	0.0         	                	;
 Node-446            	1747.0      	0.0         	                	;
 Node-449            	1735.0      	0.005555556 	                	;
 Node-450            	1736.0      	0.0         	                	;

[RESERVOIRS]
;ID                  	Head        	Pattern         
 Spring-5375         	1802        	                	;
 Spring-5374         	1804        	                	;

[TANKS]
;ID                  	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve
 Tank-19020          	1752        	0.75        	0.15000000000000002     	1.5         	5           	5.0         	                	;
 Tank-19013          	1785        	0.75        	0.15000000000000002     	1.5         	5           	5.0         	                	;
 Tank-19015          	1748        	0.75        	0.15000000000000002     	1.5         	5           	40.0        	                	;
 Tank-19018          	1755        	0.75        	0.15000000000000002     	1.5         	5           	10.0        	                	;
 Tank-19014          	1746        	0.75        	0.15000000000000002     	1.5         	5           	20.0        	                	;
 Tank-19019          	1747        	0.75        	0.15000000000000002     	1.5         	5           	5.0         	                	;

[PIPES]
;ID                  	Node1               	Node2               	Length      	Diameter    	Roughness   	MinorLoss   	Status
 Pipe-110011-0       	Spring-5375         	Node-2              	10.028      	63          	100         	0           	Open  	;
 Pipe-110011-1       	Node-2              	Node-3              	15.277      	63          	100         	0           	Open  	;
 Pipe-110011-2       	Node-3              	Node-4              	16.491      	63          	100         	0           	Open  	;
 Pipe-110011-3       	Node-4              	Node-5              	17.11       	63          	100         	0           	Open  	;
 Pipe-110011-4       	Node-5              	Node-6              	12.344      	63          	100         	0           	Open  	;
 Pipe-110011-5       	Node-6              	Node-394            	8.678       	63          	100         	0           	Open  	;
 Pipe-110013-0       	Tank-19015          	Node-9              	6.248       	32          	100         	0           	Open  	;
 Pipe-110013-1       	Node-9              	Node-10             	28.919      	32          	100         	0           	Open  	;
 Pipe-110013-2       	Node-10             	Node-11             	34.605      	32          	100         	0           	Open  	;
 Pipe-110013-3       	Node-11             	Node-12             	32.416      	32          	100         	0           	Open  	;
 Pipe-110013-4       	Node-12             	Node-13             	31.189      	32          	100         	0           	Open  	;
 Pipe-110013-5       	Node-13             	Node-14             	25.572      	32          	100         	0           	Open  	;
 Pipe-110013-6       	Node-14             	Node-15             	20.356      	32          	100         	0           	Open  	;
 Pipe-110013-7       	Node-15             	Node-276            	13.11       	32          	100         	0           	Open  	;
 Pipe-110013-8       	Node-276            	Node-17             	13.977      	32          	100         	0           	Open  	;
 Pipe-110013-9       	Node-17             	Node-18             	15.744      	32          	100         	0           	Open  	;
 Pipe-110013-10      	Node-18             	Node-19             	11.949      	32          	100         	0           	Open  	;
 Pipe-110013-11      	Node-19             	Node-20             	6.136       	32          	100         	0           	Open  	;
 Pipe-110050-0       	Node-21             	Node-22             	7.178       	25          	100         	0           	Open  	;
 Pipe-110050-1       	Node-22             	Node-23             	7.056       	25          	100         	0           	Open  	;
 Pipe-110050-2       	Node-23             	Node-50             	7.099       	25          	100         	0           	Open  	;
 Pipe-110051-0       	Node-51             	Node-26             	12.666      	25          	100         	0           	Open  	;
 Pipe-110051-1       	Node-26             	Node-27             	11.181      	25          	100         	0           	Open  	;
 Pipe-110046-0       	Node-295            	Node-29             	21.602      	25          	100         	0           	Open  	;
 Pipe-110046-1       	Node-29             	Node-30             	22.377      	25          	100         	0           	Open  	;
 Pipe-110046-2       	Node-30             	Node-31             	13.383      	25          	100         	0           	Open  	;
 Pipe-110047-0       	Node-32             	Node-33             	9.191       	25          	100         	0           	Open  	;
 Pipe-110047-1       	Node-33             	Node-34             	10.969      	25          	100         	0           	Open  	;
 Pipe-110047-2       	Node-34             	Node-35             	10.523      	25          	100         	0           	Open  	;
 Pipe-110047-3       	Node-35             	Node-308            	7.548       	25          	100         	0           	Open  	;
 Pipe-110048-0       	Node-45             	Node-38             	6.6         	25          	100         	0           	Open  	;
 Pipe-110014-0       	Node-303            	Node-40             	9.614       	50          	100         	0           	Open  	;
 Pipe-110014-1       	Node-40             	Node-41             	14.742      	50          	100         	0           	Open  	;
 Pipe-110014-2       	Node-41             	Node-325            	8.967       	50          	100         	0           	Open  	;
 Pipe-110014-3       	Node-325            	Node-326            	16.782      	50          	100         	0           	Open  	;
 Pipe-110014-4       	Node-326            	Node-44             	15.441      	50          	100         	0           	Open  	;
 Pipe-110014-5       	Node-44             	Node-45             	13.115      	50          	100         	0           	Open  	;
 Pipe-110014-6       	Node-45             	Node-46             	20.218      	50          	100         	0           	Open  	;
 Pipe-110014-7       	Node-46             	Node-47             	17.284      	50          	100         	0           	Open  	;
 Pipe-110014-8       	Node-47             	Node-48             	8.679       	50          	100         	0           	Open  	;
 Pipe-110014-9       	Node-48             	Node-451            	9.281       	50          	100         	0           	Open  	;
 Pipe-110014-10      	Node-451            	Node-50             	11.837      	50          	100         	0           	Open  	;
 Pipe-110014-11      	Node-50             	Node-51             	14.466      	50          	100         	0           	Open  	;
 Pipe-110014-12      	Node-51             	Node-52             	22.571      	50          	100         	0           	Open  	;
 Pipe-110014-13      	Node-52             	Node-53             	19.589      	50          	100         	0           	Open  	;
 Pipe-110014-14      	Node-53             	Node-289            	18.085      	50          	100         	0           	Open  	;
 Pipe-110014-15      	Node-289            	Node-55             	26.508      	50          	100         	0           	Open  	;
 Pipe-110014-16      	Node-55             	Node-304            	26.954      	50          	100         	0           	Open  	;
 Pipe-110014-17      	Node-304            	Node-305            	20.791      	50          	100         	0           	Open  	;
 Pipe-110014-18      	Node-305            	Node-306            	26.037      	50          	100         	0           	Open  	;
 Pipe-110014-19      	Node-306            	Node-307            	26.052      	50          	100         	0           	Open  	;
 Pipe-110014-20      	Node-307            	Node-308            	22.727      	50          	100         	0           	Open  	;
 Pipe-110014-21      	Node-308            	Node-309            	8.458       	50          	100         	0           	Open  	;
 Pipe-110014-22      	Node-309            	Node-310            	11.383      	50          	100         	0           	Open  	;
 Pipe-110014-23      	Node-310            	Node-311            	11.609      	50          	100         	0           	Open  	;
 Pipe-110014-24      	Node-311            	Node-312            	15.985      	50          	100         	0           	Open  	;
 Pipe-110014-25      	Node-312            	Node-313            	13.922      	50          	100         	0           	Open  	;
 Pipe-110014-26      	Node-313            	Node-314            	13.227      	50          	100         	0           	Open  	;
 Pipe-110014-27      	Node-314            	Node-315            	20.392      	50          	100         	0           	Open  	;
 Pipe-110014-28      	Node-315            	Node-316            	25.462      	50          	100         	0           	Open  	;
 Pipe-110014-29      	Node-316            	Node-317            	31.299      	50          	100         	0           	Open  	;
 Pipe-110014-30      	Node-317            	Node-318            	32.761      	50          	100         	0           	Open  	;
 Pipe-110014-31      	Node-318            	Node-319            	34.493      	50          	100         	0           	Open  	;
 Pipe-110014-32      	Node-319            	Node-320            	29.059      	50          	100         	0           	Open  	;
 Pipe-110014-33      	Node-320            	Tank-19015          	6.308       	50          	100         	0           	Open  	;
 Pipe-109996-0       	Node-322            	Node-323            	7.6         	25          	100         	0           	Open  	;
 Pipe-109996-1       	Node-323            	Node-324            	11.033      	25          	100         	0           	Open  	;
 Pipe-109996-2       	Node-324            	Node-325            	13.952      	25          	100         	0           	Open  	;
 Pipe-109997-0       	Node-326            	Node-327            	9.339       	25          	100         	0           	Open  	;
 Pipe-109997-1       	Node-327            	Node-328            	9.932       	25          	100         	0           	Open  	;
 Pipe-109997-2       	Node-328            	Node-329            	4.208       	25          	100         	0           	Open  	;
 Pipe-109998-0       	Node-330            	Node-331            	12.686      	25          	100         	0           	Open  	;
 Pipe-109998-1       	Node-331            	Node-332            	14.266      	25          	100         	0           	Open  	;
 Pipe-109998-2       	Node-332            	Node-333            	20.546      	25          	100         	0           	Open  	;
 Pipe-109998-3       	Node-333            	Node-334            	28.285      	25          	100         	0           	Open  	;
 Pipe-109998-4       	Node-334            	Node-335            	18.384      	25          	100         	0           	Open  	;
 Pipe-109998-5       	Node-335            	Node-336            	14.931      	25          	100         	0           	Open  	;
 Pipe-109998-6       	Node-336            	Node-337            	7.023       	25          	100         	0           	Open  	;
 Pipe-109999-0       	Node-338            	Tank-19019          	1.721       	25          	100         	0           	Open  	;
 Pipe-110000-0       	Tank-19019          	Node-341            	2.855       	25          	100         	0           	Open  	;
 Pipe-110001-0       	Node-343            	Node-344            	6.544       	25          	100         	0           	Open  	;
 Pipe-110001-1       	Node-344            	Node-345            	8.798       	25          	100         	0           	Open  	;
 Pipe-110002-0       	Node-346            	Node-347            	13.517      	25          	100         	0           	Open  	;
 Pipe-110002-1       	Node-347            	Node-348            	6.062       	25          	100         	0           	Open  	;
 Pipe-110002-2       	Node-348            	Node-349            	7.64        	25          	100         	0           	Open  	;
 Pipe-110003-0       	Node-350            	Node-351            	18.008      	25          	100         	0           	Open  	;
 Pipe-110003-1       	Node-351            	Node-352            	15.192      	25          	100         	0           	Open  	;
 Pipe-110003-2       	Node-352            	Node-353            	2.585       	25          	100         	0           	Open  	;
 Pipe-110003-3       	Node-353            	Node-354            	3.538       	25          	100         	0           	Open  	;
 Pipe-110003-4       	Node-354            	Node-355            	8.05        	25          	100         	0           	Open  	;
 Pipe-110003-5       	Node-355            	Node-356            	17.362      	25          	100         	0           	Open  	;
 Pipe-110003-6       	Node-356            	Node-364            	13.483      	25          	100         	0           	Open  	;
 Pipe-110003-7       	Node-364            	Node-358            	23.191      	25          	100         	0           	Open  	;
 Pipe-110003-8       	Node-358            	Node-359            	18.157      	25          	100         	0           	Open  	;
 Pipe-110003-9       	Node-359            	Node-360            	9.72        	25          	100         	0           	Open  	;
 Pipe-110004-0       	Node-361            	Node-362            	11.607      	25          	100         	0           	Open  	;
 Pipe-110004-1       	Node-362            	Node-365            	15.439      	25          	100         	0           	Open  	;
 Pipe-110004-2       	Node-365            	Node-364            	15.019      	25          	100         	0           	Open  	;
 Pipe-110005-0       	Node-365            	Node-366            	10.18       	25          	100         	0           	Open  	;
 Pipe-110006-0       	Node-394            	Node-368            	3.366       	25          	100         	0           	Open  	;
 Pipe-110006-1       	Node-368            	Node-369            	4.707       	25          	100         	0           	Open  	;
 Pipe-110006-2       	Node-369            	Tank-19013          	2.682       	25          	100         	0           	Open  	;
 Pipe-110006-3       	Tank-19013          	Node-371            	1.578       	25          	100         	0           	Open  	;
 Pipe-110006-5       	Node-372            	Node-373            	4.693       	25          	100         	0           	Open  	;
 Pipe-110007-0       	Node-374            	Node-375            	6.139       	25          	100         	0           	Open  	;
 Pipe-110007-1       	Node-375            	Node-376            	8.504       	25          	100         	0           	Open  	;
 Pipe-110007-2       	Node-376            	Tank-19020          	1.9         	25          	100         	0           	Open  	;
 Pipe-110007-3       	Tank-19020          	Node-378            	1.507       	25          	100         	0           	Open  	;
 Pipe-110007-5       	Node-379            	Node-380            	6.93        	25          	100         	0           	Open  	;
 Pipe-110007-6       	Node-380            	Node-381            	5.901       	25          	100         	0           	Open  	;
 Pipe-110008-0       	Node-382            	Node-383            	8.987       	25          	100         	0           	Open  	;
 Pipe-110009-0       	Node-384            	Node-385            	14.075      	25          	100         	0           	Open  	;
 Pipe-110009-1       	Node-385            	Node-386            	6.271       	25          	100         	0           	Open  	;
 Pipe-110010-0       	Spring-5374         	Node-388            	14.449      	63          	100         	0           	Open  	;
 Pipe-110010-1       	Node-388            	Node-389            	18.669      	63          	100         	0           	Open  	;
 Pipe-110010-2       	Node-389            	Node-390            	17.403      	63          	100         	0           	Open  	;
 Pipe-110010-3       	Node-390            	Node-391            	16.299      	63          	100         	0           	Open  	;
 Pipe-110010-4       	Node-391            	Node-392            	16.717      	63          	100         	0           	Open  	;
 Pipe-110010-5       	Node-392            	Node-393            	12.659      	63          	100         	0           	Open  	;
 Pipe-110010-6       	Node-393            	Node-394            	8.69        	63          	100         	0           	Open  	;
 Pipe-110012-0       	Node-395            	Node-396            	18.536      	50          	100         	0           	Open  	;
 Pipe-110012-1       	Node-396            	Node-397            	8.572       	50          	100         	0           	Open  	;
 Pipe-110012-2       	Node-397            	Node-398            	11.437      	50          	100         	0           	Open  	;
 Pipe-110012-3       	Node-398            	Node-399            	11.324      	50          	100         	0           	Open  	;
 Pipe-110012-4       	Node-399            	Node-400            	13.79       	50          	100         	0           	Open  	;
 Pipe-110012-5       	Node-400            	Node-401            	13.352      	50          	100         	0           	Open  	;
 Pipe-110012-6       	Node-401            	Node-402            	18.762      	50          	100         	0           	Open  	;
 Pipe-110012-7       	Node-402            	Node-403            	15.702      	50          	100         	0           	Open  	;
 Pipe-110012-8       	Node-403            	Node-404            	13.009      	50          	100         	0           	Open  	;
 Pipe-110012-9       	Node-404            	Node-405            	18.501      	50          	100         	0           	Open  	;
 Pipe-110012-10      	Node-405            	Node-406            	23.752      	50          	100         	0           	Open  	;
 Pipe-110012-11      	Node-406            	Node-407            	25.23       	50          	100         	0           	Open  	;
 Pipe-110012-12      	Node-407            	Node-408            	28.98       	50          	100         	0           	Open  	;
 Pipe-110012-13      	Node-408            	Node-409            	35.864      	50          	100         	0           	Open  	;
 Pipe-110012-14      	Node-409            	Node-410            	32.07       	50          	100         	0           	Open  	;
 Pipe-110012-15      	Node-410            	Node-411            	22.562      	50          	100         	0           	Open  	;
 Pipe-110012-16      	Node-411            	Node-412            	19.29       	50          	100         	0           	Open  	;
 Pipe-110012-17      	Node-412            	Node-413            	17.168      	50          	100         	0           	Open  	;
 Pipe-110012-18      	Node-413            	Node-414            	19.488      	50          	100         	0           	Open  	;
 Pipe-110012-19      	Node-414            	Node-415            	15.078      	50          	100         	0           	Open  	;
 Pipe-110012-20      	Node-415            	Node-416            	18.704      	50          	100         	0           	Open  	;
 Pipe-110012-21      	Node-416            	Node-417            	38.343      	50          	100         	0           	Open  	;
 Pipe-110012-22      	Node-417            	Node-418            	46.653      	50          	100         	0           	Open  	;
 Pipe-110012-23      	Node-418            	Node-419            	39.988      	50          	100         	0           	Open  	;
 Pipe-110012-24      	Node-419            	Node-420            	38.95       	50          	100         	0           	Open  	;
 Pipe-110012-25      	Node-420            	Node-421            	41.458      	50          	100         	0           	Open  	;
 Pipe-110012-26      	Node-421            	Node-422            	22.328      	50          	100         	0           	Open  	;
 Pipe-110012-27      	Node-422            	Node-423            	25.267      	50          	100         	0           	Open  	;
 Pipe-110012-28      	Node-423            	Node-424            	24.886      	50          	100         	0           	Open  	;
 Pipe-110012-29      	Node-424            	Node-425            	15.524      	50          	100         	0           	Open  	;
 Pipe-110012-30      	Node-425            	Node-426            	21.622      	50          	100         	0           	Open  	;
 Pipe-110012-31      	Node-426            	Node-427            	17.031      	50          	100         	0           	Open  	;
 Pipe-110012-32      	Node-427            	Node-428            	20.924      	50          	100         	0           	Open  	;
 Pipe-110012-33      	Node-428            	Node-429            	18.68       	50          	100         	0           	Open  	;
 Pipe-110012-34      	Node-429            	Node-430            	22.539      	50          	100         	0           	Open  	;
 Pipe-110012-35      	Node-430            	Node-431            	34.519      	50          	100         	0           	Open  	;
 Pipe-110012-36      	Node-431            	Node-432            	31.141      	50          	100         	0           	Open  	;
 Pipe-110012-37      	Node-432            	Node-433            	17.867      	50          	100         	0           	Open  	;
 Pipe-110012-38      	Node-433            	Node-434            	13.464      	50          	100         	0           	Open  	;
 Pipe-110012-39      	Node-434            	Node-435            	14.592      	50          	100         	0           	Open  	;
 Pipe-110012-40      	Node-435            	Node-436            	15.123      	50          	100         	0           	Open  	;
 Pipe-110012-41      	Node-436            	Node-437            	12.932      	50          	100         	0           	Open  	;
 Pipe-110012-42      	Node-437            	Node-438            	14.639      	50          	100         	0           	Open  	;
 Pipe-110012-43      	Node-438            	Node-439            	9.525       	50          	100         	0           	Open  	;
 Pipe-110012-44      	Node-439            	Node-440            	13.959      	50          	100         	0           	Open  	;
 Pipe-110012-45      	Node-440            	Node-441            	12.756      	50          	100         	0           	Open  	;
 Pipe-110012-46      	Node-441            	Node-442            	16.485      	50          	100         	0           	Open  	;
 Pipe-110012-47      	Node-442            	Node-443            	12.689      	50          	100         	0           	Open  	;
 Pipe-110012-48      	Node-443            	Node-444            	12.116      	50          	100         	0           	Open  	;
 Pipe-110012-49      	Node-444            	Node-445            	7.288       	50          	100         	0           	Open  	;
 Pipe-110012-50      	Node-445            	Node-446            	10.654      	50          	100         	0           	Open  	;
 Pipe-110012-51      	Node-446            	Node-447            	6.021       	50          	100         	0           	Open  	;
 Pipe-110012-52      	Node-447            	Tank-19015          	2.699       	50          	100         	0           	Open  	;
 Pipe-110049-0       	Node-449            	Node-450            	9.102       	25          	100         	0           	Open  	;
 Pipe-110049-1       	Node-450            	Node-451            	9.116       	25          	100         	0           	Open  	;
 Pipe-110015-0       	Node-301            	Node-57             	10.435      	63          	100         	0           	Open  	;
 Pipe-110015-1       	Node-57             	Node-58             	17.794      	63          	100         	0           	Open  	;
 Pipe-110015-2       	Node-58             	Node-59             	22.717      	63          	100         	0           	Open  	;
 Pipe-110015-3       	Node-59             	Node-60             	26.242      	63          	100         	0           	Open  	;
 Pipe-110015-4       	Node-60             	Node-298            	29.658      	63          	100         	0           	Open  	;
 Pipe-110015-5       	Node-298            	Node-62             	24.289      	63          	100         	0           	Open  	;
 Pipe-110015-6       	Node-62             	Node-63             	26.541      	63          	100         	0           	Open  	;
 Pipe-110015-7       	Node-63             	Node-64             	34.895      	63          	100         	0           	Open  	;
 Pipe-110015-8       	Node-64             	Node-65             	34.182      	63          	100         	0           	Open  	;
 Pipe-110015-9       	Node-65             	Node-345            	31.626      	63          	100         	0           	Open  	;
 Pipe-110015-10      	Node-345            	Node-67             	35.671      	63          	100         	0           	Open  	;
 Pipe-110015-11      	Node-67             	Node-68             	32.257      	63          	100         	0           	Open  	;
 Pipe-110015-12      	Node-68             	Node-69             	25.943      	63          	100         	0           	Open  	;
 Pipe-110015-13      	Node-69             	Node-70             	21.679      	63          	100         	0           	Open  	;
 Pipe-110015-14      	Node-70             	Node-71             	14.27       	63          	100         	0           	Open  	;
 Pipe-110015-15      	Node-71             	Node-72             	13.795      	63          	100         	0           	Open  	;
 Pipe-110015-16      	Node-72             	Node-338            	8.195       	63          	100         	0           	Open  	;
 Pipe-110015-17      	Node-338            	Node-330            	6.308       	63          	100         	0           	Open  	;
 Pipe-110015-18      	Node-330            	Node-75             	8.965       	63          	100         	0           	Open  	;
 Pipe-110015-19      	Node-75             	Node-76             	13.118      	63          	100         	0           	Open  	;
 Pipe-110015-20      	Node-76             	Node-346            	18.411      	63          	100         	0           	Open  	;
 Pipe-110015-21      	Node-346            	Node-361            	23.954      	63          	100         	0           	Open  	;
 Pipe-110015-22      	Node-361            	Node-384            	15.765      	63          	100         	0           	Open  	;
 Pipe-110015-23      	Node-384            	Node-80             	17.319      	63          	100         	0           	Open  	;
 Pipe-110015-24      	Node-80             	Node-81             	31.393      	63          	100         	0           	Open  	;
 Pipe-110015-25      	Node-81             	Node-82             	46.163      	63          	100         	0           	Open  	;
 Pipe-110015-26      	Node-82             	Node-83             	37.633      	63          	100         	0           	Open  	;
 Pipe-110015-27      	Node-83             	Node-84             	37.464      	63          	100         	0           	Open  	;
 Pipe-110015-28      	Node-84             	Node-85             	33.843      	63          	100         	0           	Open  	;
 Pipe-110015-29      	Node-85             	Node-86             	34.703      	63          	100         	0           	Open  	;
 Pipe-110015-30      	Node-86             	Node-87             	26.186      	63          	100         	0           	Open  	;
 Pipe-110015-31      	Node-87             	Node-382            	22.197      	63          	100         	0           	Open  	;
 Pipe-110015-32      	Node-382            	Node-374            	28.793      	63          	100         	0           	Open  	;
 Pipe-110015-33      	Node-374            	Node-90             	17.776      	63          	100         	0           	Open  	;
 Pipe-110015-34      	Node-90             	Node-91             	22.51       	63          	100         	0           	Open  	;
 Pipe-110015-35      	Node-91             	Node-92             	25.579      	63          	100         	0           	Open  	;
 Pipe-110015-36      	Node-92             	Node-93             	28.272      	63          	100         	0           	Open  	;
 Pipe-110015-37      	Node-93             	Node-94             	24.783      	63          	100         	0           	Open  	;
 Pipe-110015-38      	Node-94             	Node-95             	25.458      	63          	100         	0           	Open  	;
 Pipe-110015-39      	Node-95             	Node-96             	21.455      	63          	100         	0           	Open  	;
 Pipe-110015-40      	Node-96             	Node-97             	25.088      	63          	100         	0           	Open  	;
 Pipe-110015-41      	Node-97             	Node-98             	21.701      	63          	100         	0           	Open  	;
 Pipe-110015-42      	Node-98             	Node-99             	23.766      	63          	100         	0           	Open  	;
 Pipe-110015-43      	Node-99             	Node-100            	26.789      	63          	100         	0           	Open  	;
 Pipe-110015-44      	Node-100            	Node-101            	30.503      	63          	100         	0           	Open  	;
 Pipe-110015-45      	Node-101            	Node-102            	30.093      	63          	100         	0           	Open  	;
 Pipe-110015-46      	Node-102            	Node-103            	21.05       	63          	100         	0           	Open  	;
 Pipe-110015-47      	Node-103            	Node-104            	21.075      	63          	100         	0           	Open  	;
 Pipe-110015-48      	Node-104            	Node-105            	33.527      	63          	100         	0           	Open  	;
 Pipe-110015-49      	Node-105            	Node-106            	27.511      	63          	100         	0           	Open  	;
 Pipe-110015-50      	Node-106            	Node-107            	21.709      	63          	100         	0           	Open  	;
 Pipe-110015-51      	Node-107            	Node-108            	24.563      	63          	100         	0           	Open  	;
 Pipe-110015-52      	Node-108            	Node-109            	24.514      	63          	100         	0           	Open  	;
 Pipe-110015-53      	Node-109            	Node-110            	33.031      	63          	100         	0           	Open  	;
 Pipe-110015-54      	Node-110            	Node-111            	30.464      	63          	100         	0           	Open  	;
 Pipe-110015-55      	Node-111            	Node-112            	30.438      	63          	100         	0           	Open  	;
 Pipe-110015-56      	Node-112            	Node-113            	34.631      	63          	100         	0           	Open  	;
 Pipe-110015-57      	Node-113            	Node-114            	21.582      	63          	100         	0           	Open  	;
 Pipe-110015-58      	Node-114            	Node-115            	24.728      	63          	100         	0           	Open  	;
 Pipe-110015-59      	Node-115            	Node-116            	25.398      	63          	100         	0           	Open  	;
 Pipe-110015-60      	Node-116            	Node-117            	27.247      	63          	100         	0           	Open  	;
 Pipe-110015-61      	Node-117            	Node-118            	29.23       	63          	100         	0           	Open  	;
 Pipe-110015-62      	Node-118            	Node-119            	23.742      	63          	100         	0           	Open  	;
 Pipe-110015-63      	Node-119            	Node-120            	11.87       	63          	100         	0           	Open  	;
 Pipe-110015-64      	Node-120            	Node-121            	9.336       	63          	100         	0           	Open  	;
 Pipe-110015-65      	Node-121            	Node-394            	3.477       	63          	100         	0           	Open  	;
 Pipe-110016-0       	Node-123            	Node-124            	9.926       	25          	100         	0           	Open  	;
 Pipe-110016-1       	Node-124            	Node-410            	8.983       	25          	100         	0           	Open  	;
 Pipe-110017-0       	Node-126            	Node-396            	6.452       	25          	100         	0           	Open  	;
 Pipe-110018-0       	Node-128            	Node-129            	15.552      	25          	100         	0           	Open  	;
 Pipe-110018-1       	Node-129            	Node-130            	22.412      	25          	100         	0           	Open  	;
 Pipe-110018-2       	Node-130            	Node-131            	35.655      	25          	100         	0           	Open  	;
 Pipe-110018-3       	Node-131            	Node-132            	40.8        	25          	100         	0           	Open  	;
 Pipe-110018-4       	Node-132            	Node-133            	36.678      	25          	100         	0           	Open  	;
 Pipe-110018-5       	Node-133            	Node-134            	44.158      	25          	100         	0           	Open  	;
 Pipe-110018-6       	Node-134            	Node-135            	49.927      	25          	100         	0           	Open  	;
 Pipe-110018-7       	Node-135            	Node-136            	53.118      	25          	100         	0           	Open  	;
 Pipe-110018-8       	Node-136            	Node-137            	40.398      	25          	100         	0           	Open  	;
 Pipe-110018-9       	Node-137            	Node-138            	49.755      	25          	100         	0           	Open  	;
 Pipe-110018-10      	Node-138            	Node-139            	51.508      	25          	100         	0           	Open  	;
 Pipe-110018-11      	Node-139            	Node-140            	41.629      	25          	100         	0           	Open  	;
 Pipe-110018-12      	Node-140            	Node-141            	48.462      	25          	100         	0           	Open  	;
 Pipe-110018-13      	Node-141            	Node-142            	30.025      	25          	100         	0           	Open  	;
 Pipe-110018-14      	Node-142            	Node-143            	9.125       	25          	100         	0           	Open  	;
 Pipe-110018-15      	Node-143            	Node-144            	11.551      	25          	100         	0           	Open  	;
 Pipe-110018-16      	Node-144            	Node-145            	27.232      	25          	100         	0           	Open  	;
 Pipe-110018-17      	Node-145            	Node-146            	27.417      	25          	100         	0           	Open  	;
 Pipe-110018-18      	Node-146            	Node-149            	20.915      	25          	100         	0           	Open  	;
 Pipe-110019-0       	Node-148            	Node-149            	14.351      	32          	100         	0           	Open  	;
 Pipe-110019-1       	Node-149            	Node-150            	21.587      	32          	100         	0           	Open  	;
 Pipe-110019-2       	Node-150            	Node-151            	24.457      	32          	100         	0           	Open  	;
 Pipe-110019-3       	Node-151            	Node-152            	31.331      	32          	100         	0           	Open  	;
 Pipe-110019-4       	Node-152            	Node-153            	42.741      	32          	100         	0           	Open  	;
 Pipe-110019-5       	Node-153            	Node-154            	51.634      	32          	100         	0           	Open  	;
 Pipe-110019-6       	Node-154            	Node-155            	57.969      	32          	100         	0           	Open  	;
 Pipe-110019-7       	Node-155            	Node-156            	61.197      	32          	100         	0           	Open  	;
 Pipe-110019-8       	Node-156            	Node-157            	32.815      	32          	100         	0           	Open  	;
 Pipe-110019-9       	Node-157            	Node-158            	37.733      	32          	100         	0           	Open  	;
 Pipe-110019-10      	Node-158            	Node-159            	29.95       	32          	100         	0           	Open  	;
 Pipe-110019-11      	Node-159            	Node-160            	37.117      	32          	100         	0           	Open  	;
 Pipe-110019-12      	Node-160            	Node-161            	70.761      	32          	100         	0           	Open  	;
 Pipe-110019-13      	Node-161            	Node-162            	69.373      	32          	100         	0           	Open  	;
 Pipe-110019-14      	Node-162            	Node-163            	45.295      	32          	100         	0           	Open  	;
 Pipe-110019-15      	Node-163            	Node-164            	45.658      	32          	100         	0           	Open  	;
 Pipe-110019-16      	Node-164            	Node-165            	52.221      	32          	100         	0           	Open  	;
 Pipe-110019-17      	Node-165            	Node-166            	49.92       	32          	100         	0           	Open  	;
 Pipe-110019-18      	Node-166            	Node-167            	57.581      	32          	100         	0           	Open  	;
 Pipe-110019-19      	Node-167            	Node-168            	35.161      	32          	100         	0           	Open  	;
 Pipe-110019-20      	Node-168            	Node-395            	35.114      	32          	100         	0           	Open  	;
 Pipe-110020-0       	Node-193            	Node-171            	16.246      	25          	100         	0           	Open  	;
 Pipe-110020-1       	Node-171            	Node-172            	11.008      	25          	100         	0           	Open  	;
 Pipe-110020-2       	Node-172            	Node-180            	24.225      	25          	100         	0           	Open  	;
 Pipe-110020-3       	Node-180            	Node-174            	20.451      	25          	100         	0           	Open  	;
 Pipe-110020-4       	Node-174            	Node-175            	21.777      	25          	100         	0           	Open  	;
 Pipe-110020-5       	Node-175            	Node-176            	19.514      	25          	100         	0           	Open  	;
 Pipe-110020-6       	Node-176            	Node-177            	16.802      	25          	100         	0           	Open  	;
 Pipe-110020-7       	Node-177            	Node-178            	17.92       	25          	100         	0           	Open  	;
 Pipe-110020-8       	Node-178            	Node-179            	16.943      	25          	100         	0           	Open  	;
 Pipe-110021-0       	Node-180            	Node-181            	11.68       	25          	100         	0           	Open  	;
 Pipe-110022-0       	Node-182            	Node-183            	19.153      	25          	100         	0           	Open  	;
 Pipe-110022-1       	Node-183            	Node-184            	21.292      	25          	100         	0           	Open  	;
 Pipe-110023-0       	Node-186            	Node-187            	7.931       	25          	100         	0           	Open  	;
 Pipe-110023-1       	Node-187            	Node-412            	8.792       	25          	100         	0           	Open  	;
 Pipe-110024-0       	Node-425            	Node-190            	9.962       	25          	100         	0           	Open  	;
 Pipe-110025-0       	Node-426            	Node-192            	18.085      	25          	100         	0           	Open  	;
 Pipe-110025-1       	Node-192            	Node-193            	25.063      	25          	100         	0           	Open  	;
 Pipe-110025-2       	Node-193            	Node-194            	22.042      	25          	100         	0           	Open  	;
 Pipe-110025-3       	Node-194            	Node-197            	17.244      	25          	100         	0           	Open  	;
 Pipe-110025-4       	Node-197            	Node-196            	11.116      	25          	100         	0           	Open  	;
 Pipe-110026-0       	Node-197            	Node-198            	11.242      	25          	100         	0           	Open  	;
 Pipe-110026-1       	Node-198            	Node-199            	13.239      	25          	100         	0           	Open  	;
 Pipe-110026-2       	Node-199            	Node-200            	9.47        	25          	100         	0           	Open  	;
 Pipe-110027-0       	Node-201            	Node-424            	13.365      	25          	100         	0           	Open  	;
 Pipe-110028-0       	Node-203            	Node-204            	4.394       	25          	100         	0           	Open  	;
 Pipe-110028-1       	Node-204            	Node-205            	12.489      	25          	100         	0           	Open  	;
 Pipe-110028-2       	Node-205            	Node-434            	16.914      	25          	100         	0           	Open  	;
 Pipe-110029-0       	Node-433            	Node-210            	16.816      	25          	100         	0           	Open  	;
 Pipe-110029-1       	Node-210            	Node-209            	14.932      	25          	100         	0           	Open  	;
 Pipe-110030-0       	Node-210            	Node-211            	11.07       	25          	100         	0           	Open  	;
 Pipe-110030-1       	Node-211            	Node-212            	10.967      	25          	100         	0           	Open  	;
 Pipe-110030-2       	Node-212            	Node-213            	9.001       	25          	100         	0           	Open  	;
 Pipe-110031-0       	Node-429            	Node-215            	10.56       	25          	100         	0           	Open  	;
 Pipe-110032-0       	Tank-19015          	Node-217            	2.747       	32          	100         	0           	Open  	;
 Pipe-110032-1       	Node-217            	Node-218            	5.843       	32          	100         	0           	Open  	;
 Pipe-110032-2       	Node-218            	Node-219            	10.643      	32          	100         	0           	Open  	;
 Pipe-110032-3       	Node-219            	Node-272            	8.585       	32          	100         	0           	Open  	;
 Pipe-110032-4       	Node-272            	Node-221            	18.558      	32          	100         	0           	Open  	;
 Pipe-110032-5       	Node-221            	Node-285            	16.204      	32          	100         	0           	Open  	;
 Pipe-110032-6       	Node-285            	Node-223            	17.973      	32          	100         	0           	Open  	;
 Pipe-110032-7       	Node-223            	Node-224            	22.708      	32          	100         	0           	Open  	;
 Pipe-110032-8       	Node-224            	Node-225            	17.435      	32          	100         	0           	Open  	;
 Pipe-110033-0       	Tank-19015          	Node-227            	2.646       	40          	100         	0           	Open  	;
 Pipe-110033-1       	Node-227            	Node-228            	3.463       	40          	100         	0           	Open  	;
 Pipe-110033-2       	Node-228            	Node-229            	13.17       	40          	100         	0           	Open  	;
 Pipe-110033-3       	Node-229            	Node-230            	12.097      	40          	100         	0           	Open  	;
 Pipe-110033-4       	Node-230            	Node-288            	11.92       	40          	100         	0           	Open  	;
 Pipe-110033-5       	Node-288            	Node-232            	10.061      	40          	100         	0           	Open  	;
 Pipe-110033-6       	Node-232            	Tank-19014          	7.911       	40          	100         	0           	Open  	;
 Pipe-110034-1       	Node-235            	Node-236            	18.4        	32          	100         	0           	Open  	;
 Pipe-110034-2       	Node-236            	Node-237            	26.003      	32          	100         	0           	Open  	;
 Pipe-110034-3       	Node-237            	Node-238            	30.813      	32          	100         	0           	Open  	;
 Pipe-110034-4       	Node-238            	Node-239            	25.517      	32          	100         	0           	Open  	;
 Pipe-110034-5       	Node-239            	Node-240            	22.114      	32          	100         	0           	Open  	;
 Pipe-110034-6       	Node-240            	Node-241            	19.149      	32          	100         	0           	Open  	;
 Pipe-110034-7       	Node-241            	Node-242            	14.819      	32          	100         	0           	Open  	;
 Pipe-110035-0       	Node-438            	Node-244            	12.183      	25          	100         	0           	Open  	;
 Pipe-110035-1       	Node-244            	Node-245            	6.078       	25          	100         	0           	Open  	;
 Pipe-110035-2       	Node-245            	Node-246            	6.438       	25          	100         	0           	Open  	;
 Pipe-110036-0       	Node-247            	Node-256            	3.3         	25          	100         	0           	Open  	;
 Pipe-110037-0       	Node-249            	Node-250            	8.392       	32          	100         	0           	Open  	;
 Pipe-110037-1       	Node-250            	Node-251            	9.818       	32          	100         	0           	Open  	;
 Pipe-110037-2       	Node-251            	Node-271            	9.396       	32          	100         	0           	Open  	;
 Pipe-110037-3       	Node-271            	Node-253            	9.279       	32          	100         	0           	Open  	;
 Pipe-110037-4       	Node-253            	Node-254            	2.073       	32          	100         	0           	Open  	;
 Pipe-110037-5       	Node-254            	Node-255            	2.276       	32          	100         	0           	Open  	;
 Pipe-110037-6       	Node-255            	Node-256            	7.276       	32          	100         	0           	Open  	;
 Pipe-110037-8       	Node-257            	Node-258            	13.417      	32          	100         	0           	Open  	;
 Pipe-110037-9       	Node-258            	Node-259            	19.299      	32          	100         	0           	Open  	;
 Pipe-110037-10      	Node-259            	Node-260            	15.678      	32          	100         	0           	Open  	;
 Pipe-110037-11      	Node-260            	Node-261            	14.359      	32          	100         	0           	Open  	;
 Pipe-110037-12      	Node-261            	Node-262            	13.618      	32          	100         	0           	Open  	;
 Pipe-110038-0       	Node-264            	Node-265            	11.981      	25          	100         	0           	Open  	;
 Pipe-110038-1       	Node-265            	Node-266            	15.989      	25          	100         	0           	Open  	;
 Pipe-110038-2       	Node-266            	Node-267            	18.353      	25          	100         	0           	Open  	;
 Pipe-110038-3       	Node-267            	Node-268            	17.155      	25          	100         	0           	Open  	;
 Pipe-110038-4       	Node-268            	Node-269            	19.826      	25          	100         	0           	Open  	;
 Pipe-110038-5       	Node-269            	Node-270            	21.515      	25          	100         	0           	Open  	;
 Pipe-110038-6       	Node-270            	Node-271            	12.82       	25          	100         	0           	Open  	;
 Pipe-110039-0       	Node-272            	Node-273            	3.719       	25          	100         	0           	Open  	;
 Pipe-110040-0       	Node-274            	Node-275            	5.717       	25          	100         	0           	Open  	;
 Pipe-110040-1       	Node-275            	Node-276            	7.552       	25          	100         	0           	Open  	;
 Pipe-110041-0       	Node-314            	Node-278            	8.158       	25          	100         	0           	Open  	;
 Pipe-110041-1       	Node-278            	Node-279            	14.65       	25          	100         	0           	Open  	;
 Pipe-110041-2       	Node-279            	Node-280            	10.402      	25          	100         	0           	Open  	;
 Pipe-110042-0       	Node-281            	Node-282            	7.518       	25          	100         	0           	Open  	;
 Pipe-110042-1       	Node-282            	Node-283            	14.735      	25          	100         	0           	Open  	;
 Pipe-110042-2       	Node-283            	Node-284            	14.668      	25          	100         	0           	Open  	;
 Pipe-110042-3       	Node-284            	Node-285            	11.129      	25          	100         	0           	Open  	;
 Pipe-110043-0       	Node-286            	Node-287            	13.271      	32          	100         	0           	Open  	;
 Pipe-110043-1       	Node-287            	Node-288            	8.591       	32          	100         	0           	Open  	;
 Pipe-110044-0       	Node-289            	Node-290            	9.06        	25          	100         	0           	Open  	;
 Pipe-110044-1       	Node-290            	Node-291            	17.184      	25          	100         	0           	Open  	;
 Pipe-110044-2       	Node-291            	Node-292            	6.833       	25          	100         	0           	Open  	;
 Pipe-110045-0       	Node-293            	Node-294            	11.858      	25          	100         	0           	Open  	;
 Pipe-110045-1       	Node-294            	Node-295            	11.069      	25          	100         	0           	Open  	;
 Pipe-110045-2       	Node-295            	Node-296            	9.84        	25          	100         	0           	Open  	;
 Pipe-110045-3       	Node-296            	Node-305            	12.475      	25          	100         	0           	Open  	;
 Pipe-110052-0       	Node-298            	Node-299            	17.531      	25          	100         	0           	Open  	;
 Pipe-110052-1       	Node-299            	Node-300            	5.735       	25          	100         	0           	Open  	;
 Pipe-110053-0       	Node-301            	Tank-19018          	2.461       	50          	100         	0           	Open  	;

[PUMPS]
;ID                  	Node1               	Node2               	Parameters  

[VALVES]
;ID                  	Node1           	Node2           	Diameter    	Type        	Setting     	MinorLoss   
 TCV-23904           	Node-341            	Node-342            	25.0        	TCV         	0           	0.0         	;
 TCV-23905           	Node-378            	Node-379            	25.0        	TCV         	0           	0.0         	;
 TCV-23907           	Node-184            	Node-415            	50.0        	TCV         	0           	0.0         	;
 TCV-23910           	Node-447            	Node-235            	50.0        	TCV         	0           	0.0         	;
 TCV-23911           	Tank-19018          	Node-303            	50.0        	TCV         	0           	0.0         	;
 TCV-23916           	Node-256            	Node-257            	32.0        	TCV         	0           	0.0         	;
 TCV-23917           	Node-262            	Tank-19014          	32.0        	TCV         	0           	0.0         	;
 TCV-23963           	Node-371            	Node-372            	25.0        	TCV         	0           	0.0         	;

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers

[CURVES]
;ID              	X-Value     	Y-Value     

[CONTROLS]

[RULES]

[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	0
 Hydraulic Timestep 	1:00
 Quality Timestep   	0:05
 Pattern Timestep   	1:00
 Pattern Start      	0:00
 Report Timestep    	1:00
 Report Start       	0:00
 Start ClockTime    	12 am
 Statistic          	None

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	H-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	40
 Accuracy           	0.001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	0
 Demand Multiplier  	1.0
 Emitter Exponent   	0.5
 Quality            	None mg/L
 Diffusivity        	1
 Tolerance          	0.01

[COORDINATES]
;Node                	X-Coord         	Y-Coord         
 Node-2              	29.639484       	-2.486604       
 Node-3              	29.639605       	-2.486539       
 Node-4              	29.639736       	-2.486469       
 Node-5              	29.639866       	-2.486387       
 Node-6              	29.639956       	-2.486323       
 Node-394            	29.640018       	-2.486274       
 Node-9              	29.649358       	-2.471586       
 Node-10             	29.649428       	-2.471837       
 Node-11             	29.649509       	-2.472139       
 Node-12             	29.649555       	-2.472428       
 Node-13             	29.649427       	-2.472678       
 Node-14             	29.649328       	-2.472887       
 Node-15             	29.649259       	-2.473057       
 Node-276            	29.649204       	-2.473162       
 Node-17             	29.649139       	-2.473269       
 Node-18             	29.649076       	-2.473397       
 Node-19             	29.649017       	-2.473487       
 Node-20             	29.648976       	-2.473523       
 Node-21             	29.648275       	-2.475484       
 Node-22             	29.648268       	-2.475548       
 Node-23             	29.648329       	-2.475562       
 Node-50             	29.648393       	-2.475571       
 Node-51             	29.648405       	-2.475441       
 Node-26             	29.648519       	-2.475451       
 Node-27             	29.648619       	-2.47545        
 Node-295            	29.648489       	-2.474256       
 Node-29             	29.648407       	-2.474079       
 Node-30             	29.648304       	-2.473906       
 Node-31             	29.648188       	-2.473938       
 Node-32             	29.648607       	-2.473648       
 Node-33             	29.648688       	-2.473633       
 Node-34             	29.648786       	-2.473621       
 Node-35             	29.64888        	-2.473631       
 Node-308            	29.648945       	-2.47365        
 Node-45             	29.648624       	-2.476107       
 Node-38             	29.648681       	-2.476092       
 Node-303            	29.648933       	-2.476746       
 Node-40             	29.648899       	-2.476666       
 Node-41             	29.648842       	-2.476546       
 Node-325            	29.648808       	-2.476472       
 Node-326            	29.64874        	-2.476337       
 Node-44             	29.648678       	-2.476212       
 Node-46             	29.64852        	-2.475957       
 Node-47             	29.648426       	-2.475833       
 Node-48             	29.648394       	-2.475762       
 Node-451            	29.648389       	-2.475678       
 Node-52             	29.64842        	-2.475238       
 Node-53             	29.648434       	-2.475061       
 Node-289            	29.648453       	-2.474899       
 Node-55             	29.648515       	-2.474668       
 Node-301            	29.648928       	-2.476791       
 Node-57             	29.648867       	-2.476862       
 Node-58             	29.648751       	-2.476973       
 Node-59             	29.64859        	-2.477099       
 Node-60             	29.648391       	-2.477225       
 Node-298            	29.648156       	-2.477353       
 Node-62             	29.647966       	-2.477459       
 Node-63             	29.647759       	-2.477578       
 Node-64             	29.647478       	-2.477718       
 Node-65             	29.647191       	-2.477827       
 Node-345            	29.646927       	-2.477933       
 Node-67             	29.646638       	-2.478071       
 Node-68             	29.646387       	-2.478216       
 Node-69             	29.646187       	-2.478337       
 Node-70             	29.646022       	-2.478441       
 Node-71             	29.645917       	-2.478515       
 Node-72             	29.645821       	-2.478594       
 Node-338            	29.645767       	-2.478644       
 Node-330            	29.645732       	-2.478689       
 Node-75             	29.64569        	-2.478758       
 Node-76             	29.645623       	-2.478855       
 Node-346            	29.645512       	-2.478978       
 Node-361            	29.645358       	-2.47913        
 Node-384            	29.645235       	-2.479199       
 Node-80             	29.645092       	-2.479261       
 Node-81             	29.644822       	-2.479343       
 Node-82             	29.644418       	-2.479436       
 Node-83             	29.644087       	-2.479505       
 Node-84             	29.643768       	-2.479612       
 Node-85             	29.643478       	-2.479705       
 Node-86             	29.643177       	-2.479785       
 Node-87             	29.642949       	-2.479844       
 Node-382            	29.642769       	-2.479928       
 Node-374            	29.642558       	-2.480079       
 Node-90             	29.64244        	-2.480187       
 Node-91             	29.642316       	-2.480348       
 Node-92             	29.64219        	-2.480541       
 Node-93             	29.642061       	-2.480761       
 Node-94             	29.641953       	-2.480956       
 Node-95             	29.641834       	-2.481153       
 Node-96             	29.641722       	-2.48131        
 Node-97             	29.641601       	-2.481501       
 Node-98             	29.64151        	-2.481675       
 Node-99             	29.641445       	-2.481879       
 Node-100            	29.641421       	-2.48212        
 Node-101            	29.641426       	-2.482395       
 Node-102            	29.641454       	-2.482666       
 Node-103            	29.64149        	-2.482852       
 Node-104            	29.641511       	-2.483042       
 Node-105            	29.641497       	-2.483344       
 Node-106            	29.641492       	-2.483592       
 Node-107            	29.641505       	-2.483788       
 Node-108            	29.641519       	-2.484009       
 Node-109            	29.641521       	-2.484231       
 Node-110            	29.641497       	-2.484528       
 Node-111            	29.641434       	-2.484796       
 Node-112            	29.641349       	-2.485057       
 Node-113            	29.641225       	-2.485344       
 Node-114            	29.641145       	-2.485522       
 Node-115            	29.641036       	-2.485716       
 Node-116            	29.640867       	-2.485871       
 Node-117            	29.640659       	-2.485999       
 Node-118            	29.640419       	-2.486106       
 Node-119            	29.64022        	-2.486183       
 Node-120            	29.640122       	-2.486225       
 Node-121            	29.640046       	-2.48626        
 Node-123            	29.651993       	-2.465759       
 Node-124            	29.651995       	-2.465669       
 Node-410            	29.651998       	-2.465588       
 Node-126            	29.6543         	-2.464916       
 Node-396            	29.654242       	-2.464915       
 Node-128            	29.653416       	-2.451864       
 Node-129            	29.6535         	-2.451976       
 Node-130            	29.653613       	-2.452143       
 Node-131            	29.653798       	-2.452406       
 Node-132            	29.654009       	-2.452707       
 Node-133            	29.654184       	-2.452988       
 Node-134            	29.654388       	-2.45333        
 Node-135            	29.654601       	-2.453726       
 Node-136            	29.654751       	-2.454182       
 Node-137            	29.654807       	-2.454542       
 Node-138            	29.654843       	-2.45499        
 Node-139            	29.654885       	-2.455454       
 Node-140            	29.654895       	-2.45583        
 Node-141            	29.654855       	-2.456265       
 Node-142            	29.654807       	-2.456532       
 Node-143            	29.65481        	-2.456615       
 Node-144            	29.654847       	-2.456712       
 Node-145            	29.654943       	-2.456939       
 Node-146            	29.655071       	-2.45715        
 Node-149            	29.655179       	-2.457304       
 Node-148            	29.65527        	-2.457211       
 Node-150            	29.655037       	-2.457436       
 Node-151            	29.654882       	-2.457593       
 Node-152            	29.654681       	-2.457791       
 Node-153            	29.654444       	-2.458095       
 Node-154            	29.654192       	-2.458486       
 Node-155            	29.653945       	-2.458947       
 Node-156            	29.653761       	-2.459468       
 Node-157            	29.65368        	-2.459753       
 Node-158            	29.653631       	-2.46009        
 Node-159            	29.653641       	-2.46036        
 Node-160            	29.653722       	-2.460685       
 Node-161            	29.653914       	-2.461295       
 Node-162            	29.654083       	-2.461898       
 Node-163            	29.654183       	-2.462294       
 Node-164            	29.65428        	-2.462695       
 Node-165            	29.654367       	-2.463158       
 Node-166            	29.654385       	-2.463609       
 Node-167            	29.654393       	-2.464129       
 Node-168            	29.654356       	-2.464444       
 Node-395            	29.65429        	-2.464754       
 Node-193            	29.651328       	-2.468959       
 Node-171            	29.651389       	-2.468826       
 Node-172            	29.651444       	-2.468743       
 Node-180            	29.651609       	-2.4686         
 Node-174            	29.65176        	-2.468495       
 Node-175            	29.651913       	-2.468372       
 Node-176            	29.652032       	-2.468244       
 Node-177            	29.652087       	-2.468102       
 Node-178            	29.652121       	-2.467944       
 Node-179            	29.652148       	-2.467793       
 Node-181            	29.651686       	-2.468672       
 Node-182            	29.65094        	-2.465948       
 Node-183            	29.651101       	-2.466009       
 Node-184            	29.651281       	-2.466071       
 Node-415            	29.651389       	-2.466106       
 Node-186            	29.651734       	-2.465867       
 Node-187            	29.651698       	-2.465805       
 Node-412            	29.651655       	-2.465738       
 Node-425            	29.651066       	-2.468824       
 Node-190            	29.651135       	-2.468882       
 Node-426            	29.650962       	-2.468989       
 Node-192            	29.651117       	-2.469037       
 Node-194            	29.651518       	-2.469013       
 Node-197            	29.65166        	-2.469076       
 Node-196            	29.651709       	-2.469163       
 Node-198            	29.651741       	-2.469015       
 Node-199            	29.651825       	-2.468931       
 Node-200            	29.65191        	-2.468927       
 Node-201            	29.651229       	-2.468788       
 Node-424            	29.65114        	-2.468706       
 Node-203            	29.649967       	-2.470155       
 Node-204            	29.650005       	-2.470142       
 Node-205            	29.650075       	-2.47023        
 Node-434            	29.650162       	-2.470355       
 Node-433            	29.650218       	-2.470246       
 Node-210            	29.650353       	-2.470313       
 Node-209            	29.650471       	-2.470379       
 Node-211            	29.650333       	-2.470411       
 Node-212            	29.650317       	-2.470508       
 Node-213            	29.650396       	-2.470528       
 Node-429            	29.650655       	-2.469396       
 Node-215            	29.650732       	-2.469452       
 Node-217            	29.649362       	-2.471517       
 Node-218            	29.649409       	-2.471493       
 Node-219            	29.649498       	-2.471458       
 Node-272            	29.649571       	-2.471434       
 Node-221            	29.649735       	-2.471402       
 Node-285            	29.649879       	-2.471382       
 Node-223            	29.65004        	-2.471369       
 Node-224            	29.650243       	-2.471383       
 Node-225            	29.650399       	-2.4714         
 Node-227            	29.649358       	-2.471513       
 Node-228            	29.649327       	-2.471507       
 Node-229            	29.649213       	-2.471539       
 Node-230            	29.649109       	-2.471572       
 Node-288            	29.649009       	-2.471609       
 Node-232            	29.648927       	-2.471647       
 Node-447            	29.64936        	-2.471514       
 Node-235            	29.64933        	-2.471493       
 Node-236            	29.649179       	-2.471426       
 Node-237            	29.648968       	-2.471326       
 Node-238            	29.648717       	-2.471209       
 Node-239            	29.648507       	-2.471116       
 Node-240            	29.64832        	-2.471048       
 Node-241            	29.648161       	-2.470983       
 Node-242            	29.648036       	-2.470937       
 Node-438            	29.649924       	-2.470812       
 Node-244            	29.649839       	-2.470743       
 Node-245            	29.649869       	-2.470697       
 Node-246            	29.649899       	-2.470648       
 Node-247            	29.64845        	-2.472363       
 Node-256            	29.648479       	-2.472364       
 Node-249            	29.648522       	-2.472675       
 Node-250            	29.648447       	-2.472685       
 Node-251            	29.648433       	-2.472597       
 Node-271            	29.648419       	-2.472514       
 Node-253            	29.648407       	-2.472431       
 Node-254            	29.648409       	-2.472412       
 Node-255            	29.648423       	-2.472397       
 Node-257            	29.648481       	-2.472238       
 Node-258            	29.648495       	-2.472117       
 Node-259            	29.64855        	-2.471952       
 Node-260            	29.648622       	-2.47183        
 Node-261            	29.648725       	-2.471753       
 Node-262            	29.648832       	-2.471693       
 Node-264            	29.647429       	-2.472883       
 Node-265            	29.647527       	-2.472838       
 Node-266            	29.647659       	-2.472783       
 Node-267            	29.647814       	-2.472725       
 Node-268            	29.647959       	-2.472672       
 Node-269            	29.648126       	-2.472611       
 Node-270            	29.648309       	-2.47255        
 Node-273            	29.649559       	-2.471403       
 Node-274            	29.649117       	-2.473095       
 Node-275            	29.649139       	-2.473142       
 Node-314            	29.649264       	-2.473058       
 Node-278            	29.649334       	-2.47308        
 Node-279            	29.649462       	-2.47311        
 Node-280            	29.649553       	-2.47313        
 Node-281            	29.649937       	-2.471752       
 Node-282            	29.649895       	-2.4717         
 Node-283            	29.649923       	-2.47157        
 Node-284            	29.649959       	-2.471442       
 Node-286            	29.648917       	-2.471781       
 Node-287            	29.648986       	-2.471683       
 Node-290            	29.64853        	-2.474925       
 Node-291            	29.648674       	-2.47498        
 Node-292            	29.648704       	-2.474926       
 Node-293            	29.648284       	-2.474278       
 Node-294            	29.64839        	-2.474263       
 Node-296            	29.648577       	-2.474261       
 Node-305            	29.648688       	-2.474274       
 Node-299            	29.648156       	-2.477194       
 Node-300            	29.648208       	-2.477193       
 Node-304            	29.648613       	-2.474446       
 Node-306            	29.648789       	-2.474061       
 Node-307            	29.64888        	-2.473845       
 Node-309            	29.648977       	-2.473581       
 Node-310            	29.649028       	-2.473492       
 Node-311            	29.649083       	-2.473402       
 Node-312            	29.649144       	-2.473272       
 Node-313            	29.649209       	-2.473164       
 Node-315            	29.649335       	-2.472889       
 Node-316            	29.649434       	-2.472681       
 Node-317            	29.649562       	-2.47243        
 Node-318            	29.649517       	-2.472137       
 Node-319            	29.649438       	-2.471836       
 Node-320            	29.649362       	-2.471585       
 Node-322            	29.648569       	-2.476551       
 Node-323            	29.648621       	-2.476596       
 Node-324            	29.648703       	-2.476541       
 Node-327            	29.648823       	-2.476325       
 Node-328            	29.648911       	-2.476311       
 Node-329            	29.648918       	-2.476274       
 Node-331            	29.645734       	-2.478574       
 Node-332            	29.64574        	-2.478445       
 Node-333            	29.645731       	-2.47826        
 Node-334            	29.6457         	-2.478006       
 Node-335            	29.64568        	-2.477842       
 Node-336            	29.645659       	-2.477708       
 Node-337            	29.645717       	-2.477683       
 Node-341            	29.645799       	-2.478638       
 Node-342            	29.645884       	-2.478569       
 Node-343            	29.646827       	-2.477892       
 Node-344            	29.646881       	-2.477869       
 Node-347            	29.645441       	-2.478879       
 Node-348            	29.645465       	-2.47883        
 Node-349            	29.645411       	-2.478788       
 Node-350            	29.644759       	-2.479503       
 Node-351            	29.644915       	-2.47946        
 Node-352            	29.645046       	-2.479423       
 Node-353            	29.645069       	-2.479424       
 Node-354            	29.645091       	-2.479447       
 Node-355            	29.645092       	-2.47952        
 Node-356            	29.645248       	-2.479513       
 Node-364            	29.645369       	-2.479508       
 Node-358            	29.645331       	-2.479714       
 Node-359            	29.645299       	-2.479875       
 Node-360            	29.645333       	-2.479956       
 Node-362            	29.645369       	-2.479234       
 Node-365            	29.64538        	-2.479373       
 Node-366            	29.645289       	-2.479371       
 Node-368            	29.640035       	-2.486249       
 Node-369            	29.640061       	-2.486215       
 Node-371            	29.640089       	-2.48619        
 Node-372            	29.64017        	-2.48615        
 Node-373            	29.640208       	-2.486132       
 Node-375            	29.642613       	-2.480086       
 Node-376            	29.642689       	-2.480094       
 Node-378            	29.642698       	-2.480083       
 Node-379            	29.642665       	-2.480036       
 Node-380            	29.642629       	-2.479985       
 Node-381            	29.642601       	-2.47994        
 Node-383            	29.642734       	-2.479855       
 Node-385            	29.645171       	-2.47909        
 Node-386            	29.645217       	-2.479058       
 Node-388            	29.639281       	-2.486594       
 Node-389            	29.639445       	-2.48656        
 Node-390            	29.639597       	-2.48652        
 Node-391            	29.639731       	-2.486461       
 Node-392            	29.639858       	-2.486381       
 Node-393            	29.639953       	-2.486317       
 Node-397            	29.654206       	-2.464983       
 Node-398            	29.654137       	-2.46506        
 Node-399            	29.654059       	-2.465125       
 Node-400            	29.653957       	-2.465195       
 Node-401            	29.65385        	-2.465251       
 Node-402            	29.653701       	-2.46533        
 Node-403            	29.653572       	-2.465388       
 Node-404            	29.653461       	-2.465423       
 Node-405            	29.6533         	-2.465465       
 Node-406            	29.65309        	-2.465503       
 Node-407            	29.652865       	-2.465528       
 Node-408            	29.652605       	-2.465539       
 Node-409            	29.652283       	-2.465552       
 Node-411            	29.651805       	-2.46565        
 Node-413            	29.651533       	-2.465833       
 Node-414            	29.651433       	-2.465977       
 Node-416            	29.651399       	-2.466275       
 Node-417            	29.651443       	-2.466618       
 Node-418            	29.651492       	-2.467037       
 Node-419            	29.651518       	-2.467397       
 Node-420            	29.651501       	-2.467748       
 Node-421            	29.651415       	-2.468112       
 Node-422            	29.651339       	-2.468299       
 Node-423            	29.651238       	-2.468504       
 Node-427            	29.650874       	-2.469115       
 Node-428            	29.650756       	-2.469262       
 Node-430            	29.650546       	-2.469568       
 Node-431            	29.650408       	-2.469847       
 Node-432            	29.650287       	-2.470101       
 Node-435            	29.650109       	-2.470475       
 Node-436            	29.650048       	-2.470597       
 Node-437            	29.649992       	-2.470699       
 Node-439            	29.649878       	-2.470885       
 Node-440            	29.64981        	-2.470991       
 Node-441            	29.64975        	-2.471089       
 Node-442            	29.649673       	-2.471216       
 Node-443            	29.649608       	-2.47131        
 Node-444            	29.649537       	-2.471393       
 Node-445            	29.649487       	-2.471436       
 Node-446            	29.649405       	-2.471485       
 Node-449            	29.648226       	-2.475657       
 Node-450            	29.648308       	-2.475667       
 Spring-5375         	29.639429       	-2.486676       
 Spring-5374         	29.639153       	-2.486615       
 Tank-19020          	29.642706       	-2.480094       
 Tank-19013          	29.640077       	-2.486197       
 Tank-19015          	29.649342       	-2.471532       
 Tank-19018          	29.648939       	-2.476771       
 Tank-19014          	29.648863       	-2.471678       
 Tank-19019          	29.645779       	-2.478654       

[END]
