[TITLE]
20413 Kinazi WSS in Huye District

[JUNCTIONS]
;ID                  	Elev        	Demand      	Pattern         
 Node-2              	1599.0      	0.0         	                	;
 Node-3              	1599.0      	0.0         	                	;
 Node-4              	1599.0      	0.0         	                	;
 Node-5              	1599.0      	0.0         	                	;
 Node-6              	1596.0      	0.0         	                	;
 Node-7              	1595.0      	0.0         	                	;
 Node-8              	1594.0      	0.0         	                	;
 Node-9              	1594.0      	0.0         	                	;
 Node-10             	1590.0      	0.0         	                	;
 Node-11             	1589.0      	0.0         	                	;
 Node-12             	1589.0      	0.0         	                	;
 Node-13             	1589.0      	0.0         	                	;
 Node-14             	1588.0      	0.0         	                	;
 Node-15             	1588.0      	0.0         	                	;
 Node-16             	1586.0      	0.0         	                	;
 Node-17             	1586.0      	0.0         	                	;
 Node-18             	1586.0      	0.0         	                	;
 Node-19             	1585.0      	0.0         	                	;
 Node-20             	1585.0      	0.0         	                	;
 Node-21             	1584.0      	0.0         	                	;
 Node-22             	1583.0      	0.0         	                	;
 Node-23             	1583.0      	0.0         	                	;
 Node-24             	1580.0      	0.0         	                	;
 Node-25             	1580.0      	0.0         	                	;
 Node-26             	1581.0      	0.0         	                	;
 Node-27             	1578.0      	0.0         	                	;
 Node-28             	1579.0      	0.0         	                	;
 Node-87             	1580.0      	0.0         	                	;
 Node-161            	1581.0      	0.0         	                	;
 Node-31             	1585.0      	0.0         	                	;
 Node-32             	1586.0      	0.0         	                	;
 Node-33             	1585.0      	0.0         	                	;
 Node-34             	1586.0      	0.0         	                	;
 Node-35             	1586.0      	0.0         	                	;
 Node-36             	1587.0      	0.0         	                	;
 Node-37             	1591.0      	0.0         	                	;
 Node-38             	1592.0      	0.0         	                	;
 Node-39             	1596.0      	0.0         	                	;
 Node-40             	1598.0      	0.0         	                	;
 Node-41             	1600.0      	0.0         	                	;
 Node-42             	1601.0      	0.0         	                	;
 Node-43             	1601.0      	0.0         	                	;
 Node-44             	1603.0      	0.0         	                	;
 Node-45             	1603.0      	0.0         	                	;
 Node-46             	1602.0      	0.0         	                	;
 Node-47             	1605.0      	0.0         	                	;
 Node-48             	1604.0      	0.0         	                	;
 Node-49             	1603.0      	0.0         	                	;
 Node-50             	1603.0      	0.0         	                	;
 Node-51             	1605.0      	0.0         	                	;
 Node-52             	1605.0      	0.0         	                	;
 Node-53             	1605.0      	0.0         	                	;
 Node-54             	1605.0      	0.0         	                	;
 Node-55             	1604.0      	0.0         	                	;
 Node-56             	1604.0      	0.0         	                	;
 Node-57             	1603.0      	0.0         	                	;
 Node-58             	1603.0      	0.0         	                	;
 Node-59             	1602.0      	0.0         	                	;
 Node-60             	1603.0      	0.0         	                	;
 Node-61             	1602.0      	0.0         	                	;
 Node-62             	1601.0      	0.0         	                	;
 Node-63             	1600.0      	0.0         	                	;
 Node-64             	1600.0      	0.0         	                	;
 Node-65             	1598.0      	0.0         	                	;
 Node-66             	1599.0      	0.0         	                	;
 Node-67             	1598.0      	0.0         	                	;
 Node-68             	1597.0      	0.0         	                	;
 Node-69             	1597.0      	0.0         	                	;
 Node-70             	1597.0      	0.0         	                	;
 Node-71             	1598.0      	0.0         	                	;
 Node-72             	1599.0      	0.0         	                	;
 Node-73             	1599.0      	0.0         	                	;
 Node-74             	1600.0      	0.0         	                	;
 Node-75             	1602.0      	0.0         	                	;
 Node-76             	1602.0      	0.0         	                	;
 Node-77             	1602.0      	0.0         	                	;
 Node-78             	1602.0      	0.0         	                	;
 Node-79             	1602.0      	0.0         	                	;
 Node-80             	1601.0      	0.0         	                	;
 Node-81             	1601.0      	0.0         	                	;
 Node-82             	1601.0      	0.0         	                	;
 Node-85             	1600.0      	0.0         	                	;
 Node-86             	1599.0      	0.0         	                	;
 Node-88             	1580.0      	0.0         	                	;
 Node-89             	1581.0      	0.0         	                	;
 Node-90             	1579.0      	0.0         	                	;
 Node-91             	1580.0      	0.0         	                	;
 Node-92             	1579.0      	0.0         	                	;
 Node-93             	1580.0      	0.0         	                	;
 Node-94             	1580.0      	0.0         	                	;
 Node-95             	1580.0      	0.0         	                	;
 Node-96             	1581.0      	0.0         	                	;
 Node-97             	1581.0      	0.0         	                	;
 Node-98             	1581.0      	0.0         	                	;
 Node-99             	1580.0      	0.0         	                	;
 Node-100            	1581.0      	0.0         	                	;
 Node-101            	1581.0      	0.0         	                	;
 Node-102            	1582.0      	0.0         	                	;
 Node-103            	1581.0      	0.0         	                	;
 Node-104            	1581.0      	0.0         	                	;
 Node-105            	1582.0      	0.0         	                	;
 Node-106            	1582.0      	0.0         	                	;
 Node-107            	1583.0      	0.0         	                	;
 Node-108            	1583.0      	0.0         	                	;
 Node-109            	1584.0      	0.0         	                	;
 Node-110            	1583.0      	0.0         	                	;
 Node-111            	1584.0      	0.0         	                	;
 Node-112            	1584.0      	0.0         	                	;
 Node-113            	1585.0      	0.0         	                	;
 Node-114            	1585.0      	0.0         	                	;
 Node-115            	1586.0      	0.0         	                	;
 Node-116            	1586.0      	0.0         	                	;
 Node-117            	1586.0      	0.0         	                	;
 Node-118            	1586.0      	0.0         	                	;
 Node-119            	1586.0      	0.0         	                	;
 Node-120            	1586.0      	0.0         	                	;
 Node-121            	1587.0      	0.0         	                	;
 Node-122            	1587.0      	0.0         	                	;
 Node-124            	1614.0      	0.0         	                	;
 Node-125            	1613.0      	0.0         	                	;
 Node-126            	1612.0      	0.0         	                	;
 Node-128            	1614.0      	0.0         	                	;
 Node-129            	1613.0      	0.0         	                	;
 Node-130            	1613.0      	0.0         	                	;
 Node-131            	1612.0      	0.0         	                	;
 Node-132            	1612.0      	0.0         	                	;
 Node-133            	1610.0      	0.0         	                	;
 Node-134            	1610.0      	0.0         	                	;
 Node-135            	1608.0      	0.0         	                	;
 Node-136            	1608.0      	0.0         	                	;
 Node-137            	1600.0      	0.0         	                	;
 Node-138            	1600.0      	0.0         	                	;
 Node-139            	1600.0      	0.0         	                	;
 Node-140            	1599.0      	0.0         	                	;
 Node-141            	1596.0      	0.0         	                	;
 Node-142            	1596.0      	0.0         	                	;
 Node-143            	1594.0      	0.0         	                	;
 Node-144            	1595.0      	0.0         	                	;
 Node-145            	1594.0      	0.0         	                	;
 Node-146            	1597.0      	0.0         	                	;
 Node-147            	1596.0      	0.0         	                	;
 Node-148            	1596.0      	0.0         	                	;
 Node-149            	1596.0      	0.0         	                	;
 Node-150            	1594.0      	0.0         	                	;
 Node-151            	1593.0      	0.0         	                	;
 Node-152            	1595.0      	0.0         	                	;
 Node-153            	1593.0      	0.0         	                	;
 Node-154            	1592.0      	0.0         	                	;
 Node-155            	1591.0      	0.0         	                	;
 Node-156            	1589.0      	0.0         	                	;
 Node-157            	1585.0      	0.0         	                	;
 Node-158            	1584.0      	0.0         	                	;
 Node-159            	1583.0      	0.0         	                	;
 Node-160            	1583.0      	0.0         	                	;
 Node-162            	1623.0      	0.0         	                	;
 Node-163            	1623.0      	0.0         	                	;
 Node-164            	1622.0      	0.0         	                	;
 Node-165            	1622.0      	0.0         	                	;
 Node-166            	1620.0      	0.0         	                	;
 Node-167            	1619.0      	0.0         	                	;
 Node-168            	1617.0      	0.0         	                	;
 Node-169            	1615.0      	0.0         	                	;
 Node-170            	1615.0      	0.0         	                	;
 Node-171            	1614.0      	0.0         	                	;
 Node-172            	1613.0      	0.0         	                	;
 Node-173            	1613.0      	0.0         	                	;
 Node-174            	1611.0      	0.0         	                	;
 Node-175            	1610.0      	0.0         	                	;
 Node-176            	1609.0      	0.0         	                	;
 Node-177            	1607.0      	0.0         	                	;
 Node-178            	1606.0      	0.0         	                	;
 Node-179            	1603.0      	0.0         	                	;
 Node-180            	1603.0      	0.0         	                	;
 Node-181            	1601.0      	0.0         	                	;
 Node-182            	1601.0      	0.0         	                	;
 Node-183            	1600.0      	0.0         	                	;
 Node-184            	1599.0      	0.0         	                	;
 Node-185            	1599.0      	0.0         	                	;
 Node-186            	1600.0      	0.0         	                	;
 Node-187            	1600.0      	0.0         	                	;
 Node-188            	1598.0      	0.0         	                	;
 Node-189            	1600.0      	0.0         	                	;
 Node-190            	1600.0      	0.0         	                	;
 Node-191            	1601.0      	0.0         	                	;
 Node-192            	1601.0      	0.0         	                	;
 Node-193            	1601.0      	0.0         	                	;
 Node-194            	1602.0      	0.0         	                	;
 Node-195            	1603.0      	0.0         	                	;
 Node-196            	1603.0      	0.0         	                	;
 Node-197            	1604.0      	0.0         	                	;
 Node-198            	1605.0      	0.0         	                	;
 Node-199            	1606.0      	0.0         	                	;
 Node-200            	1606.0      	0.0         	                	;
 Node-201            	1606.0      	0.0         	                	;
 Node-202            	1607.0      	0.0         	                	;
 Node-203            	1607.0      	0.0         	                	;
 Node-204            	1607.0      	0.0         	                	;
 Node-205            	1608.0      	0.0         	                	;
 Node-206            	1608.0      	0.0         	                	;
 Node-207            	1610.0      	0.0         	                	;
 Node-208            	1610.0      	0.0         	                	;
 Node-209            	1610.0      	0.0         	                	;
 Node-210            	1610.0      	0.0         	                	;
 Node-211            	1611.0      	0.0         	                	;
 Node-212            	1610.0      	0.0         	                	;
 Node-213            	1612.0      	0.0         	                	;
 Node-214            	1611.0      	0.0         	                	;
 Node-215            	1612.0      	0.0         	                	;
 Node-216            	1611.0      	0.0         	                	;
 Node-217            	1610.0      	0.0         	                	;
 Node-218            	1610.0      	0.0         	                	;
 Node-219            	1610.0      	0.0         	                	;
 Node-220            	1609.0      	0.0         	                	;
 Node-221            	1609.0      	0.0         	                	;
 Node-222            	1608.0      	0.0         	                	;
 Node-223            	1609.0      	0.0         	                	;
 Node-224            	1610.0      	0.0         	                	;
 Node-225            	1609.0      	0.0         	                	;
 Node-226            	1609.0      	0.0         	                	;
 Node-227            	1610.0      	0.0         	                	;
 Node-228            	1611.0      	0.0         	                	;
 Node-229            	1612.0      	0.0         	                	;
 Node-230            	1610.0      	0.0         	                	;
 Node-231            	1612.0      	0.0         	                	;
 Node-232            	1613.0      	0.0         	                	;
 Node-233            	1614.0      	0.0         	                	;
 Node-234            	1612.0      	0.0         	                	;
 Node-235            	1613.0      	0.0         	                	;
 Node-236            	1613.0      	0.0         	                	;
 Node-237            	1615.0      	0.0         	                	;
 Node-238            	1615.0      	0.0         	                	;
 Node-239            	1615.0      	0.0         	                	;
 Node-426            	1623.0      	0.0         	                	;
 Node-246            	1623.0      	0.0         	                	;
 Node-429            	1622.0      	0.0         	                	;
 Node-248            	1622.0      	0.0         	                	;
 Node-249            	1621.0      	0.0         	                	;
 Node-250            	1620.0      	0.0         	                	;
 Node-251            	1620.0      	0.000925926 	                	;
 Node-253            	1623.0      	0.0         	                	;
 Node-254            	1622.0      	0.0         	                	;
 Node-255            	1622.0      	0.0         	                	;
 Node-256            	1621.0      	0.0         	                	;
 Node-257            	1621.0      	0.0         	                	;
 Node-258            	1621.0      	0.0         	                	;
 Node-259            	1619.0      	0.0         	                	;
 Node-260            	1618.0      	0.0         	                	;
 Node-261            	1616.0      	0.0         	                	;
 Node-262            	1616.0      	0.0         	                	;
 Node-263            	1615.0      	0.0         	                	;
 Node-264            	1613.0      	0.0         	                	;
 Node-265            	1613.0      	0.0         	                	;
 Node-266            	1613.0      	0.0         	                	;
 Node-267            	1611.0      	0.0         	                	;
 Node-268            	1611.0      	0.0         	                	;
 Node-269            	1611.0      	0.0         	                	;
 Node-270            	1610.0      	0.0         	                	;
 Node-271            	1610.0      	0.0         	                	;
 Node-272            	1612.0      	0.0         	                	;
 Node-273            	1612.0      	0.0         	                	;
 Node-274            	1613.0      	0.0         	                	;
 Node-275            	1613.0      	0.0         	                	;
 Node-276            	1613.0      	0.0         	                	;
 Node-278            	1666.0      	0.0         	                	;
 Node-279            	1666.0      	0.0         	                	;
 Node-280            	1663.0      	0.0         	                	;
 Node-281            	1662.0      	0.0         	                	;
 Node-282            	1662.0      	0.0         	                	;
 Node-283            	1661.0      	0.0         	                	;
 Node-284            	1661.0      	0.0         	                	;
 Node-285            	1660.0      	0.0         	                	;
 Node-286            	1660.0      	0.0         	                	;
 Node-287            	1660.0      	0.0         	                	;
 Node-288            	1660.0      	0.0         	                	;
 Node-289            	1660.0      	0.0         	                	;
 Node-399            	1661.0      	0.0         	                	;
 Node-292            	1659.0      	0.0         	                	;
 Node-293            	1659.0      	0.0         	                	;
 Node-294            	1659.0      	0.0         	                	;
 Node-296            	1659.0      	0.0         	                	;
 Node-297            	1660.0      	0.0         	                	;
 Node-298            	1658.0      	0.0         	                	;
 Node-299            	1657.0      	0.0         	                	;
 Node-300            	1657.0      	0.0         	                	;
 Node-301            	1657.0      	0.0         	                	;
 Node-302            	1658.0      	0.0         	                	;
 Node-303            	1657.0      	0.0         	                	;
 Node-304            	1658.0      	0.0         	                	;
 Node-305            	1657.0      	0.0         	                	;
 Node-306            	1656.0      	0.0         	                	;
 Node-307            	1655.0      	0.0         	                	;
 Node-308            	1655.0      	0.0         	                	;
 Node-309            	1655.0      	0.0         	                	;
 Node-310            	1654.0      	0.0         	                	;
 Node-311            	1654.0      	0.0         	                	;
 Node-312            	1654.0      	0.0         	                	;
 Node-313            	1652.0      	0.0         	                	;
 Node-314            	1651.0      	0.0         	                	;
 Node-315            	1650.0      	0.0         	                	;
 Node-316            	1650.0      	0.0         	                	;
 Node-317            	1650.0      	0.0         	                	;
 Node-318            	1650.0      	0.0         	                	;
 Node-319            	1649.0      	0.0         	                	;
 Node-320            	1648.0      	0.0         	                	;
 Node-321            	1647.0      	0.0         	                	;
 Node-322            	1646.0      	0.0         	                	;
 Node-323            	1644.0      	0.0         	                	;
 Node-324            	1643.0      	0.0         	                	;
 Node-325            	1643.0      	0.0         	                	;
 Node-326            	1643.0      	0.0         	                	;
 Node-327            	1642.0      	0.0         	                	;
 Node-328            	1641.0      	0.0         	                	;
 Node-329            	1639.0      	0.0         	                	;
 Node-330            	1639.0      	0.0         	                	;
 Node-331            	1639.0      	0.0         	                	;
 Node-332            	1638.0      	0.0         	                	;
 Node-333            	1638.0      	0.0         	                	;
 Node-334            	1637.0      	0.0         	                	;
 Node-335            	1635.0      	0.0         	                	;
 Node-336            	1635.0      	0.0         	                	;
 Node-337            	1633.0      	0.0         	                	;
 Node-338            	1633.0      	0.0         	                	;
 Node-339            	1631.0      	0.0         	                	;
 Node-340            	1628.0      	0.0         	                	;
 Node-341            	1628.0      	0.0         	                	;
 Node-342            	1629.0      	0.0         	                	;
 Node-343            	1626.0      	0.0         	                	;
 Node-344            	1624.0      	0.0         	                	;
 Node-345            	1625.0      	0.0         	                	;
 Node-346            	1623.0      	0.0         	                	;
 Node-347            	1621.0      	0.0         	                	;
 Node-348            	1620.0      	0.0         	                	;
 Node-349            	1619.0      	0.0         	                	;
 Node-350            	1618.0      	0.0         	                	;
 Node-351            	1615.0      	0.0         	                	;
 Node-352            	1615.0      	0.0         	                	;
 Node-353            	1615.0      	0.0         	                	;
 Node-354            	1614.0      	0.0         	                	;
 Node-355            	1613.0      	0.0         	                	;
 Node-356            	1613.0      	0.0         	                	;
 Node-357            	1612.0      	0.0         	                	;
 Node-358            	1612.0      	0.0         	                	;
 Node-359            	1610.0      	0.0         	                	;
 Node-360            	1610.0      	0.0         	                	;
 Node-361            	1611.0      	0.0         	                	;
 Node-362            	1611.0      	0.0         	                	;
 Node-363            	1613.0      	0.0         	                	;
 Node-364            	1613.0      	0.0         	                	;
 Node-365            	1613.0      	0.0         	                	;
 Node-366            	1613.0      	0.0         	                	;
 Node-367            	1615.0      	0.0         	                	;
 Node-368            	1615.0      	0.0         	                	;
 Node-369            	1616.0      	0.0         	                	;
 Node-370            	1618.0      	0.0         	                	;
 Node-371            	1619.0      	0.0         	                	;
 Node-372            	1621.0      	0.0         	                	;
 Node-373            	1621.0      	0.0         	                	;
 Node-374            	1621.0      	0.0         	                	;
 Node-375            	1622.0      	0.0         	                	;
 Node-376            	1623.0      	0.0         	                	;
 Node-377            	1623.0      	0.0         	                	;
 Node-380            	1623.0      	0.0         	                	;
 Node-381            	1623.0      	0.0         	                	;
 Node-422            	1670.0      	0.0         	                	;
 Node-384            	1670.0      	0.0         	                	;
 Node-385            	1670.0      	0.0         	                	;
 Node-386            	1667.0      	0.0         	                	;
 Node-387            	1667.0      	0.0         	                	;
 Node-388            	1667.0      	0.0         	                	;
 Node-389            	1667.0      	0.0         	                	;
 Node-390            	1666.0      	0.0         	                	;
 Node-391            	1665.0      	0.0         	                	;
 Node-392            	1665.0      	0.0         	                	;
 Node-393            	1664.0      	0.0         	                	;
 Node-394            	1663.0      	0.0         	                	;
 Node-395            	1662.0      	0.0         	                	;
 Node-396            	1662.0      	0.0         	                	;
 Node-397            	1661.0      	0.0         	                	;
 Node-398            	1661.0      	0.0         	                	;
 Node-401            	1669.0      	0.0         	                	;
 Node-403            	1669.0      	0.0         	                	;
 Node-404            	1669.0      	0.0         	                	;
 Node-407            	1666.0      	0.0         	                	;
 Node-408            	1666.0      	0.0         	                	;
 Node-410            	1673.0      	0.0         	                	;
 Node-411            	1673.0      	0.0         	                	;
 Node-412            	1673.0      	0.0         	                	;
 Node-413            	1672.0      	0.0         	                	;
 Node-414            	1672.0      	0.0         	                	;
 Node-415            	1672.0      	0.0         	                	;
 Node-416            	1671.0      	0.0         	                	;
 Node-417            	1671.0      	0.0         	                	;
 Node-418            	1671.0      	0.0         	                	;
 Node-419            	1670.0      	0.0         	                	;
 Node-420            	1669.0      	0.0         	                	;
 Node-421            	1670.0      	0.0         	                	;
 Node-424            	1623.0      	0.0         	                	;
 Node-425            	1622.0      	0.0         	                	;
 Node-427            	1623.0      	0.0         	                	;
 Node-428            	1623.0      	0.0         	                	;
 Node-430            	1620.0      	0.0         	                	;
 Node-431            	1618.0      	0.0         	                	;
 Node-432            	1617.0      	0.0         	                	;
 Node-433            	1615.0      	0.0         	                	;
 Node-434            	1615.0      	0.0         	                	;
 Node-435            	1614.0      	0.0         	                	;
 Node-436            	1613.0      	0.0         	                	;
 Node-437            	1613.0      	0.0         	                	;
 Node-438            	1611.0      	0.0         	                	;
 Node-439            	1610.0      	0.0         	                	;
 Node-440            	1609.0      	0.0         	                	;
 Node-441            	1607.0      	0.0         	                	;
 Node-442            	1606.0      	0.0         	                	;
 Node-443            	1603.0      	0.0         	                	;
 Node-444            	1603.0      	0.0         	                	;
 Node-445            	1601.0      	0.0         	                	;
 Node-446            	1601.0      	0.0         	                	;
 Node-447            	1600.0      	0.0         	                	;
 Node-448            	1599.0      	0.0         	                	;
 Node-449            	1599.0      	0.0         	                	;
 Node-450            	1600.0      	0.0         	                	;
 Node-451            	1600.0      	0.0         	                	;

[RESERVOIRS]
;ID                  	Head        	Pattern         
 Spring-5297         	1672        	                	;
 Spring-5386         	1669        	                	;

[TANKS]
;ID                  	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve
 Tank-18994          	1623        	0.75        	0.15000000000000002     	1.5         	5           	30.0        	                	;
 Tank-18995          	1666        	0.75        	0.15000000000000002     	1.5         	5           	3.0         	                	;
 Tank-18984          	1600        	0.75        	0.15000000000000002     	1.5         	5           	5.0         	                	;
 Tank-18993          	1615        	0.75        	0.15000000000000002     	1.5         	5           	5.0         	                	;

[PIPES]
;ID                  	Node1               	Node2               	Length      	Diameter    	Roughness   	MinorLoss   	Status
 Pipe-108805-0       	Tank-18984          	Node-2              	6.521       	32          	100         	0           	Open  	;
 Pipe-108805-1       	Node-2              	Node-3              	4.678       	32          	100         	0           	Open  	;
 Pipe-108805-2       	Node-3              	Node-4              	9.849       	32          	100         	0           	Open  	;
 Pipe-108805-3       	Node-4              	Node-5              	4.911       	32          	100         	0           	Open  	;
 Pipe-108805-4       	Node-5              	Node-6              	12.479      	32          	100         	0           	Open  	;
 Pipe-108805-5       	Node-6              	Node-7              	17.997      	32          	100         	0           	Open  	;
 Pipe-108805-6       	Node-7              	Node-8              	15.745      	32          	100         	0           	Open  	;
 Pipe-108805-7       	Node-8              	Node-9              	13.038      	32          	100         	0           	Open  	;
 Pipe-108805-8       	Node-9              	Node-10             	20.501      	32          	100         	0           	Open  	;
 Pipe-108805-9       	Node-10             	Node-11             	12.001      	32          	100         	0           	Open  	;
 Pipe-108805-10      	Node-11             	Node-12             	8.219       	32          	100         	0           	Open  	;
 Pipe-108805-11      	Node-12             	Node-13             	9.852       	32          	100         	0           	Open  	;
 Pipe-108805-12      	Node-13             	Node-14             	6.92        	32          	100         	0           	Open  	;
 Pipe-108805-13      	Node-14             	Node-15             	5.86        	32          	100         	0           	Open  	;
 Pipe-108805-14      	Node-15             	Node-16             	6.646       	32          	100         	0           	Open  	;
 Pipe-108805-15      	Node-16             	Node-17             	6.868       	32          	100         	0           	Open  	;
 Pipe-108805-16      	Node-17             	Node-18             	11.86       	32          	100         	0           	Open  	;
 Pipe-108805-17      	Node-18             	Node-19             	12.074      	32          	100         	0           	Open  	;
 Pipe-108805-18      	Node-19             	Node-20             	10.88       	32          	100         	0           	Open  	;
 Pipe-108805-19      	Node-20             	Node-21             	13.3        	32          	100         	0           	Open  	;
 Pipe-108805-20      	Node-21             	Node-22             	14.043      	32          	100         	0           	Open  	;
 Pipe-108805-21      	Node-22             	Node-23             	4.056       	32          	100         	0           	Open  	;
 Pipe-108805-22      	Node-23             	Node-24             	5.417       	32          	100         	0           	Open  	;
 Pipe-108805-23      	Node-24             	Node-25             	6.73        	32          	100         	0           	Open  	;
 Pipe-108805-24      	Node-25             	Node-26             	15.886      	32          	100         	0           	Open  	;
 Pipe-108805-25      	Node-26             	Node-27             	7.262       	32          	100         	0           	Open  	;
 Pipe-108805-26      	Node-27             	Node-28             	7.203       	32          	100         	0           	Open  	;
 Pipe-108805-27      	Node-28             	Node-87             	8.38        	32          	100         	0           	Open  	;
 Pipe-108809-0       	Node-161            	Node-31             	22.893      	40          	100         	0           	Open  	;
 Pipe-108809-1       	Node-31             	Node-32             	10.839      	40          	100         	0           	Open  	;
 Pipe-108809-2       	Node-32             	Node-33             	8.177       	40          	100         	0           	Open  	;
 Pipe-108809-3       	Node-33             	Node-34             	7.262       	40          	100         	0           	Open  	;
 Pipe-108809-4       	Node-34             	Node-35             	3.581       	40          	100         	0           	Open  	;
 Pipe-108809-5       	Node-35             	Node-36             	6.648       	40          	100         	0           	Open  	;
 Pipe-108809-6       	Node-36             	Node-37             	18.123      	40          	100         	0           	Open  	;
 Pipe-108809-7       	Node-37             	Node-38             	4.491       	40          	100         	0           	Open  	;
 Pipe-108809-8       	Node-38             	Node-39             	9.558       	40          	100         	0           	Open  	;
 Pipe-108809-9       	Node-39             	Node-40             	11.592      	40          	100         	0           	Open  	;
 Pipe-108809-10      	Node-40             	Node-41             	8.491       	40          	100         	0           	Open  	;
 Pipe-108809-11      	Node-41             	Node-42             	5.202       	40          	100         	0           	Open  	;
 Pipe-108809-12      	Node-42             	Node-43             	6.753       	40          	100         	0           	Open  	;
 Pipe-108809-13      	Node-43             	Node-44             	9.914       	40          	100         	0           	Open  	;
 Pipe-108809-14      	Node-44             	Node-45             	9.65        	40          	100         	0           	Open  	;
 Pipe-108809-15      	Node-45             	Node-46             	4.133       	40          	100         	0           	Open  	;
 Pipe-108809-16      	Node-46             	Node-47             	8.143       	40          	100         	0           	Open  	;
 Pipe-108809-17      	Node-47             	Node-48             	7.597       	40          	100         	0           	Open  	;
 Pipe-108809-18      	Node-48             	Node-49             	7.996       	40          	100         	0           	Open  	;
 Pipe-108809-19      	Node-49             	Node-50             	15.267      	40          	100         	0           	Open  	;
 Pipe-108809-20      	Node-50             	Node-51             	7.148       	40          	100         	0           	Open  	;
 Pipe-108809-21      	Node-51             	Node-52             	5.645       	40          	100         	0           	Open  	;
 Pipe-108809-22      	Node-52             	Node-53             	6.112       	40          	100         	0           	Open  	;
 Pipe-108809-23      	Node-53             	Node-54             	7.032       	40          	100         	0           	Open  	;
 Pipe-108809-24      	Node-54             	Node-55             	11.148      	40          	100         	0           	Open  	;
 Pipe-108809-25      	Node-55             	Node-56             	20.414      	40          	100         	0           	Open  	;
 Pipe-108809-26      	Node-56             	Node-57             	9.31        	40          	100         	0           	Open  	;
 Pipe-108809-27      	Node-57             	Node-58             	6.774       	40          	100         	0           	Open  	;
 Pipe-108809-28      	Node-58             	Node-59             	12.897      	40          	100         	0           	Open  	;
 Pipe-108809-29      	Node-59             	Node-60             	13.013      	40          	100         	0           	Open  	;
 Pipe-108809-30      	Node-60             	Node-61             	13.569      	40          	100         	0           	Open  	;
 Pipe-108809-31      	Node-61             	Node-62             	13.17       	40          	100         	0           	Open  	;
 Pipe-108809-32      	Node-62             	Node-63             	19.216      	40          	100         	0           	Open  	;
 Pipe-108809-33      	Node-63             	Node-64             	14.398      	40          	100         	0           	Open  	;
 Pipe-108809-34      	Node-64             	Node-65             	8.518       	40          	100         	0           	Open  	;
 Pipe-108809-35      	Node-65             	Node-66             	11.758      	40          	100         	0           	Open  	;
 Pipe-108809-36      	Node-66             	Node-67             	11.966      	40          	100         	0           	Open  	;
 Pipe-108809-37      	Node-67             	Node-68             	11.79       	40          	100         	0           	Open  	;
 Pipe-108809-38      	Node-68             	Node-69             	5.607       	40          	100         	0           	Open  	;
 Pipe-108809-39      	Node-69             	Node-70             	8.018       	40          	100         	0           	Open  	;
 Pipe-108809-40      	Node-70             	Node-71             	16.053      	40          	100         	0           	Open  	;
 Pipe-108809-41      	Node-71             	Node-72             	11.385      	40          	100         	0           	Open  	;
 Pipe-108809-42      	Node-72             	Node-73             	7.467       	40          	100         	0           	Open  	;
 Pipe-108809-43      	Node-73             	Node-74             	14.392      	40          	100         	0           	Open  	;
 Pipe-108809-44      	Node-74             	Node-75             	8.943       	40          	100         	0           	Open  	;
 Pipe-108809-45      	Node-75             	Node-76             	14.078      	40          	100         	0           	Open  	;
 Pipe-108809-46      	Node-76             	Node-77             	11.945      	40          	100         	0           	Open  	;
 Pipe-108809-47      	Node-77             	Node-78             	9.464       	40          	100         	0           	Open  	;
 Pipe-108809-48      	Node-78             	Node-79             	4.268       	40          	100         	0           	Open  	;
 Pipe-108809-49      	Node-79             	Node-80             	8.799       	40          	100         	0           	Open  	;
 Pipe-108809-50      	Node-80             	Node-81             	10.544      	40          	100         	0           	Open  	;
 Pipe-108809-51      	Node-81             	Node-82             	5.931       	40          	100         	0           	Open  	;
 Pipe-108809-52      	Node-82             	Tank-18984          	6.296       	40          	100         	0           	Open  	;
 Pipe-108810-0       	Tank-18984          	Node-85             	4.511       	32          	100         	0           	Open  	;
 Pipe-108810-1       	Node-85             	Node-86             	1.978       	32          	100         	0           	Open  	;
 Pipe-108811-0       	Node-426            	Node-424            	6.657       	32          	100         	0           	Open  	;
 Pipe-108811-1       	Node-424            	Node-425            	5.298       	32          	100         	0           	Open  	;
 Pipe-108812-0       	Node-426            	Node-427            	10.327      	32          	100         	0           	Open  	;
 Pipe-108812-1       	Node-427            	Node-428            	7.106       	32          	100         	0           	Open  	;
 Pipe-108812-2       	Node-428            	Node-429            	6.454       	32          	100         	0           	Open  	;
 Pipe-108812-3       	Node-429            	Node-430            	20.709      	32          	100         	0           	Open  	;
 Pipe-108812-4       	Node-430            	Node-431            	13.809      	32          	100         	0           	Open  	;
 Pipe-108812-5       	Node-431            	Node-432            	4.401       	32          	100         	0           	Open  	;
 Pipe-108812-6       	Node-432            	Node-433            	8.311       	32          	100         	0           	Open  	;
 Pipe-108812-7       	Node-433            	Node-434            	7.274       	32          	100         	0           	Open  	;
 Pipe-108812-8       	Node-434            	Node-435            	9.259       	32          	100         	0           	Open  	;
 Pipe-108812-9       	Node-435            	Node-436            	5.264       	32          	100         	0           	Open  	;
 Pipe-108812-10      	Node-436            	Node-437            	3.213       	32          	100         	0           	Open  	;
 Pipe-108812-11      	Node-437            	Node-438            	10.339      	32          	100         	0           	Open  	;
 Pipe-108812-12      	Node-438            	Node-439            	10.638      	32          	100         	0           	Open  	;
 Pipe-108812-13      	Node-439            	Node-440            	10.468      	32          	100         	0           	Open  	;
 Pipe-108812-14      	Node-440            	Node-441            	12.048      	32          	100         	0           	Open  	;
 Pipe-108812-15      	Node-441            	Node-442            	6.468       	32          	100         	0           	Open  	;
 Pipe-108812-16      	Node-442            	Node-443            	20.999      	32          	100         	0           	Open  	;
 Pipe-108812-17      	Node-443            	Node-444            	16.484      	32          	100         	0           	Open  	;
 Pipe-108812-18      	Node-444            	Node-445            	16.679      	32          	100         	0           	Open  	;
 Pipe-108812-19      	Node-445            	Node-446            	10.269      	32          	100         	0           	Open  	;
 Pipe-108812-20      	Node-446            	Node-447            	15.369      	32          	100         	0           	Open  	;
 Pipe-108812-21      	Node-447            	Node-448            	10.696      	32          	100         	0           	Open  	;
 Pipe-108812-22      	Node-448            	Node-449            	9.878       	32          	100         	0           	Open  	;
 Pipe-108812-23      	Node-449            	Node-450            	10.668      	32          	100         	0           	Open  	;
 Pipe-108812-24      	Node-450            	Node-451            	3.983       	32          	100         	0           	Open  	;
 Pipe-108806-0       	Node-87             	Node-88             	3.799       	32          	100         	0           	Open  	;
 Pipe-108806-1       	Node-88             	Node-89             	12.198      	32          	100         	0           	Open  	;
 Pipe-108806-2       	Node-89             	Node-90             	16.581      	32          	100         	0           	Open  	;
 Pipe-108806-3       	Node-90             	Node-91             	7.542       	32          	100         	0           	Open  	;
 Pipe-108806-4       	Node-91             	Node-92             	14.29       	32          	100         	0           	Open  	;
 Pipe-108806-5       	Node-92             	Node-93             	14.551      	32          	100         	0           	Open  	;
 Pipe-108806-6       	Node-93             	Node-94             	15.83       	32          	100         	0           	Open  	;
 Pipe-108806-7       	Node-94             	Node-95             	14.979      	32          	100         	0           	Open  	;
 Pipe-108806-8       	Node-95             	Node-96             	11.272      	32          	100         	0           	Open  	;
 Pipe-108806-9       	Node-96             	Node-97             	17.401      	32          	100         	0           	Open  	;
 Pipe-108806-10      	Node-97             	Node-98             	11.609      	32          	100         	0           	Open  	;
 Pipe-108806-11      	Node-98             	Node-99             	3.369       	32          	100         	0           	Open  	;
 Pipe-108806-12      	Node-99             	Node-100            	7.289       	32          	100         	0           	Open  	;
 Pipe-108806-13      	Node-100            	Node-101            	9.917       	32          	100         	0           	Open  	;
 Pipe-108806-14      	Node-101            	Node-102            	13.022      	32          	100         	0           	Open  	;
 Pipe-108806-15      	Node-102            	Node-103            	10.574      	32          	100         	0           	Open  	;
 Pipe-108806-16      	Node-103            	Node-104            	14.296      	32          	100         	0           	Open  	;
 Pipe-108806-17      	Node-104            	Node-105            	17.233      	32          	100         	0           	Open  	;
 Pipe-108806-18      	Node-105            	Node-106            	10.509      	32          	100         	0           	Open  	;
 Pipe-108806-19      	Node-106            	Node-107            	16.053      	32          	100         	0           	Open  	;
 Pipe-108806-20      	Node-107            	Node-108            	14.243      	32          	100         	0           	Open  	;
 Pipe-108806-21      	Node-108            	Node-109            	13.006      	32          	100         	0           	Open  	;
 Pipe-108806-22      	Node-109            	Node-110            	9.652       	32          	100         	0           	Open  	;
 Pipe-108806-23      	Node-110            	Node-111            	11.997      	32          	100         	0           	Open  	;
 Pipe-108806-24      	Node-111            	Node-112            	10.412      	32          	100         	0           	Open  	;
 Pipe-108806-25      	Node-112            	Node-113            	13.561      	32          	100         	0           	Open  	;
 Pipe-108806-26      	Node-113            	Node-114            	11.999      	32          	100         	0           	Open  	;
 Pipe-108806-27      	Node-114            	Node-115            	16.086      	32          	100         	0           	Open  	;
 Pipe-108806-28      	Node-115            	Node-116            	10.956      	32          	100         	0           	Open  	;
 Pipe-108806-29      	Node-116            	Node-117            	13.558      	32          	100         	0           	Open  	;
 Pipe-108806-30      	Node-117            	Node-118            	12.646      	32          	100         	0           	Open  	;
 Pipe-108806-31      	Node-118            	Node-119            	15.388      	32          	100         	0           	Open  	;
 Pipe-108806-32      	Node-119            	Node-120            	5.185       	32          	100         	0           	Open  	;
 Pipe-108806-33      	Node-120            	Node-121            	6.987       	32          	100         	0           	Open  	;
 Pipe-108806-34      	Node-121            	Node-122            	1.79        	32          	100         	0           	Open  	;
 Pipe-108807-0       	Tank-18993          	Node-124            	8.712       	32          	100         	0           	Open  	;
 Pipe-108807-1       	Node-124            	Node-125            	14.939      	32          	100         	0           	Open  	;
 Pipe-108807-2       	Node-125            	Node-126            	6.887       	32          	100         	0           	Open  	;
 Pipe-108808-0       	Tank-18993          	Node-128            	8.942       	40          	100         	0           	Open  	;
 Pipe-108808-1       	Node-128            	Node-129            	14.669      	40          	100         	0           	Open  	;
 Pipe-108808-2       	Node-129            	Node-130            	5.35        	40          	100         	0           	Open  	;
 Pipe-108808-3       	Node-130            	Node-131            	13.629      	40          	100         	0           	Open  	;
 Pipe-108808-4       	Node-131            	Node-132            	2.766       	40          	100         	0           	Open  	;
 Pipe-108808-5       	Node-132            	Node-133            	7.278       	40          	100         	0           	Open  	;
 Pipe-108808-6       	Node-133            	Node-134            	7.595       	40          	100         	0           	Open  	;
 Pipe-108808-7       	Node-134            	Node-135            	8.371       	40          	100         	0           	Open  	;
 Pipe-108808-8       	Node-135            	Node-136            	6.048       	40          	100         	0           	Open  	;
 Pipe-108808-9       	Node-136            	Node-137            	24.142      	40          	100         	0           	Open  	;
 Pipe-108808-10      	Node-137            	Node-138            	4.253       	40          	100         	0           	Open  	;
 Pipe-108808-11      	Node-138            	Node-139            	8.086       	40          	100         	0           	Open  	;
 Pipe-108808-12      	Node-139            	Node-140            	9.197       	40          	100         	0           	Open  	;
 Pipe-108808-13      	Node-140            	Node-141            	20.208      	40          	100         	0           	Open  	;
 Pipe-108808-14      	Node-141            	Node-142            	16.591      	40          	100         	0           	Open  	;
 Pipe-108808-15      	Node-142            	Node-143            	8.981       	40          	100         	0           	Open  	;
 Pipe-108808-16      	Node-143            	Node-144            	12.406      	40          	100         	0           	Open  	;
 Pipe-108808-17      	Node-144            	Node-145            	8.4         	40          	100         	0           	Open  	;
 Pipe-108808-18      	Node-145            	Node-146            	17.601      	40          	100         	0           	Open  	;
 Pipe-108808-19      	Node-146            	Node-147            	10.398      	40          	100         	0           	Open  	;
 Pipe-108808-20      	Node-147            	Node-148            	13.118      	40          	100         	0           	Open  	;
 Pipe-108808-21      	Node-148            	Node-149            	15.084      	40          	100         	0           	Open  	;
 Pipe-108808-22      	Node-149            	Node-150            	9.039       	40          	100         	0           	Open  	;
 Pipe-108808-23      	Node-150            	Node-151            	10.085      	40          	100         	0           	Open  	;
 Pipe-108808-24      	Node-151            	Node-152            	8.107       	40          	100         	0           	Open  	;
 Pipe-108808-25      	Node-152            	Node-153            	9.586       	40          	100         	0           	Open  	;
 Pipe-108808-26      	Node-153            	Node-154            	9.053       	40          	100         	0           	Open  	;
 Pipe-108808-27      	Node-154            	Node-155            	13.475      	40          	100         	0           	Open  	;
 Pipe-108808-28      	Node-155            	Node-156            	10.849      	40          	100         	0           	Open  	;
 Pipe-108808-29      	Node-156            	Node-157            	36.766      	40          	100         	0           	Open  	;
 Pipe-108808-30      	Node-157            	Node-158            	6.231       	40          	100         	0           	Open  	;
 Pipe-108808-31      	Node-158            	Node-159            	10.924      	40          	100         	0           	Open  	;
 Pipe-108808-32      	Node-159            	Node-160            	7.717       	40          	100         	0           	Open  	;
 Pipe-108813-0       	Node-162            	Node-163            	10.717      	40          	100         	0           	Open  	;
 Pipe-108813-1       	Node-163            	Node-164            	6.881       	40          	100         	0           	Open  	;
 Pipe-108813-2       	Node-164            	Node-165            	6.009       	40          	100         	0           	Open  	;
 Pipe-108813-3       	Node-165            	Node-166            	20.794      	40          	100         	0           	Open  	;
 Pipe-108813-4       	Node-166            	Node-167            	14.084      	40          	100         	0           	Open  	;
 Pipe-108813-5       	Node-167            	Node-168            	4.051       	40          	100         	0           	Open  	;
 Pipe-108813-6       	Node-168            	Node-169            	8.369       	40          	100         	0           	Open  	;
 Pipe-108813-7       	Node-169            	Node-170            	7.411       	40          	100         	0           	Open  	;
 Pipe-108813-8       	Node-170            	Node-171            	9.316       	40          	100         	0           	Open  	;
 Pipe-108813-9       	Node-171            	Node-172            	5.066       	40          	100         	0           	Open  	;
 Pipe-108813-10      	Node-172            	Node-173            	3.192       	40          	100         	0           	Open  	;
 Pipe-108813-11      	Node-173            	Node-174            	10.633      	40          	100         	0           	Open  	;
 Pipe-108813-12      	Node-174            	Node-175            	9.679       	40          	100         	0           	Open  	;
 Pipe-108813-13      	Node-175            	Node-176            	11.724      	40          	100         	0           	Open  	;
 Pipe-108813-14      	Node-176            	Node-177            	10.719      	40          	100         	0           	Open  	;
 Pipe-108813-15      	Node-177            	Node-178            	6.731       	40          	100         	0           	Open  	;
 Pipe-108813-16      	Node-178            	Node-179            	21.546      	40          	100         	0           	Open  	;
 Pipe-108813-17      	Node-179            	Node-180            	16.268      	40          	100         	0           	Open  	;
 Pipe-108813-18      	Node-180            	Node-181            	16.134      	40          	100         	0           	Open  	;
 Pipe-108813-19      	Node-181            	Node-182            	10.356      	40          	100         	0           	Open  	;
 Pipe-108813-20      	Node-182            	Node-183            	15.863      	40          	100         	0           	Open  	;
 Pipe-108813-21      	Node-183            	Node-184            	10.242      	40          	100         	0           	Open  	;
 Pipe-108813-22      	Node-184            	Node-185            	9.809       	40          	100         	0           	Open  	;
 Pipe-108813-23      	Node-185            	Node-186            	11.792      	40          	100         	0           	Open  	;
 Pipe-108813-24      	Node-186            	Node-187            	3.99        	40          	100         	0           	Open  	;
 Pipe-108813-25      	Node-187            	Node-188            	18.506      	40          	100         	0           	Open  	;
 Pipe-108813-26      	Node-188            	Node-189            	2.928       	40          	100         	0           	Open  	;
 Pipe-108813-27      	Node-189            	Node-190            	15.689      	40          	100         	0           	Open  	;
 Pipe-108813-28      	Node-190            	Node-191            	12.205      	40          	100         	0           	Open  	;
 Pipe-108813-29      	Node-191            	Node-192            	8.302       	40          	100         	0           	Open  	;
 Pipe-108813-30      	Node-192            	Node-193            	6.035       	40          	100         	0           	Open  	;
 Pipe-108813-31      	Node-193            	Node-194            	3.68        	40          	100         	0           	Open  	;
 Pipe-108813-32      	Node-194            	Node-195            	10.837      	40          	100         	0           	Open  	;
 Pipe-108813-33      	Node-195            	Node-196            	14.289      	40          	100         	0           	Open  	;
 Pipe-108813-34      	Node-196            	Node-197            	10.266      	40          	100         	0           	Open  	;
 Pipe-108813-35      	Node-197            	Node-198            	7.814       	40          	100         	0           	Open  	;
 Pipe-108813-36      	Node-198            	Node-199            	5.275       	40          	100         	0           	Open  	;
 Pipe-108813-37      	Node-199            	Node-200            	8.585       	40          	100         	0           	Open  	;
 Pipe-108813-38      	Node-200            	Node-201            	9.956       	40          	100         	0           	Open  	;
 Pipe-108813-39      	Node-201            	Node-202            	1.882       	40          	100         	0           	Open  	;
 Pipe-108813-40      	Node-202            	Node-203            	17.542      	40          	100         	0           	Open  	;
 Pipe-108813-41      	Node-203            	Node-204            	7.055       	40          	100         	0           	Open  	;
 Pipe-108813-42      	Node-204            	Node-205            	11.925      	40          	100         	0           	Open  	;
 Pipe-108813-43      	Node-205            	Node-206            	5.012       	40          	100         	0           	Open  	;
 Pipe-108813-44      	Node-206            	Node-207            	12.416      	40          	100         	0           	Open  	;
 Pipe-108813-45      	Node-207            	Node-208            	9.051       	40          	100         	0           	Open  	;
 Pipe-108813-46      	Node-208            	Node-209            	8.569       	40          	100         	0           	Open  	;
 Pipe-108813-47      	Node-209            	Node-210            	11.15       	40          	100         	0           	Open  	;
 Pipe-108813-48      	Node-210            	Node-211            	6.087       	40          	100         	0           	Open  	;
 Pipe-108813-49      	Node-211            	Node-212            	14.439      	40          	100         	0           	Open  	;
 Pipe-108813-50      	Node-212            	Node-213            	8.788       	40          	100         	0           	Open  	;
 Pipe-108813-51      	Node-213            	Node-214            	14.649      	40          	100         	0           	Open  	;
 Pipe-108813-52      	Node-214            	Node-215            	18.842      	40          	100         	0           	Open  	;
 Pipe-108813-53      	Node-215            	Node-216            	9.383       	40          	100         	0           	Open  	;
 Pipe-108813-54      	Node-216            	Node-217            	13.093      	40          	100         	0           	Open  	;
 Pipe-108813-55      	Node-217            	Node-218            	19.224      	40          	100         	0           	Open  	;
 Pipe-108813-56      	Node-218            	Node-219            	12.013      	40          	100         	0           	Open  	;
 Pipe-108813-57      	Node-219            	Node-220            	15.545      	40          	100         	0           	Open  	;
 Pipe-108813-58      	Node-220            	Node-221            	12.619      	40          	100         	0           	Open  	;
 Pipe-108813-59      	Node-221            	Node-222            	8.865       	40          	100         	0           	Open  	;
 Pipe-108813-60      	Node-222            	Node-223            	11.734      	40          	100         	0           	Open  	;
 Pipe-108813-61      	Node-223            	Node-224            	10.289      	40          	100         	0           	Open  	;
 Pipe-108813-62      	Node-224            	Node-225            	8.485       	40          	100         	0           	Open  	;
 Pipe-108813-63      	Node-225            	Node-226            	13.867      	40          	100         	0           	Open  	;
 Pipe-108813-64      	Node-226            	Node-227            	15.517      	40          	100         	0           	Open  	;
 Pipe-108813-65      	Node-227            	Node-228            	10.734      	40          	100         	0           	Open  	;
 Pipe-108813-66      	Node-228            	Node-229            	13.228      	40          	100         	0           	Open  	;
 Pipe-108813-67      	Node-229            	Node-230            	12.495      	40          	100         	0           	Open  	;
 Pipe-108813-68      	Node-230            	Node-231            	11.989      	40          	100         	0           	Open  	;
 Pipe-108813-69      	Node-231            	Node-232            	9.133       	40          	100         	0           	Open  	;
 Pipe-108813-70      	Node-232            	Node-233            	15.073      	40          	100         	0           	Open  	;
 Pipe-108813-71      	Node-233            	Node-234            	3.48        	40          	100         	0           	Open  	;
 Pipe-108813-72      	Node-234            	Node-235            	13.475      	40          	100         	0           	Open  	;
 Pipe-108813-73      	Node-235            	Node-236            	12.925      	40          	100         	0           	Open  	;
 Pipe-108813-74      	Node-236            	Node-237            	11.195      	40          	100         	0           	Open  	;
 Pipe-108813-75      	Node-237            	Node-238            	7.358       	40          	100         	0           	Open  	;
 Pipe-108813-76      	Node-238            	Node-239            	8.878       	40          	100         	0           	Open  	;
 Pipe-108813-77      	Node-239            	Tank-18993          	6.129       	40          	100         	0           	Open  	;
 Pipe-108815-0       	Tank-18994          	Node-426            	3.248       	32          	100         	0           	Open  	;
 Pipe-108816-0       	Tank-18994          	Node-426            	3.248       	32          	100         	0           	Open  	;
 Pipe-108814-0       	Node-429            	Node-248            	4.498       	25          	100         	0           	Open  	;
 Pipe-108814-1       	Node-248            	Node-249            	6.139       	25          	100         	0           	Open  	;
 Pipe-108814-2       	Node-249            	Node-250            	4.22        	25          	100         	0           	Open  	;
 Pipe-108814-3       	Node-250            	Node-251            	4.11        	25          	100         	0           	Open  	;
 Pipe-108818-0       	Node-426            	Node-253            	7.751       	32          	100         	0           	Open  	;
 Pipe-108818-1       	Node-253            	Node-254            	5.586       	32          	100         	0           	Open  	;
 Pipe-108818-2       	Node-254            	Node-255            	10.174      	32          	100         	0           	Open  	;
 Pipe-108818-3       	Node-255            	Node-256            	5.496       	32          	100         	0           	Open  	;
 Pipe-108818-4       	Node-256            	Node-257            	7.077       	32          	100         	0           	Open  	;
 Pipe-108818-5       	Node-257            	Node-258            	7.488       	32          	100         	0           	Open  	;
 Pipe-108818-6       	Node-258            	Node-259            	8.305       	32          	100         	0           	Open  	;
 Pipe-108818-7       	Node-259            	Node-260            	9.416       	32          	100         	0           	Open  	;
 Pipe-108818-8       	Node-260            	Node-261            	8.961       	32          	100         	0           	Open  	;
 Pipe-108818-9       	Node-261            	Node-262            	7.119       	32          	100         	0           	Open  	;
 Pipe-108818-10      	Node-262            	Node-263            	10.111      	32          	100         	0           	Open  	;
 Pipe-108818-11      	Node-263            	Node-264            	10.394      	32          	100         	0           	Open  	;
 Pipe-108818-12      	Node-264            	Node-265            	6.041       	32          	100         	0           	Open  	;
 Pipe-108818-13      	Node-265            	Node-266            	5.738       	32          	100         	0           	Open  	;
 Pipe-108818-14      	Node-266            	Node-267            	4.135       	32          	100         	0           	Open  	;
 Pipe-108818-15      	Node-267            	Node-268            	8.0         	32          	100         	0           	Open  	;
 Pipe-108818-16      	Node-268            	Node-269            	5.813       	32          	100         	0           	Open  	;
 Pipe-108818-17      	Node-269            	Node-270            	13.349      	32          	100         	0           	Open  	;
 Pipe-108818-18      	Node-270            	Node-271            	11.632      	32          	100         	0           	Open  	;
 Pipe-108818-19      	Node-271            	Node-272            	26.938      	32          	100         	0           	Open  	;
 Pipe-108818-20      	Node-272            	Node-273            	8.358       	32          	100         	0           	Open  	;
 Pipe-108818-21      	Node-273            	Node-274            	15.601      	32          	100         	0           	Open  	;
 Pipe-108818-22      	Node-274            	Node-275            	6.138       	32          	100         	0           	Open  	;
 Pipe-108818-23      	Node-275            	Node-276            	8.193       	32          	100         	0           	Open  	;
 Pipe-108819-0       	Tank-18995          	Node-278            	2.961       	50          	100         	0           	Open  	;
 Pipe-108819-1       	Node-278            	Node-279            	7.99        	50          	100         	0           	Open  	;
 Pipe-108819-2       	Node-279            	Node-280            	5.016       	50          	100         	0           	Open  	;
 Pipe-108819-3       	Node-280            	Node-281            	7.952       	50          	100         	0           	Open  	;
 Pipe-108819-4       	Node-281            	Node-282            	8.78        	50          	100         	0           	Open  	;
 Pipe-108819-5       	Node-282            	Node-283            	18.057      	50          	100         	0           	Open  	;
 Pipe-108819-6       	Node-283            	Node-284            	3.727       	50          	100         	0           	Open  	;
 Pipe-108819-7       	Node-284            	Node-285            	11.957      	50          	100         	0           	Open  	;
 Pipe-108819-8       	Node-285            	Node-286            	4.761       	50          	100         	0           	Open  	;
 Pipe-108819-9       	Node-286            	Node-287            	9.575       	50          	100         	0           	Open  	;
 Pipe-108819-10      	Node-287            	Node-288            	7.883       	50          	100         	0           	Open  	;
 Pipe-108819-11      	Node-288            	Node-289            	5.364       	50          	100         	0           	Open  	;
 Pipe-108819-12      	Node-289            	Node-399            	2.363       	50          	100         	0           	Open  	;
 Pipe-108820-0       	Node-399            	Node-292            	5.949       	32          	100         	0           	Open  	;
 Pipe-108820-1       	Node-292            	Node-293            	2.115       	32          	100         	0           	Open  	;
 Pipe-108820-2       	Node-293            	Node-294            	3.911       	32          	100         	0           	Open  	;
 Pipe-108821-0       	Node-399            	Node-296            	9.449       	40          	100         	0           	Open  	;
 Pipe-108821-1       	Node-296            	Node-297            	7.936       	40          	100         	0           	Open  	;
 Pipe-108821-2       	Node-297            	Node-298            	13.234      	40          	100         	0           	Open  	;
 Pipe-108821-3       	Node-298            	Node-299            	11.307      	40          	100         	0           	Open  	;
 Pipe-108821-4       	Node-299            	Node-300            	7.716       	40          	100         	0           	Open  	;
 Pipe-108821-5       	Node-300            	Node-301            	5.535       	40          	100         	0           	Open  	;
 Pipe-108821-6       	Node-301            	Node-302            	11.112      	40          	100         	0           	Open  	;
 Pipe-108821-7       	Node-302            	Node-303            	7.782       	40          	100         	0           	Open  	;
 Pipe-108821-8       	Node-303            	Node-304            	3.47        	40          	100         	0           	Open  	;
 Pipe-108821-9       	Node-304            	Node-305            	16.773      	40          	100         	0           	Open  	;
 Pipe-108821-10      	Node-305            	Node-306            	9.697       	40          	100         	0           	Open  	;
 Pipe-108821-11      	Node-306            	Node-307            	11.692      	40          	100         	0           	Open  	;
 Pipe-108821-12      	Node-307            	Node-308            	7.162       	40          	100         	0           	Open  	;
 Pipe-108821-13      	Node-308            	Node-309            	17.059      	40          	100         	0           	Open  	;
 Pipe-108821-14      	Node-309            	Node-310            	10.461      	40          	100         	0           	Open  	;
 Pipe-108821-15      	Node-310            	Node-311            	11.96       	40          	100         	0           	Open  	;
 Pipe-108821-16      	Node-311            	Node-312            	10.244      	40          	100         	0           	Open  	;
 Pipe-108821-17      	Node-312            	Node-313            	14.241      	40          	100         	0           	Open  	;
 Pipe-108821-18      	Node-313            	Node-314            	12.399      	40          	100         	0           	Open  	;
 Pipe-108821-19      	Node-314            	Node-315            	13.975      	40          	100         	0           	Open  	;
 Pipe-108821-20      	Node-315            	Node-316            	10.714      	40          	100         	0           	Open  	;
 Pipe-108821-21      	Node-316            	Node-317            	11.221      	40          	100         	0           	Open  	;
 Pipe-108821-22      	Node-317            	Node-318            	12.095      	40          	100         	0           	Open  	;
 Pipe-108821-23      	Node-318            	Node-319            	15.094      	40          	100         	0           	Open  	;
 Pipe-108821-24      	Node-319            	Node-320            	14.66       	40          	100         	0           	Open  	;
 Pipe-108821-25      	Node-320            	Node-321            	12.435      	40          	100         	0           	Open  	;
 Pipe-108821-26      	Node-321            	Node-322            	17.961      	40          	100         	0           	Open  	;
 Pipe-108821-27      	Node-322            	Node-323            	16.264      	40          	100         	0           	Open  	;
 Pipe-108821-28      	Node-323            	Node-324            	15.512      	40          	100         	0           	Open  	;
 Pipe-108821-29      	Node-324            	Node-325            	16.567      	40          	100         	0           	Open  	;
 Pipe-108821-30      	Node-325            	Node-326            	14.889      	40          	100         	0           	Open  	;
 Pipe-108821-31      	Node-326            	Node-327            	13.049      	40          	100         	0           	Open  	;
 Pipe-108821-32      	Node-327            	Node-328            	17.329      	40          	100         	0           	Open  	;
 Pipe-108821-33      	Node-328            	Node-329            	10.821      	40          	100         	0           	Open  	;
 Pipe-108821-34      	Node-329            	Node-330            	12.436      	40          	100         	0           	Open  	;
 Pipe-108821-35      	Node-330            	Node-331            	11.508      	40          	100         	0           	Open  	;
 Pipe-108821-36      	Node-331            	Node-332            	10.627      	40          	100         	0           	Open  	;
 Pipe-108821-37      	Node-332            	Node-333            	6.952       	40          	100         	0           	Open  	;
 Pipe-108821-38      	Node-333            	Node-334            	9.917       	40          	100         	0           	Open  	;
 Pipe-108821-39      	Node-334            	Node-335            	10.725      	40          	100         	0           	Open  	;
 Pipe-108821-40      	Node-335            	Node-336            	6.419       	40          	100         	0           	Open  	;
 Pipe-108821-41      	Node-336            	Node-337            	6.265       	40          	100         	0           	Open  	;
 Pipe-108821-42      	Node-337            	Node-338            	7.289       	40          	100         	0           	Open  	;
 Pipe-108821-43      	Node-338            	Node-339            	17.549      	40          	100         	0           	Open  	;
 Pipe-108821-44      	Node-339            	Node-340            	8.278       	40          	100         	0           	Open  	;
 Pipe-108821-45      	Node-340            	Node-341            	8.588       	40          	100         	0           	Open  	;
 Pipe-108821-46      	Node-341            	Node-342            	6.93        	40          	100         	0           	Open  	;
 Pipe-108821-47      	Node-342            	Node-343            	6.811       	40          	100         	0           	Open  	;
 Pipe-108821-48      	Node-343            	Node-344            	13.935      	40          	100         	0           	Open  	;
 Pipe-108821-49      	Node-344            	Node-345            	12.097      	40          	100         	0           	Open  	;
 Pipe-108821-50      	Node-345            	Node-346            	15.942      	40          	100         	0           	Open  	;
 Pipe-108821-51      	Node-346            	Node-347            	13.986      	40          	100         	0           	Open  	;
 Pipe-108821-52      	Node-347            	Node-348            	14.116      	40          	100         	0           	Open  	;
 Pipe-108821-53      	Node-348            	Node-349            	11.816      	40          	100         	0           	Open  	;
 Pipe-108821-54      	Node-349            	Node-350            	11.916      	40          	100         	0           	Open  	;
 Pipe-108821-55      	Node-350            	Node-351            	11.556      	40          	100         	0           	Open  	;
 Pipe-108821-56      	Node-351            	Node-352            	10.812      	40          	100         	0           	Open  	;
 Pipe-108821-57      	Node-352            	Node-353            	4.382       	40          	100         	0           	Open  	;
 Pipe-108821-58      	Node-353            	Node-354            	9.384       	40          	100         	0           	Open  	;
 Pipe-108821-59      	Node-354            	Node-355            	8.536       	40          	100         	0           	Open  	;
 Pipe-108821-60      	Node-355            	Node-356            	6.015       	40          	100         	0           	Open  	;
 Pipe-108821-61      	Node-356            	Node-357            	15.27       	40          	100         	0           	Open  	;
 Pipe-108821-62      	Node-357            	Node-358            	8.702       	40          	100         	0           	Open  	;
 Pipe-108821-63      	Node-358            	Node-359            	27.251      	40          	100         	0           	Open  	;
 Pipe-108821-64      	Node-359            	Node-360            	11.855      	40          	100         	0           	Open  	;
 Pipe-108821-65      	Node-360            	Node-361            	13.286      	40          	100         	0           	Open  	;
 Pipe-108821-66      	Node-361            	Node-362            	5.835       	40          	100         	0           	Open  	;
 Pipe-108821-67      	Node-362            	Node-363            	8.244       	40          	100         	0           	Open  	;
 Pipe-108821-68      	Node-363            	Node-364            	3.731       	40          	100         	0           	Open  	;
 Pipe-108821-69      	Node-364            	Node-365            	5.537       	40          	100         	0           	Open  	;
 Pipe-108821-70      	Node-365            	Node-366            	6.395       	40          	100         	0           	Open  	;
 Pipe-108821-71      	Node-366            	Node-367            	10.382      	40          	100         	0           	Open  	;
 Pipe-108821-72      	Node-367            	Node-368            	10.021      	40          	100         	0           	Open  	;
 Pipe-108821-73      	Node-368            	Node-369            	7.15        	40          	100         	0           	Open  	;
 Pipe-108821-74      	Node-369            	Node-370            	8.828       	40          	100         	0           	Open  	;
 Pipe-108821-75      	Node-370            	Node-371            	9.354       	40          	100         	0           	Open  	;
 Pipe-108821-76      	Node-371            	Node-372            	8.324       	40          	100         	0           	Open  	;
 Pipe-108821-77      	Node-372            	Node-373            	7.743       	40          	100         	0           	Open  	;
 Pipe-108821-78      	Node-373            	Node-374            	6.717       	40          	100         	0           	Open  	;
 Pipe-108821-79      	Node-374            	Node-375            	5.458       	40          	100         	0           	Open  	;
 Pipe-108821-80      	Node-375            	Node-376            	10.344      	40          	100         	0           	Open  	;
 Pipe-108821-81      	Node-376            	Node-377            	4.741       	40          	100         	0           	Open  	;
 Pipe-108821-82      	Node-377            	Tank-18994          	7.918       	40          	100         	0           	Open  	;
 Pipe-108822-0       	Tank-18994          	Node-380            	0.945       	32          	100         	0           	Open  	;
 Pipe-108822-1       	Node-380            	Node-381            	1.458       	32          	100         	0           	Open  	;
 Pipe-108822-2       	Node-381            	Node-426            	0.94        	32          	100         	0           	Open  	;
 Pipe-108823-0       	Node-422            	Node-384            	3.482       	50          	100         	0           	Open  	;
 Pipe-108823-1       	Node-384            	Node-385            	11.422      	50          	100         	0           	Open  	;
 Pipe-108823-2       	Node-385            	Node-386            	15.416      	50          	100         	0           	Open  	;
 Pipe-108823-3       	Node-386            	Node-387            	13.409      	50          	100         	0           	Open  	;
 Pipe-108823-4       	Node-387            	Node-388            	10.09       	50          	100         	0           	Open  	;
 Pipe-108823-5       	Node-388            	Node-389            	6.622       	50          	100         	0           	Open  	;
 Pipe-108823-6       	Node-389            	Node-390            	6.18        	50          	100         	0           	Open  	;
 Pipe-108823-7       	Node-390            	Node-391            	11.173      	50          	100         	0           	Open  	;
 Pipe-108823-8       	Node-391            	Node-392            	10.137      	50          	100         	0           	Open  	;
 Pipe-108823-9       	Node-392            	Node-393            	12.345      	50          	100         	0           	Open  	;
 Pipe-108823-10      	Node-393            	Node-394            	14.538      	50          	100         	0           	Open  	;
 Pipe-108823-11      	Node-394            	Node-395            	12.875      	50          	100         	0           	Open  	;
 Pipe-108823-12      	Node-395            	Node-396            	12.674      	50          	100         	0           	Open  	;
 Pipe-108823-13      	Node-396            	Node-397            	16.209      	50          	100         	0           	Open  	;
 Pipe-108823-14      	Node-397            	Node-398            	12.13       	50          	100         	0           	Open  	;
 Pipe-108823-15      	Node-398            	Node-399            	4.902       	50          	100         	0           	Open  	;
 Pipe-108824-0       	Spring-5386         	Node-401            	8.506       	50          	100         	0           	Open  	;
 Pipe-108824-1       	Node-401            	Node-403            	5.558       	50          	100         	0           	Open  	;
 Pipe-108825-0       	Node-403            	Node-404            	2.405       	50          	100         	0           	Open  	;
 Pipe-108825-1       	Node-404            	Tank-18995          	2.22        	50          	100         	0           	Open  	;
 Pipe-108826-0       	Tank-18995          	Node-407            	2.921       	32          	100         	0           	Open  	;
 Pipe-108826-1       	Node-407            	Node-408            	3.568       	32          	100         	0           	Open  	;
 Pipe-108827-0       	Spring-5297         	Node-410            	4.923       	50          	100         	0           	Open  	;
 Pipe-108827-1       	Node-410            	Node-411            	2.071       	50          	100         	0           	Open  	;
 Pipe-108827-2       	Node-411            	Node-412            	5.966       	50          	100         	0           	Open  	;
 Pipe-108827-3       	Node-412            	Node-413            	8.731       	50          	100         	0           	Open  	;
 Pipe-108827-4       	Node-413            	Node-414            	12.193      	50          	100         	0           	Open  	;
 Pipe-108827-5       	Node-414            	Node-415            	8.385       	50          	100         	0           	Open  	;
 Pipe-108827-6       	Node-415            	Node-416            	13.166      	50          	100         	0           	Open  	;
 Pipe-108827-7       	Node-416            	Node-417            	5.447       	50          	100         	0           	Open  	;
 Pipe-108827-8       	Node-417            	Node-418            	6.942       	50          	100         	0           	Open  	;
 Pipe-108827-9       	Node-418            	Node-419            	9.172       	50          	100         	0           	Open  	;
 Pipe-108827-10      	Node-419            	Node-420            	12.847      	50          	100         	0           	Open  	;
 Pipe-108827-11      	Node-420            	Node-421            	7.662       	50          	100         	0           	Open  	;
 Pipe-108827-12      	Node-421            	Node-422            	2.64        	50          	100         	0           	Open  	;

[PUMPS]
;ID                  	Node1               	Node2               	Parameters  

[VALVES]
;ID                  	Node1           	Node2           	Diameter    	Type        	Setting     	MinorLoss   
 TCV-24218           	Node-160            	Node-161            	40.0        	TCV         	0           	0.0         	;
 TCV-24221           	Tank-18994          	Node-246            	40.0        	TCV         	0           	0.0         	;

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers

[CURVES]
;ID              	X-Value     	Y-Value     

[CONTROLS]

[RULES]

[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	0
 Hydraulic Timestep 	1:00
 Quality Timestep   	0:05
 Pattern Timestep   	1:00
 Pattern Start      	0:00
 Report Timestep    	1:00
 Report Start       	0:00
 Start ClockTime    	12 am
 Statistic          	None

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	H-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	40
 Accuracy           	0.001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	0
 Demand Multiplier  	1.0
 Emitter Exponent   	0.5
 Quality            	None mg/L
 Diffusivity        	1
 Tolerance          	0.01

[COORDINATES]
;Node                	X-Coord         	Y-Coord         
 Node-2              	29.815034       	-2.401935       
 Node-3              	29.815074       	-2.401948       
 Node-4              	29.815162       	-2.401957       
 Node-5              	29.815206       	-2.401954       
 Node-6              	29.815317       	-2.401942       
 Node-7              	29.815479       	-2.401944       
 Node-8              	29.815619       	-2.401964       
 Node-9              	29.815735       	-2.40198        
 Node-10             	29.815917       	-2.402008       
 Node-11             	29.816024       	-2.402021       
 Node-12             	29.816097       	-2.402032       
 Node-13             	29.816183       	-2.402052       
 Node-14             	29.816244       	-2.402065       
 Node-15             	29.816295       	-2.40208        
 Node-16             	29.816352       	-2.402096       
 Node-17             	29.816412       	-2.40211        
 Node-18             	29.816512       	-2.402148       
 Node-19             	29.816613       	-2.402187       
 Node-20             	29.816705       	-2.40222        
 Node-21             	29.816811       	-2.402276       
 Node-22             	29.816927       	-2.402325       
 Node-23             	29.816961       	-2.402339       
 Node-24             	29.817003       	-2.402363       
 Node-25             	29.817055       	-2.402394       
 Node-26             	29.817192       	-2.402434       
 Node-27             	29.817256       	-2.402445       
 Node-28             	29.81732        	-2.402456       
 Node-87             	29.817394       	-2.40247        
 Node-161            	29.81099        	-2.399999       
 Node-31             	29.811168       	-2.400102       
 Node-32             	29.811253       	-2.40015        
 Node-33             	29.811314       	-2.400191       
 Node-34             	29.811372       	-2.400221       
 Node-35             	29.8114         	-2.400236       
 Node-36             	29.811454       	-2.400263       
 Node-37             	29.811593       	-2.400347       
 Node-38             	29.811629       	-2.400366       
 Node-39             	29.811704       	-2.400408       
 Node-40             	29.811801       	-2.400446       
 Node-41             	29.811871       	-2.400477       
 Node-42             	29.811912       	-2.400499       
 Node-43             	29.811963       	-2.400532       
 Node-44             	29.812047       	-2.400561       
 Node-45             	29.812127       	-2.400595       
 Node-46             	29.812161       	-2.40061        
 Node-47             	29.812228       	-2.400639       
 Node-48             	29.812295       	-2.400653       
 Node-49             	29.812362       	-2.400679       
 Node-50             	29.812446       	-2.400788       
 Node-51             	29.812475       	-2.400846       
 Node-52             	29.812491       	-2.400894       
 Node-53             	29.812508       	-2.400946       
 Node-54             	29.812549       	-2.400995       
 Node-55             	29.812614       	-2.401072       
 Node-56             	29.812734       	-2.401211       
 Node-57             	29.81278        	-2.401281       
 Node-58             	29.812807       	-2.401336       
 Node-59             	29.812874       	-2.401431       
 Node-60             	29.812948       	-2.401522       
 Node-61             	29.813025       	-2.401617       
 Node-62             	29.813116       	-2.401693       
 Node-63             	29.813256       	-2.401794       
 Node-64             	29.81337        	-2.401856       
 Node-65             	29.813443       	-2.401879       
 Node-66             	29.813544       	-2.40191        
 Node-67             	29.813646       	-2.401944       
 Node-68             	29.81375        	-2.401964       
 Node-69             	29.8138         	-2.40197        
 Node-70             	29.813872       	-2.40197        
 Node-71             	29.81401        	-2.401928       
 Node-72             	29.814111       	-2.40191        
 Node-73             	29.814175       	-2.401893       
 Node-74             	29.814294       	-2.401841       
 Node-75             	29.81437        	-2.401816       
 Node-76             	29.814494       	-2.401788       
 Node-77             	29.814601       	-2.401779       
 Node-78             	29.814679       	-2.401812       
 Node-79             	29.814713       	-2.401831       
 Node-80             	29.814786       	-2.40186        
 Node-81             	29.814871       	-2.401902       
 Node-82             	29.814923       	-2.401913       
 Node-85             	29.815019       	-2.401924       
 Node-86             	29.815036       	-2.401928       
 Node-88             	29.817428       	-2.402475       
 Node-89             	29.817533       	-2.402507       
 Node-90             	29.817668       	-2.402569       
 Node-91             	29.817731       	-2.402594       
 Node-92             	29.81785        	-2.402643       
 Node-93             	29.817976       	-2.402677       
 Node-94             	29.818111       	-2.402722       
 Node-95             	29.818239       	-2.402764       
 Node-96             	29.818337       	-2.40279        
 Node-97             	29.818482       	-2.402848       
 Node-98             	29.818579       	-2.402886       
 Node-99             	29.818605       	-2.402902       
 Node-100            	29.818657       	-2.402942       
 Node-101            	29.818734       	-2.402987       
 Node-102            	29.818834       	-2.403048       
 Node-103            	29.818913       	-2.403101       
 Node-104            	29.819028       	-2.403159       
 Node-105            	29.819166       	-2.40323        
 Node-106            	29.819245       	-2.403281       
 Node-107            	29.819365       	-2.403361       
 Node-108            	29.819467       	-2.403439       
 Node-109            	29.819563       	-2.403505       
 Node-110            	29.819639       	-2.403548       
 Node-111            	29.81973        	-2.403606       
 Node-112            	29.819811       	-2.403653       
 Node-113            	29.81991        	-2.403724       
 Node-114            	29.82           	-2.403784       
 Node-115            	29.820111       	-2.403877       
 Node-116            	29.82019        	-2.403936       
 Node-117            	29.820288       	-2.404009       
 Node-118            	29.820381       	-2.404074       
 Node-119            	29.820482       	-2.404169       
 Node-120            	29.820516       	-2.404201       
 Node-121            	29.82056        	-2.404246       
 Node-122            	29.820554       	-2.404261       
 Node-124            	29.808209       	-2.39823        
 Node-125            	29.808337       	-2.39827        
 Node-126            	29.808398       	-2.398281       
 Node-128            	29.808211       	-2.398237       
 Node-129            	29.808333       	-2.398287       
 Node-130            	29.808369       	-2.398319       
 Node-131            	29.808464       	-2.398396       
 Node-132            	29.808484       	-2.398412       
 Node-133            	29.808545       	-2.398435       
 Node-134            	29.808601       	-2.398474       
 Node-135            	29.808666       	-2.398512       
 Node-136            	29.808712       	-2.398542       
 Node-137            	29.808902       	-2.398646       
 Node-138            	29.808931       	-2.398671       
 Node-139            	29.808982       	-2.398723       
 Node-140            	29.809043       	-2.398779       
 Node-141            	29.809202       	-2.398867       
 Node-142            	29.809328       	-2.398947       
 Node-143            	29.809397       	-2.398989       
 Node-144            	29.809484       	-2.399059       
 Node-145            	29.809544       	-2.399105       
 Node-146            	29.80967        	-2.399201       
 Node-147            	29.809741       	-2.399262       
 Node-148            	29.809842       	-2.399323       
 Node-149            	29.809957       	-2.399395       
 Node-150            	29.810017       	-2.39945        
 Node-151            	29.810086       	-2.399509       
 Node-152            	29.810141       	-2.399557       
 Node-153            	29.810204       	-2.399616       
 Node-154            	29.810252       	-2.399682       
 Node-155            	29.810351       	-2.399752       
 Node-156            	29.810442       	-2.399787       
 Node-157            	29.810752       	-2.3999         
 Node-158            	29.810804       	-2.399922       
 Node-159            	29.810893       	-2.399963       
 Node-160            	29.810959       	-2.399986       
 Node-162            	29.801451       	-2.39694        
 Node-163            	29.80154        	-2.396904       
 Node-164            	29.801599       	-2.396885       
 Node-165            	29.80165        	-2.396868       
 Node-166            	29.801832       	-2.396825       
 Node-167            	29.801943       	-2.396764       
 Node-168            	29.801977       	-2.396751       
 Node-169            	29.802049       	-2.396729       
 Node-170            	29.802114       	-2.396713       
 Node-171            	29.802196       	-2.396701       
 Node-172            	29.802241       	-2.39669        
 Node-173            	29.802268       	-2.396683       
 Node-174            	29.802361       	-2.396661       
 Node-175            	29.802444       	-2.396635       
 Node-176            	29.802544       	-2.396602       
 Node-177            	29.80264        	-2.396591       
 Node-178            	29.8027         	-2.396589       
 Node-179            	29.80289        	-2.39655        
 Node-180            	29.803035       	-2.396532       
 Node-181            	29.803177       	-2.396561       
 Node-182            	29.803268       	-2.396582       
 Node-183            	29.80341        	-2.396587       
 Node-184            	29.803502       	-2.396593       
 Node-185            	29.80359        	-2.396599       
 Node-186            	29.803696       	-2.3966         
 Node-187            	29.803731       	-2.396593       
 Node-188            	29.803897       	-2.396581       
 Node-189            	29.803923       	-2.396583       
 Node-190            	29.804062       	-2.396605       
 Node-191            	29.804168       	-2.396633       
 Node-192            	29.804242       	-2.396642       
 Node-193            	29.804296       	-2.396647       
 Node-194            	29.804329       	-2.396647       
 Node-195            	29.804426       	-2.396639       
 Node-196            	29.804554       	-2.396648       
 Node-197            	29.804645       	-2.396663       
 Node-198            	29.804712       	-2.396684       
 Node-199            	29.804759       	-2.39669        
 Node-200            	29.804836       	-2.396694       
 Node-201            	29.804925       	-2.396701       
 Node-202            	29.804942       	-2.3967         
 Node-203            	29.805099       	-2.396707       
 Node-204            	29.805158       	-2.396731       
 Node-205            	29.80525        	-2.396787       
 Node-206            	29.805287       	-2.396812       
 Node-207            	29.805385       	-2.396865       
 Node-208            	29.805455       	-2.396907       
 Node-209            	29.805512       	-2.396959       
 Node-210            	29.805581       	-2.397032       
 Node-211            	29.805604       	-2.397082       
 Node-212            	29.805663       	-2.397198       
 Node-213            	29.805694       	-2.397271       
 Node-214            	29.805779       	-2.397372       
 Node-215            	29.805898       	-2.397493       
 Node-216            	29.805953       	-2.397557       
 Node-217            	29.806035       	-2.397642       
 Node-218            	29.806146       	-2.397775       
 Node-219            	29.806221       	-2.397853       
 Node-220            	29.80632        	-2.397952       
 Node-221            	29.806405       	-2.398028       
 Node-222            	29.806465       	-2.39808        
 Node-223            	29.806545       	-2.398149       
 Node-224            	29.806612       	-2.398213       
 Node-225            	29.806677       	-2.398253       
 Node-226            	29.806796       	-2.398289       
 Node-227            	29.806931       	-2.398325       
 Node-228            	29.807027       	-2.398337       
 Node-229            	29.807145       	-2.398328       
 Node-230            	29.807252       	-2.398294       
 Node-231            	29.807352       	-2.398255       
 Node-232            	29.807432       	-2.398233       
 Node-233            	29.807564       	-2.398205       
 Node-234            	29.807595       	-2.398201       
 Node-235            	29.807716       	-2.398199       
 Node-236            	29.807832       	-2.398199       
 Node-237            	29.807932       	-2.398206       
 Node-238            	29.807998       	-2.398217       
 Node-239            	29.808076       	-2.398232       
 Node-426            	29.801444       	-2.396925       
 Node-246            	29.801447       	-2.396941       
 Node-429            	29.801648       	-2.396858       
 Node-248            	29.801661       	-2.39682        
 Node-249            	29.801708       	-2.396791       
 Node-250            	29.801723       	-2.396756       
 Node-251            	29.801732       	-2.39672        
 Node-253            	29.801388       	-2.396882       
 Node-254            	29.80135        	-2.396849       
 Node-255            	29.801288       	-2.396782       
 Node-256            	29.801255       	-2.396745       
 Node-257            	29.8012         	-2.396713       
 Node-258            	29.801143       	-2.396678       
 Node-259            	29.801081       	-2.396635       
 Node-260            	29.801007       	-2.396594       
 Node-261            	29.800937       	-2.396554       
 Node-262            	29.800878       	-2.396529       
 Node-263            	29.800794       	-2.396495       
 Node-264            	29.800709       	-2.396457       
 Node-265            	29.800662       	-2.39643        
 Node-266            	29.800614       	-2.396409       
 Node-267            	29.800578       	-2.3964         
 Node-268            	29.800511       	-2.396375       
 Node-269            	29.800466       	-2.396349       
 Node-270            	29.800368       	-2.396279       
 Node-271            	29.800291       	-2.396207       
 Node-272            	29.800152       	-2.396008       
 Node-273            	29.800119       	-2.39594        
 Node-274            	29.800046       	-2.39582        
 Node-275            	29.800017       	-2.395773       
 Node-276            	29.800013       	-2.395699       
 Node-278            	29.796719       	-2.390124       
 Node-279            	29.796675       	-2.390181       
 Node-280            	29.796649       	-2.390218       
 Node-281            	29.796626       	-2.390286       
 Node-282            	29.796619       	-2.390365       
 Node-283            	29.796593       	-2.390526       
 Node-284            	29.796576       	-2.390555       
 Node-285            	29.796576       	-2.390663       
 Node-286            	29.796575       	-2.390706       
 Node-287            	29.79654        	-2.390785       
 Node-288            	29.796507       	-2.390848       
 Node-289            	29.796471       	-2.390881       
 Node-399            	29.796451       	-2.390887       
 Node-292            	29.796496       	-2.390916       
 Node-293            	29.796515       	-2.390916       
 Node-294            	29.79655        	-2.390919       
 Node-296            	29.796498       	-2.390958       
 Node-297            	29.796532       	-2.391021       
 Node-298            	29.796585       	-2.391128       
 Node-299            	29.796658       	-2.391199       
 Node-300            	29.796703       	-2.391252       
 Node-301            	29.796742       	-2.391283       
 Node-302            	29.796806       	-2.39136        
 Node-303            	29.796837       	-2.391423       
 Node-304            	29.796851       	-2.391451       
 Node-305            	29.79693        	-2.39158        
 Node-306            	29.796981       	-2.391651       
 Node-307            	29.797066       	-2.391713       
 Node-308            	29.797108       	-2.391762       
 Node-309            	29.797172       	-2.391902       
 Node-310            	29.797222       	-2.391982       
 Node-311            	29.797287       	-2.392068       
 Node-312            	29.797346       	-2.392139       
 Node-313            	29.79743        	-2.392236       
 Node-314            	29.797487       	-2.392332       
 Node-315            	29.797557       	-2.392437       
 Node-316            	29.797603       	-2.392522       
 Node-317            	29.797653       	-2.39261        
 Node-318            	29.797716       	-2.392699       
 Node-319            	29.797783       	-2.392817       
 Node-320            	29.79787        	-2.392917       
 Node-321            	29.797943       	-2.393002       
 Node-322            	29.798064       	-2.393109       
 Node-323            	29.798154       	-2.393225       
 Node-324            	29.798235       	-2.393339       
 Node-325            	29.798338       	-2.393447       
 Node-326            	29.798419       	-2.393554       
 Node-327            	29.798491       	-2.393647       
 Node-328            	29.798589       	-2.393768       
 Node-329            	29.798673       	-2.393819       
 Node-330            	29.798754       	-2.393896       
 Node-331            	29.798824       	-2.393972       
 Node-332            	29.79891        	-2.394014       
 Node-333            	29.798961       	-2.39405        
 Node-334            	29.799037       	-2.394097       
 Node-335            	29.799111       	-2.39416        
 Node-336            	29.799142       	-2.394208       
 Node-337            	29.799175       	-2.394254       
 Node-338            	29.799227       	-2.394294       
 Node-339            	29.799324       	-2.394419       
 Node-340            	29.799362       	-2.394483       
 Node-341            	29.799396       	-2.394553       
 Node-342            	29.799424       	-2.394609       
 Node-343            	29.799459       	-2.394659       
 Node-344            	29.799528       	-2.394764       
 Node-345            	29.799574       	-2.394863       
 Node-346            	29.79965        	-2.394985       
 Node-347            	29.79971        	-2.395096       
 Node-348            	29.799769       	-2.395209       
 Node-349            	29.799803       	-2.39531        
 Node-350            	29.799845       	-2.395409       
 Node-351            	29.799888       	-2.395504       
 Node-352            	29.799928       	-2.395593       
 Node-353            	29.799939       	-2.395631       
 Node-354            	29.799972       	-2.395709       
 Node-355            	29.800009       	-2.395776       
 Node-356            	29.800037       	-2.395823       
 Node-357            	29.800108       	-2.395941       
 Node-358            	29.800142       	-2.396012       
 Node-359            	29.800287       	-2.39621        
 Node-360            	29.800363       	-2.396285       
 Node-361            	29.800462       	-2.396352       
 Node-362            	29.800507       	-2.396379       
 Node-363            	29.800576       	-2.396406       
 Node-364            	29.800608       	-2.396416       
 Node-365            	29.800654       	-2.396435       
 Node-366            	29.800704       	-2.396463       
 Node-367            	29.800789       	-2.396502       
 Node-368            	29.800872       	-2.396537       
 Node-369            	29.800932       	-2.39656        
 Node-370            	29.801          	-2.396601       
 Node-371            	29.801074       	-2.396641       
 Node-372            	29.801136       	-2.396683       
 Node-373            	29.801195       	-2.39672        
 Node-374            	29.801248       	-2.396749       
 Node-375            	29.80128        	-2.396786       
 Node-376            	29.801343       	-2.396855       
 Node-377            	29.80137        	-2.396888       
 Node-380            	29.801425       	-2.396934       
 Node-381            	29.801436       	-2.396926       
 Node-422            	29.795312       	-2.39001        
 Node-384            	29.795343       	-2.390014       
 Node-385            	29.795442       	-2.390041       
 Node-386            	29.795576       	-2.390076       
 Node-387            	29.79569        	-2.390115       
 Node-388            	29.795773       	-2.390152       
 Node-389            	29.795816       	-2.390193       
 Node-390            	29.79585        	-2.390237       
 Node-391            	29.795936       	-2.390289       
 Node-392            	29.796025       	-2.390309       
 Node-393            	29.796129       	-2.390348       
 Node-394            	29.79623        	-2.39043        
 Node-395            	29.796323       	-2.3905         
 Node-396            	29.796385       	-2.390596       
 Node-397            	29.796434       	-2.390734       
 Node-398            	29.796445       	-2.390843       
 Node-401            	29.796772       	-2.390019       
 Node-403            	29.796752       	-2.390065       
 Node-404            	29.796743       	-2.390085       
 Node-407            	29.796714       	-2.390121       
 Node-408            	29.796693       	-2.390145       
 Node-410            	29.79457        	-2.389649       
 Node-411            	29.794572       	-2.389668       
 Node-412            	29.79459        	-2.389718       
 Node-413            	29.794658       	-2.389757       
 Node-414            	29.794757       	-2.389804       
 Node-415            	29.794829       	-2.389827       
 Node-416            	29.794945       	-2.38985        
 Node-417            	29.794991       	-2.389867       
 Node-418            	29.795043       	-2.389901       
 Node-419            	29.795118       	-2.389936       
 Node-420            	29.795228       	-2.389971       
 Node-421            	29.79529        	-2.390001       
 Node-424            	29.801461       	-2.396867       
 Node-425            	29.801452       	-2.39682        
 Node-427            	29.801532       	-2.396895       
 Node-428            	29.801594       	-2.396879       
 Node-430            	29.801829       	-2.396816       
 Node-431            	29.801939       	-2.396759       
 Node-432            	29.801975       	-2.396742       
 Node-433            	29.802047       	-2.396721       
 Node-434            	29.80211        	-2.396707       
 Node-435            	29.802193       	-2.396695       
 Node-436            	29.802239       	-2.396685       
 Node-437            	29.802267       	-2.396678       
 Node-438            	29.802357       	-2.396655       
 Node-439            	29.802448       	-2.396626       
 Node-440            	29.802536       	-2.396591       
 Node-441            	29.802643       	-2.396581       
 Node-442            	29.802701       	-2.396581       
 Node-443            	29.802886       	-2.396542       
 Node-444            	29.803033       	-2.396524       
 Node-445            	29.80318        	-2.396553       
 Node-446            	29.80327        	-2.396572       
 Node-447            	29.803408       	-2.396573       
 Node-448            	29.803504       	-2.396582       
 Node-449            	29.803592       	-2.396589       
 Node-450            	29.803688       	-2.396595       
 Node-451            	29.803697       	-2.39663        
 Spring-5297         	29.794564       	-2.389605       
 Spring-5386         	29.79683        	-2.389969       
 Tank-18994          	29.801419       	-2.39694        
 Tank-18995          	29.796729       	-2.390099       
 Tank-18984          	29.81498        	-2.401913       
 Tank-18993          	29.808131       	-2.398235       

[END]
