[TITLE]
20415 Rucyeza-Rwimbogo WSS in Huye District

[JUNCTIONS]
;ID                  	Elev        	Demand      	Pattern         
 Node-557            	1793.0      	0.0         	                	;
 Node-2              	1792.0      	0.00462963  	                	;
 Node-104            	1783.0      	0.0         	                	;
 Node-4              	1784.0      	0.00462963  	                	;
 Node-133            	1789.0      	0.0         	                	;
 Node-6              	1789.0      	0.0         	                	;
 Node-7              	1789.0      	0.0         	                	;
 Node-8              	1789.0      	0.005555556 	                	;
 Node-59             	1785.0      	0.0         	                	;
 Node-10             	1785.0      	0.0         	                	;
 Node-51             	1790.0      	0.0         	                	;
 Node-12             	1787.0      	0.0         	                	;
 Node-13             	1785.0      	0.0         	                	;
 Node-14             	1785.0      	0.007407407 	                	;
 Node-519            	1681.0      	0.0         	                	;
 Node-16             	1683.0      	0.0         	                	;
 Node-17             	1687.0      	0.0         	                	;
 Node-18             	1690.0      	0.0         	                	;
 Node-19             	1692.0      	0.0         	                	;
 Node-20             	1691.0      	0.0         	                	;
 Node-21             	1693.0      	0.0         	                	;
 Node-22             	1694.0      	0.0         	                	;
 Node-23             	1695.0      	0.0         	                	;
 Node-24             	1695.0      	0.0         	                	;
 Node-545            	1795.0      	0.0         	                	;
 Node-26             	1795.0      	0.0         	                	;
 Node-27             	1795.0      	0.0         	                	;
 Node-28             	1796.0      	0.0         	                	;
 Node-29             	1795.0      	0.0         	                	;
 Node-30             	1796.0      	0.0         	                	;
 Node-31             	1797.0      	0.0         	                	;
 Node-32             	1799.0      	0.0         	                	;
 Node-33             	1797.0      	0.0         	                	;
 Node-34             	1799.0      	0.0         	                	;
 Node-35             	1798.0      	0.0         	                	;
 Node-36             	1797.0      	0.0         	                	;
 Node-37             	1797.0      	0.0         	                	;
 Node-38             	1795.0      	0.0         	                	;
 Node-39             	1797.0      	0.0         	                	;
 Node-40             	1796.0      	0.0         	                	;
 Node-41             	1796.0      	0.0         	                	;
 Node-42             	1797.0      	0.0         	                	;
 Node-43             	1796.0      	0.0         	                	;
 Node-44             	1796.0      	0.0         	                	;
 Node-45             	1796.0      	0.0         	                	;
 Node-46             	1796.0      	0.0         	                	;
 Node-47             	1792.0      	0.0         	                	;
 Node-48             	1792.0      	0.0         	                	;
 Node-49             	1792.0      	0.0         	                	;
 Node-50             	1791.0      	0.0         	                	;
 Node-52             	1788.0      	0.0         	                	;
 Node-53             	1788.0      	0.0         	                	;
 Node-54             	1789.0      	0.0         	                	;
 Node-55             	1788.0      	0.0         	                	;
 Node-56             	1787.0      	0.0         	                	;
 Node-57             	1787.0      	0.0         	                	;
 Node-58             	1786.0      	0.0         	                	;
 Node-268            	1774.0      	0.0         	                	;
 Node-61             	1774.0      	0.0         	                	;
 Node-62             	1773.0      	0.0         	                	;
 Node-63             	1771.0      	0.0         	                	;
 Node-64             	1771.0      	0.0         	                	;
 Node-65             	1769.0      	0.0         	                	;
 Node-66             	1767.0      	0.0         	                	;
 Node-67             	1767.0      	0.0         	                	;
 Node-68             	1763.0      	0.0         	                	;
 Node-69             	1761.0      	0.0         	                	;
 Node-70             	1756.0      	0.0         	                	;
 Node-71             	1754.0      	0.0         	                	;
 Node-72             	1751.0      	0.0         	                	;
 Node-73             	1748.0      	0.0         	                	;
 Node-74             	1746.0      	0.0         	                	;
 Node-75             	1740.0      	0.0         	                	;
 Node-77             	1795.0      	0.0         	                	;
 Node-78             	1797.0      	0.0         	                	;
 Node-79             	1796.0      	0.0         	                	;
 Node-80             	1798.0      	0.0         	                	;
 Node-81             	1797.0      	0.0         	                	;
 Node-82             	1796.0      	0.0         	                	;
 Node-83             	1795.0      	0.0         	                	;
 Node-84             	1795.0      	0.0         	                	;
 Node-85             	1794.0      	0.0         	                	;
 Node-86             	1793.0      	0.0         	                	;
 Node-87             	1793.0      	0.0         	                	;
 Node-88             	1793.0      	0.0         	                	;
 Node-89             	1792.0      	0.0         	                	;
 Node-90             	1792.0      	0.0         	                	;
 Node-91             	1791.0      	0.0         	                	;
 Node-92             	1791.0      	0.0         	                	;
 Node-93             	1791.0      	0.0         	                	;
 Node-94             	1790.0      	0.0         	                	;
 Node-95             	1789.0      	0.0         	                	;
 Node-96             	1789.0      	0.0         	                	;
 Node-97             	1788.0      	0.0         	                	;
 Node-98             	1788.0      	0.0         	                	;
 Node-99             	1787.0      	0.0         	                	;
 Node-100            	1786.0      	0.0         	                	;
 Node-101            	1785.0      	0.0         	                	;
 Node-102            	1785.0      	0.0         	                	;
 Node-103            	1784.0      	0.0         	                	;
 Node-105            	1783.0      	0.0         	                	;
 Node-106            	1782.0      	0.0         	                	;
 Node-180            	1781.0      	0.0         	                	;
 Node-108            	1780.0      	0.0         	                	;
 Node-109            	1779.0      	0.0         	                	;
 Node-110            	1778.0      	0.0         	                	;
 Node-111            	1774.0      	0.0         	                	;
 Node-112            	1771.0      	0.0         	                	;
 Node-113            	1768.0      	0.0         	                	;
 Node-114            	1767.0      	0.0         	                	;
 Node-115            	1766.0      	0.0         	                	;
 Node-116            	1766.0      	0.0         	                	;
 Node-117            	1766.0      	0.0         	                	;
 Node-119            	1795.0      	0.0         	                	;
 Node-120            	1797.0      	0.0         	                	;
 Node-121            	1796.0      	0.0         	                	;
 Node-122            	1798.0      	0.0         	                	;
 Node-123            	1797.0      	0.0         	                	;
 Node-124            	1794.0      	0.0         	                	;
 Node-125            	1793.0      	0.0         	                	;
 Node-126            	1793.0      	0.0         	                	;
 Node-127            	1793.0      	0.0         	                	;
 Node-128            	1792.0      	0.0         	                	;
 Node-129            	1792.0      	0.0         	                	;
 Node-130            	1791.0      	0.0         	                	;
 Node-131            	1790.0      	0.0         	                	;
 Node-132            	1789.0      	0.0         	                	;
 Node-134            	1788.0      	0.0         	                	;
 Node-135            	1787.0      	0.0         	                	;
 Node-136            	1786.0      	0.0         	                	;
 Node-137            	1785.0      	0.0         	                	;
 Node-138            	1784.0      	0.0         	                	;
 Node-139            	1784.0      	0.0         	                	;
 Node-140            	1783.0      	0.0         	                	;
 Node-141            	1782.0      	0.0         	                	;
 Node-142            	1781.0      	0.0         	                	;
 Node-143            	1780.0      	0.0         	                	;
 Node-144            	1779.0      	0.0         	                	;
 Node-145            	1778.0      	0.0         	                	;
 Node-146            	1774.0      	0.0         	                	;
 Node-147            	1771.0      	0.0         	                	;
 Node-148            	1768.0      	0.0         	                	;
 Node-149            	1767.0      	0.0         	                	;
 Node-150            	1767.0      	0.0         	                	;
 Node-151            	1766.0      	0.0         	                	;
 Node-152            	1766.0      	0.0         	                	;
 Node-153            	1765.0      	0.0         	                	;
 Node-154            	1765.0      	0.0         	                	;
 Node-155            	1764.0      	0.0         	                	;
 Node-156            	1763.0      	0.0         	                	;
 Node-157            	1762.0      	0.0         	                	;
 Node-158            	1760.0      	0.0         	                	;
 Node-159            	1760.0      	0.0         	                	;
 Node-160            	1759.0      	0.0         	                	;
 Node-161            	1754.0      	0.0         	                	;
 Node-162            	1754.0      	0.0         	                	;
 Node-163            	1751.0      	0.0         	                	;
 Node-164            	1751.0      	0.0         	                	;
 Node-165            	1750.0      	0.0         	                	;
 Node-166            	1747.0      	0.0         	                	;
 Node-167            	1744.0      	0.0         	                	;
 Node-168            	1741.0      	0.0         	                	;
 Node-169            	1740.0      	0.0         	                	;
 Node-170            	1736.0      	0.0         	                	;
 Node-171            	1734.0      	0.0         	                	;
 Node-172            	1733.0      	0.0         	                	;
 Node-173            	1730.0      	0.0         	                	;
 Node-174            	1729.0      	0.0         	                	;
 Node-175            	1727.0      	0.0         	                	;
 Node-177            	1796.0      	0.0         	                	;
 Node-178            	1795.0      	0.0         	                	;
 Node-181            	1781.0      	0.0         	                	;
 Node-182            	1781.0      	0.008333333 	                	;
 Node-184            	1796.0      	0.0         	                	;
 Node-185            	1795.0      	0.0         	                	;
 Node-188            	1796.0      	0.0         	                	;
 Node-189            	1795.0      	0.0         	                	;
 Node-194            	1796.0      	0.0         	                	;
 Node-195            	1795.0      	0.0         	                	;
 Node-198            	1819.0      	0.0         	                	;
 Node-199            	1814.0      	0.0         	                	;
 Node-200            	1814.0      	0.0         	                	;
 Node-337            	1812.0      	0.0         	                	;
 Node-204            	1812.0      	0.0         	                	;
 Node-205            	1812.0      	0.0         	                	;
 Node-206            	1809.0      	0.0         	                	;
 Node-207            	1807.0      	0.0         	                	;
 Node-208            	1805.0      	0.0         	                	;
 Node-209            	1802.0      	0.0         	                	;
 Node-210            	1801.0      	0.0         	                	;
 Node-211            	1800.0      	0.0         	                	;
 Node-212            	1800.0      	0.0         	                	;
 Node-213            	1800.0      	0.0         	                	;
 Node-214            	1796.0      	0.0         	                	;
 Node-215            	1796.0      	0.0         	                	;
 Node-216            	1797.0      	0.0         	                	;
 Node-217            	1797.0      	0.0         	                	;
 Node-218            	1798.0      	0.0         	                	;
 Node-219            	1798.0      	0.0         	                	;
 Node-220            	1798.0      	0.0         	                	;
 Node-221            	1798.0      	0.0         	                	;
 Node-222            	1798.0      	0.0         	                	;
 Node-223            	1797.0      	0.0         	                	;
 Node-224            	1796.0      	0.0         	                	;
 Node-225            	1794.0      	0.0         	                	;
 Node-226            	1792.0      	0.0         	                	;
 Node-227            	1791.0      	0.0         	                	;
 Node-228            	1789.0      	0.0         	                	;
 Node-229            	1786.0      	0.0         	                	;
 Node-230            	1785.0      	0.0         	                	;
 Node-231            	1781.0      	0.0         	                	;
 Node-232            	1781.0      	0.0         	                	;
 Node-233            	1783.0      	0.0         	                	;
 Node-234            	1783.0      	0.0         	                	;
 Node-235            	1782.0      	0.0         	                	;
 Node-236            	1779.0      	0.0         	                	;
 Node-237            	1777.0      	0.0         	                	;
 Node-238            	1776.0      	0.0         	                	;
 Node-239            	1775.0      	0.0         	                	;
 Node-240            	1773.0      	0.0         	                	;
 Node-241            	1772.0      	0.0         	                	;
 Node-242            	1771.0      	0.0         	                	;
 Node-244            	1771.0      	0.0         	                	;
 Node-245            	1769.0      	0.0         	                	;
 Node-246            	1770.0      	0.0         	                	;
 Node-247            	1771.0      	0.0         	                	;
 Node-248            	1773.0      	0.0         	                	;
 Node-249            	1773.0      	0.0         	                	;
 Node-250            	1776.0      	0.0         	                	;
 Node-251            	1774.0      	0.0         	                	;
 Node-252            	1772.0      	0.0         	                	;
 Node-253            	1774.0      	0.0         	                	;
 Node-254            	1775.0      	0.0         	                	;
 Node-255            	1771.0      	0.0         	                	;
 Node-256            	1773.0      	0.0         	                	;
 Node-257            	1773.0      	0.0         	                	;
 Node-258            	1773.0      	0.0         	                	;
 Node-259            	1776.0      	0.0         	                	;
 Node-260            	1776.0      	0.0         	                	;
 Node-261            	1773.0      	0.0         	                	;
 Node-262            	1774.0      	0.0         	                	;
 Node-263            	1775.0      	0.0         	                	;
 Node-264            	1772.0      	0.0         	                	;
 Node-265            	1773.0      	0.0         	                	;
 Node-266            	1773.0      	0.0         	                	;
 Node-267            	1774.0      	0.0         	                	;
 Node-269            	1776.0      	0.0         	                	;
 Node-270            	1777.0      	0.0         	                	;
 Node-271            	1777.0      	0.0         	                	;
 Node-272            	1778.0      	0.0         	                	;
 Node-273            	1778.0      	0.0         	                	;
 Node-274            	1779.0      	0.0         	                	;
 Node-275            	1779.0      	0.0         	                	;
 Node-276            	1780.0      	0.0         	                	;
 Node-277            	1780.0      	0.0         	                	;
 Node-278            	1781.0      	0.0         	                	;
 Node-279            	1782.0      	0.0         	                	;
 Node-280            	1782.0      	0.0         	                	;
 Node-281            	1784.0      	0.0         	                	;
 Node-282            	1784.0      	0.0         	                	;
 Node-283            	1783.0      	0.0         	                	;
 Node-284            	1783.0      	0.0         	                	;
 Node-285            	1785.0      	0.0         	                	;
 Node-286            	1785.0      	0.0         	                	;
 Node-287            	1784.0      	0.0         	                	;
 Node-288            	1784.0      	0.0         	                	;
 Node-289            	1784.0      	0.0         	                	;
 Node-290            	1783.0      	0.0         	                	;
 Node-291            	1783.0      	0.0         	                	;
 Node-292            	1785.0      	0.0         	                	;
 Node-293            	1785.0      	0.0         	                	;
 Node-294            	1787.0      	0.0         	                	;
 Node-295            	1786.0      	0.0         	                	;
 Node-296            	1785.0      	0.0         	                	;
 Node-297            	1786.0      	0.0         	                	;
 Node-298            	1787.0      	0.0         	                	;
 Node-299            	1787.0      	0.0         	                	;
 Node-300            	1788.0      	0.0         	                	;
 Node-301            	1789.0      	0.0         	                	;
 Node-302            	1788.0      	0.0         	                	;
 Node-303            	1788.0      	0.0         	                	;
 Node-304            	1790.0      	0.0         	                	;
 Node-305            	1791.0      	0.0         	                	;
 Node-306            	1792.0      	0.0         	                	;
 Node-307            	1792.0      	0.0         	                	;
 Node-308            	1795.0      	0.0         	                	;
 Node-309            	1796.0      	0.0         	                	;
 Node-310            	1796.0      	0.0         	                	;
 Node-311            	1796.0      	0.0         	                	;
 Node-312            	1796.0      	0.0         	                	;
 Node-313            	1797.0      	0.0         	                	;
 Node-314            	1796.0      	0.0         	                	;
 Node-315            	1796.0      	0.0         	                	;
 Node-316            	1797.0      	0.0         	                	;
 Node-317            	1797.0      	0.0         	                	;
 Node-318            	1798.0      	0.0         	                	;
 Node-319            	1797.0      	0.0         	                	;
 Node-320            	1798.0      	0.0         	                	;
 Node-321            	1799.0      	0.0         	                	;
 Node-322            	1797.0      	0.0         	                	;
 Node-323            	1799.0      	0.0         	                	;
 Node-324            	1800.0      	0.0         	                	;
 Node-325            	1796.0      	0.0         	                	;
 Node-326            	1798.0      	0.0         	                	;
 Node-329            	1812.0      	0.0         	                	;
 Node-330            	1811.0      	0.0         	                	;
 Node-331            	1811.0      	0.0         	                	;
 Node-332            	1818.0      	0.0         	                	;
 Node-333            	1818.0      	0.0         	                	;
 Node-334            	1818.0      	0.0         	                	;
 Node-335            	1816.0      	0.0         	                	;
 Node-336            	1814.0      	0.0         	                	;
 Node-425            	1759.0      	0.0         	                	;
 Node-339            	1759.0      	0.0         	                	;
 Node-340            	1760.0      	0.0         	                	;
 Node-341            	1760.0      	0.002777778 	                	;
 Node-342            	1735.0      	0.0         	                	;
 Node-343            	1732.0      	0.0         	                	;
 Node-344            	1732.0      	0.0         	                	;
 Node-345            	1728.0      	0.0         	                	;
 Node-346            	1725.0      	0.0         	                	;
 Node-347            	1725.0      	0.0         	                	;
 Node-348            	1728.0      	0.0         	                	;
 Node-349            	1732.0      	0.0         	                	;
 Node-350            	1732.0      	0.0         	                	;
 Node-351            	1733.0      	0.0         	                	;
 Node-352            	1734.0      	0.0         	                	;
 Node-353            	1736.0      	0.0         	                	;
 Node-354            	1739.0      	0.0         	                	;
 Node-355            	1742.0      	0.0         	                	;
 Node-356            	1743.0      	0.0         	                	;
 Node-357            	1745.0      	0.0         	                	;
 Node-358            	1747.0      	0.0         	                	;
 Node-359            	1749.0      	0.0         	                	;
 Node-360            	1751.0      	0.0         	                	;
 Node-361            	1754.0      	0.0         	                	;
 Node-362            	1757.0      	0.0         	                	;
 Node-363            	1757.0      	0.0         	                	;
 Node-364            	1763.0      	0.0         	                	;
 Node-365            	1765.0      	0.0         	                	;
 Node-366            	1767.0      	0.0         	                	;
 Node-367            	1769.0      	0.0         	                	;
 Node-368            	1770.0      	0.0         	                	;
 Node-369            	1773.0      	0.0         	                	;
 Node-370            	1772.0      	0.0         	                	;
 Node-371            	1774.0      	0.0         	                	;
 Node-372            	1773.0      	0.0         	                	;
 Node-373            	1773.0      	0.0         	                	;
 Node-374            	1772.0      	0.0         	                	;
 Node-406            	1772.0      	0.0         	                	;
 Node-376            	1773.0      	0.0         	                	;
 Node-377            	1772.0      	0.0         	                	;
 Node-378            	1771.0      	0.0         	                	;
 Node-379            	1771.0      	0.0         	                	;
 Node-380            	1771.0      	0.0         	                	;
 Node-381            	1772.0      	0.0         	                	;
 Node-382            	1772.0      	0.0         	                	;
 Node-383            	1773.0      	0.0         	                	;
 Node-384            	1772.0      	0.0         	                	;
 Node-385            	1773.0      	0.0         	                	;
 Node-386            	1771.0      	0.0         	                	;
 Node-387            	1772.0      	0.0         	                	;
 Node-388            	1773.0      	0.0         	                	;
 Node-389            	1772.0      	0.0         	                	;
 Node-390            	1771.0      	0.0         	                	;
 Node-391            	1772.0      	0.0         	                	;
 Node-392            	1771.0      	0.0         	                	;
 Node-393            	1771.0      	0.0         	                	;
 Node-394            	1770.0      	0.0         	                	;
 Node-395            	1769.0      	0.0         	                	;
 Node-396            	1768.0      	0.0         	                	;
 Node-397            	1767.0      	0.0         	                	;
 Node-398            	1767.0      	0.0         	                	;
 Node-399            	1768.0      	0.0         	                	;
 Node-400            	1767.0      	0.0         	                	;
 Node-401            	1767.0      	0.0         	                	;
 Node-402            	1767.0      	0.0         	                	;
 Node-403            	1766.0      	0.0         	                	;
 Node-408            	1766.0      	0.0         	                	;
 Node-405            	1766.0      	0.0         	                	;
 Node-407            	1772.0      	0.0         	                	;
 Node-409            	1766.0      	0.0         	                	;
 Node-410            	1765.0      	0.0         	                	;
 Node-411            	1763.0      	0.0         	                	;
 Node-412            	1763.0      	0.0         	                	;
 Node-413            	1762.0      	0.0         	                	;
 Node-414            	1761.0      	0.0         	                	;
 Node-415            	1761.0      	0.0         	                	;
 Node-416            	1760.0      	0.0         	                	;
 Node-417            	1760.0      	0.0         	                	;
 Node-418            	1760.0      	0.0         	                	;
 Node-419            	1760.0      	0.0         	                	;
 Node-420            	1759.0      	0.0         	                	;
 Node-421            	1758.0      	0.0         	                	;
 Node-422            	1759.0      	0.0         	                	;
 Node-423            	1759.0      	0.0         	                	;
 Node-424            	1759.0      	0.0         	                	;
 Node-426            	1758.0      	0.0         	                	;
 Node-427            	1757.0      	0.0         	                	;
 Node-428            	1756.0      	0.0         	                	;
 Node-429            	1754.0      	0.0         	                	;
 Node-430            	1753.0      	0.0         	                	;
 Node-431            	1753.0      	0.0         	                	;
 Node-432            	1751.0      	0.0         	                	;
 Node-433            	1749.0      	0.0         	                	;
 Node-434            	1748.0      	0.0         	                	;
 Node-435            	1746.0      	0.0         	                	;
 Node-436            	1745.0      	0.0         	                	;
 Node-437            	1742.0      	0.0         	                	;
 Node-438            	1740.0      	0.0         	                	;
 Node-439            	1739.0      	0.0         	                	;
 Node-440            	1737.0      	0.0         	                	;
 Node-441            	1734.0      	0.0         	                	;
 Node-442            	1733.0      	0.0         	                	;
 Node-443            	1732.0      	0.0         	                	;
 Node-444            	1731.0      	0.0         	                	;
 Node-445            	1730.0      	0.0         	                	;
 Node-446            	1729.0      	0.0         	                	;
 Node-447            	1727.0      	0.0         	                	;
 Node-448            	1727.0      	0.0         	                	;
 Node-449            	1726.0      	0.0         	                	;
 Node-544            	1793.0      	0.0         	                	;
 Node-451            	1793.0      	0.0         	                	;
 Node-452            	1792.0      	0.507407407 	                	;
 Node-454            	1795.0      	0.0         	                	;
 Node-455            	1795.0      	0.0         	                	;
 Node-456            	1793.0      	0.0         	                	;
 Node-457            	1793.0      	0.0         	                	;
 Node-458            	1793.0      	0.0         	                	;
 Node-459            	1791.0      	0.0         	                	;
 Node-460            	1788.0      	0.0         	                	;
 Node-461            	1784.0      	0.0         	                	;
 Node-462            	1781.0      	0.0         	                	;
 Node-463            	1781.0      	0.0         	                	;
 Node-464            	1779.0      	0.0         	                	;
 Node-465            	1777.0      	0.0         	                	;
 Node-466            	1775.0      	0.0         	                	;
 Node-467            	1772.0      	0.0         	                	;
 Node-468            	1767.0      	0.0         	                	;
 Node-469            	1765.0      	0.0         	                	;
 Node-470            	1762.0      	0.0         	                	;
 Node-471            	1759.0      	0.0         	                	;
 Node-472            	1757.0      	0.0         	                	;
 Node-473            	1753.0      	0.0         	                	;
 Node-474            	1753.0      	0.0         	                	;
 Node-475            	1751.0      	0.0         	                	;
 Node-476            	1749.0      	0.0         	                	;
 Node-477            	1746.0      	0.0         	                	;
 Node-478            	1742.0      	0.0         	                	;
 Node-479            	1740.0      	0.0         	                	;
 Node-480            	1739.0      	0.0         	                	;
 Node-481            	1737.0      	0.0         	                	;
 Node-482            	1735.0      	0.0         	                	;
 Node-483            	1733.0      	0.0         	                	;
 Node-484            	1731.0      	0.0         	                	;
 Node-485            	1731.0      	0.0         	                	;
 Node-486            	1728.0      	0.0         	                	;
 Node-520            	1726.0      	0.0         	                	;
 Node-488            	1723.0      	0.0         	                	;
 Node-489            	1721.0      	0.0         	                	;
 Node-490            	1718.0      	0.0         	                	;
 Node-491            	1717.0      	0.0         	                	;
 Node-492            	1715.0      	0.0         	                	;
 Node-493            	1713.0      	0.0         	                	;
 Node-494            	1713.0      	0.0         	                	;
 Node-495            	1710.0      	0.0         	                	;
 Node-496            	1710.0      	0.0         	                	;
 Node-497            	1708.0      	0.0         	                	;
 Node-498            	1707.0      	0.0         	                	;
 Node-499            	1705.0      	0.0         	                	;
 Node-500            	1702.0      	0.0         	                	;
 Node-501            	1698.0      	0.0         	                	;
 Node-502            	1698.0      	0.0         	                	;
 Node-503            	1696.0      	0.0         	                	;
 Node-504            	1693.0      	0.0         	                	;
 Node-505            	1692.0      	0.0         	                	;
 Node-506            	1691.0      	0.0         	                	;
 Node-507            	1690.0      	0.0         	                	;
 Node-508            	1690.0      	0.0         	                	;
 Node-509            	1689.0      	0.0         	                	;
 Node-510            	1689.0      	0.0         	                	;
 Node-511            	1687.0      	0.0         	                	;
 Node-512            	1686.0      	0.0         	                	;
 Node-513            	1686.0      	0.0         	                	;
 Node-514            	1684.0      	0.0         	                	;
 Node-515            	1683.0      	0.0         	                	;
 Node-516            	1683.0      	0.0         	                	;
 Node-517            	1681.0      	0.0         	                	;
 Node-518            	1681.0      	0.0         	                	;
 Node-521            	1726.0      	0.0         	                	;
 Node-522            	1727.0      	0.0         	                	;
 Node-523            	1727.0      	0.008333333 	                	;
 Node-525            	1795.0      	0.0         	                	;
 Node-526            	1797.0      	0.0         	                	;
 Node-527            	1796.0      	0.0         	                	;
 Node-528            	1798.0      	0.0         	                	;
 Node-529            	1797.0      	0.0         	                	;
 Node-530            	1796.0      	0.0         	                	;
 Node-531            	1795.0      	0.0         	                	;
 Node-532            	1794.0      	0.0         	                	;
 Node-533            	1794.0      	0.0         	                	;
 Node-534            	1793.0      	0.0         	                	;
 Node-535            	1793.0      	0.0         	                	;
 Node-536            	1792.0      	0.0         	                	;
 Node-537            	1793.0      	0.0         	                	;
 Node-538            	1793.0      	0.0         	                	;
 Node-539            	1794.0      	0.0         	                	;
 Node-540            	1793.0      	0.0         	                	;
 Node-541            	1793.0      	0.0         	                	;
 Node-542            	1793.0      	0.0         	                	;
 Node-543            	1792.0      	0.0         	                	;
 Node-546            	1797.0      	0.0         	                	;
 Node-547            	1796.0      	0.0         	                	;
 Node-548            	1798.0      	0.0         	                	;
 Node-549            	1797.0      	0.0         	                	;
 Node-550            	1796.0      	0.0         	                	;
 Node-551            	1795.0      	0.0         	                	;
 Node-552            	1795.0      	0.0         	                	;
 Node-553            	1794.0      	0.0         	                	;
 Node-568            	1794.0      	0.0         	                	;
 Node-555            	1793.0      	0.0         	                	;
 Node-556            	1793.0      	0.0         	                	;
 Node-558            	1792.0      	0.0         	                	;
 Node-559            	1791.0      	0.0         	                	;
 Node-560            	1791.0      	0.0         	                	;
 Node-561            	1791.0      	0.0         	                	;
 Node-562            	1791.0      	0.0         	                	;
 Node-563            	1790.0      	0.0         	                	;
 Node-564            	1789.0      	0.0         	                	;
 Node-565            	1788.0      	0.0         	                	;
 Node-566            	1788.0      	0.0         	                	;
 Node-567            	1787.0      	0.0         	                	;
 Node-569            	1794.0      	0.00462963  	                	;

[RESERVOIRS]
;ID                  	Head        	Pattern         
 Spring-5378         	1815        	                	;
 Spring-5379         	1827        	                	;

[TANKS]
;ID                  	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve
 Tank-18985          	1796        	0.75        	0.15000000000000002     	1.5         	5           	25.0        	                	;

[PIPES]
;ID                  	Node1               	Node2               	Length      	Diameter    	Roughness   	MinorLoss   	Status
 Pipe-108914-0       	Node-557            	Node-2              	3.365       	25          	100         	0           	Open  	;
 Pipe-108918-0       	Node-104            	Node-4              	5.191       	25          	100         	0           	Open  	;
 Pipe-108919-0       	Node-133            	Node-6              	11.039      	25          	100         	0           	Open  	;
 Pipe-108919-1       	Node-6              	Node-7              	9.453       	25          	100         	0           	Open  	;
 Pipe-108919-2       	Node-7              	Node-8              	3.333       	25          	100         	0           	Open  	;
 Pipe-108927-0       	Node-59             	Node-10             	3.223       	32          	100         	0           	Open  	;
 Pipe-108928-0       	Node-51             	Node-12             	7.37        	25          	100         	0           	Open  	;
 Pipe-108928-1       	Node-12             	Node-13             	8.979       	25          	100         	0           	Open  	;
 Pipe-108928-2       	Node-13             	Node-14             	6.126       	25          	100         	0           	Open  	;
 Pipe-108909-0       	Node-519            	Node-16             	8.598       	32          	100         	0           	Open  	;
 Pipe-108909-1       	Node-16             	Node-17             	8.308       	32          	100         	0           	Open  	;
 Pipe-108909-2       	Node-17             	Node-18             	11.007      	32          	100         	0           	Open  	;
 Pipe-108909-3       	Node-18             	Node-19             	8.339       	32          	100         	0           	Open  	;
 Pipe-108909-4       	Node-19             	Node-20             	4.415       	32          	100         	0           	Open  	;
 Pipe-108909-5       	Node-20             	Node-21             	9.459       	32          	100         	0           	Open  	;
 Pipe-108909-6       	Node-21             	Node-22             	12.438      	32          	100         	0           	Open  	;
 Pipe-108909-7       	Node-22             	Node-23             	13.667      	32          	100         	0           	Open  	;
 Pipe-108909-8       	Node-23             	Node-24             	16.817      	32          	100         	0           	Open  	;
 Pipe-108926-0       	Node-545            	Node-26             	1.337       	50          	100         	0           	Open  	;
 Pipe-108926-1       	Node-26             	Node-27             	2.095       	50          	100         	0           	Open  	;
 Pipe-108926-2       	Node-27             	Node-28             	6.165       	50          	100         	0           	Open  	;
 Pipe-108926-3       	Node-28             	Node-29             	9.342       	50          	100         	0           	Open  	;
 Pipe-108926-4       	Node-29             	Node-30             	10.897      	50          	100         	0           	Open  	;
 Pipe-108926-5       	Node-30             	Node-31             	16.162      	50          	100         	0           	Open  	;
 Pipe-108926-6       	Node-31             	Node-32             	11.463      	50          	100         	0           	Open  	;
 Pipe-108926-7       	Node-32             	Node-33             	14.36       	50          	100         	0           	Open  	;
 Pipe-108926-8       	Node-33             	Node-34             	12.49       	50          	100         	0           	Open  	;
 Pipe-108926-9       	Node-34             	Node-35             	16.684      	50          	100         	0           	Open  	;
 Pipe-108926-10      	Node-35             	Node-36             	8.963       	50          	100         	0           	Open  	;
 Pipe-108926-11      	Node-36             	Node-37             	10.164      	50          	100         	0           	Open  	;
 Pipe-108926-12      	Node-37             	Node-38             	11.599      	50          	100         	0           	Open  	;
 Pipe-108926-13      	Node-38             	Node-39             	13.987      	50          	100         	0           	Open  	;
 Pipe-108926-14      	Node-39             	Node-40             	20.554      	50          	100         	0           	Open  	;
 Pipe-108926-15      	Node-40             	Node-41             	12.793      	50          	100         	0           	Open  	;
 Pipe-108926-16      	Node-41             	Node-42             	25.148      	50          	100         	0           	Open  	;
 Pipe-108926-17      	Node-42             	Node-43             	17.295      	50          	100         	0           	Open  	;
 Pipe-108926-18      	Node-43             	Node-44             	18.757      	50          	100         	0           	Open  	;
 Pipe-108926-19      	Node-44             	Node-45             	9.076       	50          	100         	0           	Open  	;
 Pipe-108926-20      	Node-45             	Node-46             	8.985       	50          	100         	0           	Open  	;
 Pipe-108926-21      	Node-46             	Node-47             	9.791       	50          	100         	0           	Open  	;
 Pipe-108926-22      	Node-47             	Node-48             	21.701      	50          	100         	0           	Open  	;
 Pipe-108926-23      	Node-48             	Node-49             	7.49        	50          	100         	0           	Open  	;
 Pipe-108926-24      	Node-49             	Node-50             	15.763      	50          	100         	0           	Open  	;
 Pipe-108926-25      	Node-50             	Node-51             	9.276       	50          	100         	0           	Open  	;
 Pipe-108926-26      	Node-51             	Node-52             	10.712      	50          	100         	0           	Open  	;
 Pipe-108926-27      	Node-52             	Node-53             	13.75       	50          	100         	0           	Open  	;
 Pipe-108926-28      	Node-53             	Node-54             	11.522      	50          	100         	0           	Open  	;
 Pipe-108926-29      	Node-54             	Node-55             	16.772      	50          	100         	0           	Open  	;
 Pipe-108926-30      	Node-55             	Node-56             	29.98       	50          	100         	0           	Open  	;
 Pipe-108926-31      	Node-56             	Node-57             	8.301       	50          	100         	0           	Open  	;
 Pipe-108926-32      	Node-57             	Node-58             	8.131       	50          	100         	0           	Open  	;
 Pipe-108926-33      	Node-58             	Node-59             	11.638      	50          	100         	0           	Open  	;
 Pipe-108910-0       	Node-268            	Node-61             	3.938       	32          	100         	0           	Open  	;
 Pipe-108910-1       	Node-61             	Node-62             	4.794       	32          	100         	0           	Open  	;
 Pipe-108910-2       	Node-62             	Node-63             	3.292       	32          	100         	0           	Open  	;
 Pipe-108910-3       	Node-63             	Node-64             	5.15        	32          	100         	0           	Open  	;
 Pipe-108910-4       	Node-64             	Node-65             	6.071       	32          	100         	0           	Open  	;
 Pipe-108910-5       	Node-65             	Node-66             	8.28        	32          	100         	0           	Open  	;
 Pipe-108910-6       	Node-66             	Node-67             	7.12        	32          	100         	0           	Open  	;
 Pipe-108910-7       	Node-67             	Node-68             	6.578       	32          	100         	0           	Open  	;
 Pipe-108910-8       	Node-68             	Node-69             	11.679      	32          	100         	0           	Open  	;
 Pipe-108910-9       	Node-69             	Node-70             	18.582      	32          	100         	0           	Open  	;
 Pipe-108910-10      	Node-70             	Node-71             	10.016      	32          	100         	0           	Open  	;
 Pipe-108910-11      	Node-71             	Node-72             	14.9        	32          	100         	0           	Open  	;
 Pipe-108910-12      	Node-72             	Node-73             	15.031      	32          	100         	0           	Open  	;
 Pipe-108910-13      	Node-73             	Node-74             	8.728       	32          	100         	0           	Open  	;
 Pipe-108910-14      	Node-74             	Node-75             	15.049      	32          	100         	0           	Open  	;
 Pipe-108910-15      	Node-75             	Node-342            	9.753       	32          	100         	0           	Open  	;
 Pipe-108910-16      	Node-342            	Node-343            	12.121      	32          	100         	0           	Open  	;
 Pipe-108910-17      	Node-343            	Node-344            	4.904       	32          	100         	0           	Open  	;
 Pipe-108910-18      	Node-344            	Node-345            	6.437       	32          	100         	0           	Open  	;
 Pipe-108910-19      	Node-345            	Node-346            	9.435       	32          	100         	0           	Open  	;
 Pipe-108910-20      	Node-346            	Node-347            	8.824       	32          	100         	0           	Open  	;
 Pipe-108910-21      	Node-347            	Node-348            	2.14        	32          	100         	0           	Open  	;
 Pipe-108910-22      	Node-348            	Node-349            	10.288      	32          	100         	0           	Open  	;
 Pipe-108910-23      	Node-349            	Node-350            	16.411      	32          	100         	0           	Open  	;
 Pipe-108910-24      	Node-350            	Node-351            	12.398      	32          	100         	0           	Open  	;
 Pipe-108910-25      	Node-351            	Node-352            	12.116      	32          	100         	0           	Open  	;
 Pipe-108910-26      	Node-352            	Node-353            	9.816       	32          	100         	0           	Open  	;
 Pipe-108910-27      	Node-353            	Node-354            	8.345       	32          	100         	0           	Open  	;
 Pipe-108910-28      	Node-354            	Node-355            	12.947      	32          	100         	0           	Open  	;
 Pipe-108910-29      	Node-355            	Node-356            	9.226       	32          	100         	0           	Open  	;
 Pipe-108910-30      	Node-356            	Node-357            	7.669       	32          	100         	0           	Open  	;
 Pipe-108910-31      	Node-357            	Node-358            	3.753       	32          	100         	0           	Open  	;
 Pipe-108910-32      	Node-358            	Node-359            	6.224       	32          	100         	0           	Open  	;
 Pipe-108910-33      	Node-359            	Node-360            	5.828       	32          	100         	0           	Open  	;
 Pipe-108910-34      	Node-360            	Node-361            	9.77        	32          	100         	0           	Open  	;
 Pipe-108910-35      	Node-361            	Node-362            	10.174      	32          	100         	0           	Open  	;
 Pipe-108910-36      	Node-362            	Node-363            	7.743       	32          	100         	0           	Open  	;
 Pipe-108910-37      	Node-363            	Node-364            	13.492      	32          	100         	0           	Open  	;
 Pipe-108910-38      	Node-364            	Node-365            	12.225      	32          	100         	0           	Open  	;
 Pipe-108910-39      	Node-365            	Node-366            	9.89        	32          	100         	0           	Open  	;
 Pipe-108910-40      	Node-366            	Node-367            	9.097       	32          	100         	0           	Open  	;
 Pipe-108910-41      	Node-367            	Node-368            	6.968       	32          	100         	0           	Open  	;
 Pipe-108910-42      	Node-368            	Node-369            	4.937       	32          	100         	0           	Open  	;
 Pipe-108910-43      	Node-369            	Node-370            	8.271       	32          	100         	0           	Open  	;
 Pipe-108910-44      	Node-370            	Node-371            	12.54       	32          	100         	0           	Open  	;
 Pipe-108910-45      	Node-371            	Node-372            	16.155      	32          	100         	0           	Open  	;
 Pipe-108910-46      	Node-372            	Node-373            	10.122      	32          	100         	0           	Open  	;
 Pipe-108910-47      	Node-373            	Node-374            	8.646       	32          	100         	0           	Open  	;
 Pipe-108910-48      	Node-374            	Node-406            	7.308       	32          	100         	0           	Open  	;
 Pipe-108910-49      	Node-406            	Node-376            	10.248      	32          	100         	0           	Open  	;
 Pipe-108910-50      	Node-376            	Node-377            	14.772      	32          	100         	0           	Open  	;
 Pipe-108910-51      	Node-377            	Node-378            	16.266      	32          	100         	0           	Open  	;
 Pipe-108910-52      	Node-378            	Node-379            	12.53       	32          	100         	0           	Open  	;
 Pipe-108910-53      	Node-379            	Node-380            	9.948       	32          	100         	0           	Open  	;
 Pipe-108910-54      	Node-380            	Node-381            	14.448      	32          	100         	0           	Open  	;
 Pipe-108910-55      	Node-381            	Node-382            	16.432      	32          	100         	0           	Open  	;
 Pipe-108910-56      	Node-382            	Node-383            	19.714      	32          	100         	0           	Open  	;
 Pipe-108910-57      	Node-383            	Node-384            	25.199      	32          	100         	0           	Open  	;
 Pipe-108910-58      	Node-384            	Node-385            	11.898      	32          	100         	0           	Open  	;
 Pipe-108910-59      	Node-385            	Node-386            	22.07       	32          	100         	0           	Open  	;
 Pipe-108910-60      	Node-386            	Node-387            	15.207      	32          	100         	0           	Open  	;
 Pipe-108910-61      	Node-387            	Node-388            	15.608      	32          	100         	0           	Open  	;
 Pipe-108910-62      	Node-388            	Node-389            	12.036      	32          	100         	0           	Open  	;
 Pipe-108910-63      	Node-389            	Node-390            	7.614       	32          	100         	0           	Open  	;
 Pipe-108910-64      	Node-390            	Node-391            	19.344      	32          	100         	0           	Open  	;
 Pipe-108910-65      	Node-391            	Node-392            	11.388      	32          	100         	0           	Open  	;
 Pipe-108910-66      	Node-392            	Node-393            	14.136      	32          	100         	0           	Open  	;
 Pipe-108910-67      	Node-393            	Node-394            	8.679       	32          	100         	0           	Open  	;
 Pipe-108910-68      	Node-394            	Node-395            	12.656      	32          	100         	0           	Open  	;
 Pipe-108910-69      	Node-395            	Node-396            	12.235      	32          	100         	0           	Open  	;
 Pipe-108910-70      	Node-396            	Node-397            	6.681       	32          	100         	0           	Open  	;
 Pipe-108910-71      	Node-397            	Node-398            	6.864       	32          	100         	0           	Open  	;
 Pipe-108910-72      	Node-398            	Node-399            	16.789      	32          	100         	0           	Open  	;
 Pipe-108910-73      	Node-399            	Node-400            	6.759       	32          	100         	0           	Open  	;
 Pipe-108910-74      	Node-400            	Node-401            	8.209       	32          	100         	0           	Open  	;
 Pipe-108910-75      	Node-401            	Node-402            	13.795      	32          	100         	0           	Open  	;
 Pipe-108910-76      	Node-402            	Node-403            	11.78       	32          	100         	0           	Open  	;
 Pipe-108910-77      	Node-403            	Node-408            	10.007      	32          	100         	0           	Open  	;
 Pipe-108910-78      	Node-408            	Node-405            	1.675       	32          	100         	0           	Open  	;
 Pipe-108911-0       	Node-406            	Node-407            	2.284       	32          	100         	0           	Open  	;
 Pipe-108912-0       	Node-408            	Node-409            	14.868      	32          	100         	0           	Open  	;
 Pipe-108912-1       	Node-409            	Node-410            	13.458      	32          	100         	0           	Open  	;
 Pipe-108912-2       	Node-410            	Node-411            	11.217      	32          	100         	0           	Open  	;
 Pipe-108912-3       	Node-411            	Node-412            	10.861      	32          	100         	0           	Open  	;
 Pipe-108912-4       	Node-412            	Node-413            	11.623      	32          	100         	0           	Open  	;
 Pipe-108912-5       	Node-413            	Node-414            	11.808      	32          	100         	0           	Open  	;
 Pipe-108912-6       	Node-414            	Node-415            	12.206      	32          	100         	0           	Open  	;
 Pipe-108912-7       	Node-415            	Node-416            	11.094      	32          	100         	0           	Open  	;
 Pipe-108912-8       	Node-416            	Node-417            	12.535      	32          	100         	0           	Open  	;
 Pipe-108912-9       	Node-417            	Node-418            	5.392       	32          	100         	0           	Open  	;
 Pipe-108912-10      	Node-418            	Node-419            	11.805      	32          	100         	0           	Open  	;
 Pipe-108912-11      	Node-419            	Node-420            	11.473      	32          	100         	0           	Open  	;
 Pipe-108912-12      	Node-420            	Node-421            	15.886      	32          	100         	0           	Open  	;
 Pipe-108912-13      	Node-421            	Node-422            	7.109       	32          	100         	0           	Open  	;
 Pipe-108912-14      	Node-422            	Node-423            	8.359       	32          	100         	0           	Open  	;
 Pipe-108912-15      	Node-423            	Node-424            	4.691       	32          	100         	0           	Open  	;
 Pipe-108912-16      	Node-424            	Node-425            	10.921      	32          	100         	0           	Open  	;
 Pipe-108912-17      	Node-425            	Node-426            	12.804      	32          	100         	0           	Open  	;
 Pipe-108912-18      	Node-426            	Node-427            	13.203      	32          	100         	0           	Open  	;
 Pipe-108912-19      	Node-427            	Node-428            	10.332      	32          	100         	0           	Open  	;
 Pipe-108912-20      	Node-428            	Node-429            	7.639       	32          	100         	0           	Open  	;
 Pipe-108912-21      	Node-429            	Node-430            	10.884      	32          	100         	0           	Open  	;
 Pipe-108912-22      	Node-430            	Node-431            	6.223       	32          	100         	0           	Open  	;
 Pipe-108912-23      	Node-431            	Node-432            	9.104       	32          	100         	0           	Open  	;
 Pipe-108912-24      	Node-432            	Node-433            	10.599      	32          	100         	0           	Open  	;
 Pipe-108912-25      	Node-433            	Node-434            	9.325       	32          	100         	0           	Open  	;
 Pipe-108912-26      	Node-434            	Node-435            	11.384      	32          	100         	0           	Open  	;
 Pipe-108912-27      	Node-435            	Node-436            	11.768      	32          	100         	0           	Open  	;
 Pipe-108912-28      	Node-436            	Node-437            	11.419      	32          	100         	0           	Open  	;
 Pipe-108912-29      	Node-437            	Node-438            	10.893      	32          	100         	0           	Open  	;
 Pipe-108912-30      	Node-438            	Node-439            	16.635      	32          	100         	0           	Open  	;
 Pipe-108912-31      	Node-439            	Node-440            	10.171      	32          	100         	0           	Open  	;
 Pipe-108912-32      	Node-440            	Node-441            	21.511      	32          	100         	0           	Open  	;
 Pipe-108912-33      	Node-441            	Node-442            	10.803      	32          	100         	0           	Open  	;
 Pipe-108912-34      	Node-442            	Node-443            	11.658      	32          	100         	0           	Open  	;
 Pipe-108912-35      	Node-443            	Node-444            	10.214      	32          	100         	0           	Open  	;
 Pipe-108912-36      	Node-444            	Node-445            	12.048      	32          	100         	0           	Open  	;
 Pipe-108912-37      	Node-445            	Node-446            	9.601       	32          	100         	0           	Open  	;
 Pipe-108912-38      	Node-446            	Node-447            	13.463      	32          	100         	0           	Open  	;
 Pipe-108912-39      	Node-447            	Node-448            	7.519       	32          	100         	0           	Open  	;
 Pipe-108912-40      	Node-448            	Node-449            	9.744       	32          	100         	0           	Open  	;
 Pipe-108913-0       	Node-544            	Node-451            	7.918       	32          	100         	0           	Open  	;
 Pipe-108913-1       	Node-451            	Node-452            	6.098       	32          	100         	0           	Open  	;
 Pipe-108915-0       	Node-545            	Node-454            	1.422       	32          	100         	0           	Open  	;
 Pipe-108915-1       	Node-454            	Node-455            	2.121       	32          	100         	0           	Open  	;
 Pipe-108915-2       	Node-455            	Node-456            	8.254       	32          	100         	0           	Open  	;
 Pipe-108915-3       	Node-456            	Node-457            	5.408       	32          	100         	0           	Open  	;
 Pipe-108915-4       	Node-457            	Node-458            	8.254       	32          	100         	0           	Open  	;
 Pipe-108915-5       	Node-458            	Node-459            	12.015      	32          	100         	0           	Open  	;
 Pipe-108915-6       	Node-459            	Node-460            	4.209       	32          	100         	0           	Open  	;
 Pipe-108915-7       	Node-460            	Node-461            	14.722      	32          	100         	0           	Open  	;
 Pipe-108915-8       	Node-461            	Node-462            	9.039       	32          	100         	0           	Open  	;
 Pipe-108915-9       	Node-462            	Node-463            	5.691       	32          	100         	0           	Open  	;
 Pipe-108915-10      	Node-463            	Node-464            	8.69        	32          	100         	0           	Open  	;
 Pipe-108915-11      	Node-464            	Node-465            	3.242       	32          	100         	0           	Open  	;
 Pipe-108915-12      	Node-465            	Node-466            	14.03       	32          	100         	0           	Open  	;
 Pipe-108915-13      	Node-466            	Node-467            	9.81        	32          	100         	0           	Open  	;
 Pipe-108915-14      	Node-467            	Node-468            	17.88       	32          	100         	0           	Open  	;
 Pipe-108915-15      	Node-468            	Node-469            	14.292      	32          	100         	0           	Open  	;
 Pipe-108915-16      	Node-469            	Node-470            	18.239      	32          	100         	0           	Open  	;
 Pipe-108915-17      	Node-470            	Node-471            	10.555      	32          	100         	0           	Open  	;
 Pipe-108915-18      	Node-471            	Node-472            	6.037       	32          	100         	0           	Open  	;
 Pipe-108915-19      	Node-472            	Node-473            	20.551      	32          	100         	0           	Open  	;
 Pipe-108915-20      	Node-473            	Node-474            	6.82        	32          	100         	0           	Open  	;
 Pipe-108915-21      	Node-474            	Node-475            	8.623       	32          	100         	0           	Open  	;
 Pipe-108915-22      	Node-475            	Node-476            	12.204      	32          	100         	0           	Open  	;
 Pipe-108915-23      	Node-476            	Node-477            	14.814      	32          	100         	0           	Open  	;
 Pipe-108915-24      	Node-477            	Node-478            	23.606      	32          	100         	0           	Open  	;
 Pipe-108915-25      	Node-478            	Node-479            	10.345      	32          	100         	0           	Open  	;
 Pipe-108915-26      	Node-479            	Node-480            	14.418      	32          	100         	0           	Open  	;
 Pipe-108915-27      	Node-480            	Node-481            	3.499       	32          	100         	0           	Open  	;
 Pipe-108915-28      	Node-481            	Node-482            	11.179      	32          	100         	0           	Open  	;
 Pipe-108915-29      	Node-482            	Node-483            	15.907      	32          	100         	0           	Open  	;
 Pipe-108915-30      	Node-483            	Node-484            	2.568       	32          	100         	0           	Open  	;
 Pipe-108915-31      	Node-484            	Node-485            	6.303       	32          	100         	0           	Open  	;
 Pipe-108915-32      	Node-485            	Node-486            	14.151      	32          	100         	0           	Open  	;
 Pipe-108915-33      	Node-486            	Node-520            	13.383      	32          	100         	0           	Open  	;
 Pipe-108915-34      	Node-520            	Node-488            	16.194      	32          	100         	0           	Open  	;
 Pipe-108915-35      	Node-488            	Node-489            	8.907       	32          	100         	0           	Open  	;
 Pipe-108915-36      	Node-489            	Node-490            	24.267      	32          	100         	0           	Open  	;
 Pipe-108915-37      	Node-490            	Node-491            	14.26       	32          	100         	0           	Open  	;
 Pipe-108915-38      	Node-491            	Node-492            	11.059      	32          	100         	0           	Open  	;
 Pipe-108915-39      	Node-492            	Node-493            	3.37        	32          	100         	0           	Open  	;
 Pipe-108915-40      	Node-493            	Node-494            	7.989       	32          	100         	0           	Open  	;
 Pipe-108915-41      	Node-494            	Node-495            	11.782      	32          	100         	0           	Open  	;
 Pipe-108915-42      	Node-495            	Node-496            	7.414       	32          	100         	0           	Open  	;
 Pipe-108915-43      	Node-496            	Node-497            	8.416       	32          	100         	0           	Open  	;
 Pipe-108915-44      	Node-497            	Node-498            	12.334      	32          	100         	0           	Open  	;
 Pipe-108915-45      	Node-498            	Node-499            	6.349       	32          	100         	0           	Open  	;
 Pipe-108915-46      	Node-499            	Node-500            	15.08       	32          	100         	0           	Open  	;
 Pipe-108915-47      	Node-500            	Node-501            	16.72       	32          	100         	0           	Open  	;
 Pipe-108915-48      	Node-501            	Node-502            	10.497      	32          	100         	0           	Open  	;
 Pipe-108915-49      	Node-502            	Node-503            	17.895      	32          	100         	0           	Open  	;
 Pipe-108915-50      	Node-503            	Node-504            	13.958      	32          	100         	0           	Open  	;
 Pipe-108915-51      	Node-504            	Node-505            	11.256      	32          	100         	0           	Open  	;
 Pipe-108915-52      	Node-505            	Node-506            	10.062      	32          	100         	0           	Open  	;
 Pipe-108915-53      	Node-506            	Node-507            	6.131       	32          	100         	0           	Open  	;
 Pipe-108915-54      	Node-507            	Node-508            	5.42        	32          	100         	0           	Open  	;
 Pipe-108915-55      	Node-508            	Node-509            	11.252      	32          	100         	0           	Open  	;
 Pipe-108915-56      	Node-509            	Node-510            	6.422       	32          	100         	0           	Open  	;
 Pipe-108915-57      	Node-510            	Node-511            	9.831       	32          	100         	0           	Open  	;
 Pipe-108915-58      	Node-511            	Node-512            	16.124      	32          	100         	0           	Open  	;
 Pipe-108915-59      	Node-512            	Node-513            	11.212      	32          	100         	0           	Open  	;
 Pipe-108915-60      	Node-513            	Node-514            	5.5         	32          	100         	0           	Open  	;
 Pipe-108915-61      	Node-514            	Node-515            	11.704      	32          	100         	0           	Open  	;
 Pipe-108915-62      	Node-515            	Node-516            	3.842       	32          	100         	0           	Open  	;
 Pipe-108915-63      	Node-516            	Node-517            	6.774       	32          	100         	0           	Open  	;
 Pipe-108915-64      	Node-517            	Node-518            	3.827       	32          	100         	0           	Open  	;
 Pipe-108915-65      	Node-518            	Node-519            	1.664       	32          	100         	0           	Open  	;
 Pipe-108916-0       	Node-520            	Node-521            	5.445       	25          	100         	0           	Open  	;
 Pipe-108916-1       	Node-521            	Node-522            	4.28        	25          	100         	0           	Open  	;
 Pipe-108916-2       	Node-522            	Node-523            	6.811       	25          	100         	0           	Open  	;
 Pipe-108920-0       	Node-545            	Node-525            	1.881       	32          	100         	0           	Open  	;
 Pipe-108920-1       	Node-525            	Node-526            	3.728       	32          	100         	0           	Open  	;
 Pipe-108920-2       	Node-526            	Node-527            	7.511       	32          	100         	0           	Open  	;
 Pipe-108920-3       	Node-527            	Node-528            	10.18       	32          	100         	0           	Open  	;
 Pipe-108920-4       	Node-528            	Node-529            	21.268      	32          	100         	0           	Open  	;
 Pipe-108920-5       	Node-529            	Node-530            	11.511      	32          	100         	0           	Open  	;
 Pipe-108920-6       	Node-530            	Node-531            	14.844      	32          	100         	0           	Open  	;
 Pipe-108920-7       	Node-531            	Node-532            	10.341      	32          	100         	0           	Open  	;
 Pipe-108920-8       	Node-532            	Node-533            	13.962      	32          	100         	0           	Open  	;
 Pipe-108920-9       	Node-533            	Node-534            	12.626      	32          	100         	0           	Open  	;
 Pipe-108920-10      	Node-534            	Node-535            	13.426      	32          	100         	0           	Open  	;
 Pipe-108920-11      	Node-535            	Node-536            	17.275      	32          	100         	0           	Open  	;
 Pipe-108920-12      	Node-536            	Node-537            	7.039       	32          	100         	0           	Open  	;
 Pipe-108920-13      	Node-537            	Node-538            	7.714       	32          	100         	0           	Open  	;
 Pipe-108920-14      	Node-538            	Node-539            	24.632      	32          	100         	0           	Open  	;
 Pipe-108920-15      	Node-539            	Node-540            	19.33       	32          	100         	0           	Open  	;
 Pipe-108920-16      	Node-540            	Node-541            	10.3        	32          	100         	0           	Open  	;
 Pipe-108920-17      	Node-541            	Node-542            	14.709      	32          	100         	0           	Open  	;
 Pipe-108920-18      	Node-542            	Node-543            	10.306      	32          	100         	0           	Open  	;
 Pipe-108921-0       	Node-545            	Node-546            	5.034       	32          	100         	0           	Open  	;
 Pipe-108921-1       	Node-546            	Node-547            	7.377       	32          	100         	0           	Open  	;
 Pipe-108921-2       	Node-547            	Node-548            	10.37       	32          	100         	0           	Open  	;
 Pipe-108921-3       	Node-548            	Node-549            	20.198      	32          	100         	0           	Open  	;
 Pipe-108921-4       	Node-549            	Node-550            	11.235      	32          	100         	0           	Open  	;
 Pipe-108921-5       	Node-550            	Node-551            	14.999      	32          	100         	0           	Open  	;
 Pipe-108921-6       	Node-551            	Node-552            	5.223       	32          	100         	0           	Open  	;
 Pipe-108921-7       	Node-552            	Node-553            	4.116       	32          	100         	0           	Open  	;
 Pipe-108921-8       	Node-553            	Node-568            	1.121       	32          	100         	0           	Open  	;
 Pipe-108921-9       	Node-568            	Node-555            	12.479      	32          	100         	0           	Open  	;
 Pipe-108921-10      	Node-555            	Node-556            	14.679      	32          	100         	0           	Open  	;
 Pipe-108921-11      	Node-556            	Node-557            	13.933      	32          	100         	0           	Open  	;
 Pipe-108921-12      	Node-557            	Node-558            	20.032      	32          	100         	0           	Open  	;
 Pipe-108921-13      	Node-558            	Node-559            	19.726      	32          	100         	0           	Open  	;
 Pipe-108921-14      	Node-559            	Node-560            	13.896      	32          	100         	0           	Open  	;
 Pipe-108921-15      	Node-560            	Node-561            	11.409      	32          	100         	0           	Open  	;
 Pipe-108921-16      	Node-561            	Node-562            	15.09       	32          	100         	0           	Open  	;
 Pipe-108921-17      	Node-562            	Node-563            	10.24       	32          	100         	0           	Open  	;
 Pipe-108921-18      	Node-563            	Node-564            	21.461      	32          	100         	0           	Open  	;
 Pipe-108921-19      	Node-564            	Node-565            	13.902      	32          	100         	0           	Open  	;
 Pipe-108921-20      	Node-565            	Node-566            	11.49       	32          	100         	0           	Open  	;
 Pipe-108921-21      	Node-566            	Node-567            	4.675       	32          	100         	0           	Open  	;
 Pipe-108922-0       	Node-568            	Node-569            	2.653       	25          	100         	0           	Open  	;
 Pipe-108923-0       	Node-545            	Node-77             	0.975       	32          	100         	0           	Open  	;
 Pipe-108923-1       	Node-77             	Node-78             	4.151       	32          	100         	0           	Open  	;
 Pipe-108923-2       	Node-78             	Node-79             	7.324       	32          	100         	0           	Open  	;
 Pipe-108923-3       	Node-79             	Node-80             	10.603      	32          	100         	0           	Open  	;
 Pipe-108923-4       	Node-80             	Node-81             	20.277      	32          	100         	0           	Open  	;
 Pipe-108923-5       	Node-81             	Node-82             	11.221      	32          	100         	0           	Open  	;
 Pipe-108923-6       	Node-82             	Node-83             	15.222      	32          	100         	0           	Open  	;
 Pipe-108923-7       	Node-83             	Node-84             	4.999       	32          	100         	0           	Open  	;
 Pipe-108923-8       	Node-84             	Node-85             	4.715       	32          	100         	0           	Open  	;
 Pipe-108923-9       	Node-85             	Node-86             	13.483      	32          	100         	0           	Open  	;
 Pipe-108923-10      	Node-86             	Node-87             	14.048      	32          	100         	0           	Open  	;
 Pipe-108923-11      	Node-87             	Node-88             	14.01       	32          	100         	0           	Open  	;
 Pipe-108923-12      	Node-88             	Node-89             	19.624      	32          	100         	0           	Open  	;
 Pipe-108923-13      	Node-89             	Node-90             	20.207      	32          	100         	0           	Open  	;
 Pipe-108923-14      	Node-90             	Node-91             	14.035      	32          	100         	0           	Open  	;
 Pipe-108923-15      	Node-91             	Node-92             	11.38       	32          	100         	0           	Open  	;
 Pipe-108923-16      	Node-92             	Node-93             	15.257      	32          	100         	0           	Open  	;
 Pipe-108923-17      	Node-93             	Node-94             	9.897       	32          	100         	0           	Open  	;
 Pipe-108923-18      	Node-94             	Node-95             	21.927      	32          	100         	0           	Open  	;
 Pipe-108923-19      	Node-95             	Node-96             	2.795       	32          	100         	0           	Open  	;
 Pipe-108923-20      	Node-96             	Node-97             	11.288      	32          	100         	0           	Open  	;
 Pipe-108923-21      	Node-97             	Node-98             	12.589      	32          	100         	0           	Open  	;
 Pipe-108923-22      	Node-98             	Node-99             	7.856       	32          	100         	0           	Open  	;
 Pipe-108923-23      	Node-99             	Node-100            	19.18       	32          	100         	0           	Open  	;
 Pipe-108923-24      	Node-100            	Node-101            	10.588      	32          	100         	0           	Open  	;
 Pipe-108923-25      	Node-101            	Node-102            	19.36       	32          	100         	0           	Open  	;
 Pipe-108923-26      	Node-102            	Node-103            	16.912      	32          	100         	0           	Open  	;
 Pipe-108923-27      	Node-103            	Node-104            	6.393       	32          	100         	0           	Open  	;
 Pipe-108923-28      	Node-104            	Node-105            	11.649      	32          	100         	0           	Open  	;
 Pipe-108923-29      	Node-105            	Node-106            	21.18       	32          	100         	0           	Open  	;
 Pipe-108923-30      	Node-106            	Node-180            	6.562       	32          	100         	0           	Open  	;
 Pipe-108923-31      	Node-180            	Node-108            	12.73       	32          	100         	0           	Open  	;
 Pipe-108923-32      	Node-108            	Node-109            	13.542      	32          	100         	0           	Open  	;
 Pipe-108923-33      	Node-109            	Node-110            	18.009      	32          	100         	0           	Open  	;
 Pipe-108923-34      	Node-110            	Node-111            	53.374      	32          	100         	0           	Open  	;
 Pipe-108923-35      	Node-111            	Node-112            	17.008      	32          	100         	0           	Open  	;
 Pipe-108923-36      	Node-112            	Node-113            	26.585      	32          	100         	0           	Open  	;
 Pipe-108923-37      	Node-113            	Node-114            	13.154      	32          	100         	0           	Open  	;
 Pipe-108923-38      	Node-114            	Node-115            	10.873      	32          	100         	0           	Open  	;
 Pipe-108923-39      	Node-115            	Node-116            	4.899       	32          	100         	0           	Open  	;
 Pipe-108923-40      	Node-116            	Node-117            	5.46        	32          	100         	0           	Open  	;
 Pipe-108924-0       	Node-545            	Node-119            	0.93        	32          	100         	0           	Open  	;
 Pipe-108924-1       	Node-119            	Node-120            	4.268       	32          	100         	0           	Open  	;
 Pipe-108924-2       	Node-120            	Node-121            	7.118       	32          	100         	0           	Open  	;
 Pipe-108924-3       	Node-121            	Node-122            	10.898      	32          	100         	0           	Open  	;
 Pipe-108924-4       	Node-122            	Node-123            	19.974      	32          	100         	0           	Open  	;
 Pipe-108924-5       	Node-123            	Node-124            	36.34       	32          	100         	0           	Open  	;
 Pipe-108924-6       	Node-124            	Node-125            	13.667      	32          	100         	0           	Open  	;
 Pipe-108924-7       	Node-125            	Node-126            	14.196      	32          	100         	0           	Open  	;
 Pipe-108924-8       	Node-126            	Node-127            	13.823      	32          	100         	0           	Open  	;
 Pipe-108924-9       	Node-127            	Node-128            	19.405      	32          	100         	0           	Open  	;
 Pipe-108924-10      	Node-128            	Node-129            	20.49       	32          	100         	0           	Open  	;
 Pipe-108924-11      	Node-129            	Node-130            	39.374      	32          	100         	0           	Open  	;
 Pipe-108924-12      	Node-130            	Node-131            	12.074      	32          	100         	0           	Open  	;
 Pipe-108924-13      	Node-131            	Node-132            	20.909      	32          	100         	0           	Open  	;
 Pipe-108924-14      	Node-132            	Node-133            	3.923       	32          	100         	0           	Open  	;
 Pipe-108924-15      	Node-133            	Node-134            	11.691      	32          	100         	0           	Open  	;
 Pipe-108924-16      	Node-134            	Node-135            	20.075      	32          	100         	0           	Open  	;
 Pipe-108924-17      	Node-135            	Node-136            	19.239      	32          	100         	0           	Open  	;
 Pipe-108924-18      	Node-136            	Node-137            	10.789      	32          	100         	0           	Open  	;
 Pipe-108924-19      	Node-137            	Node-138            	19.259      	32          	100         	0           	Open  	;
 Pipe-108924-20      	Node-138            	Node-139            	16.196      	32          	100         	0           	Open  	;
 Pipe-108924-21      	Node-139            	Node-140            	18.565      	32          	100         	0           	Open  	;
 Pipe-108924-22      	Node-140            	Node-141            	21.938      	32          	100         	0           	Open  	;
 Pipe-108924-23      	Node-141            	Node-142            	6.342       	32          	100         	0           	Open  	;
 Pipe-108924-24      	Node-142            	Node-143            	12.244      	32          	100         	0           	Open  	;
 Pipe-108924-25      	Node-143            	Node-144            	13.891      	32          	100         	0           	Open  	;
 Pipe-108924-26      	Node-144            	Node-145            	18.43       	32          	100         	0           	Open  	;
 Pipe-108924-27      	Node-145            	Node-146            	53.536      	32          	100         	0           	Open  	;
 Pipe-108924-28      	Node-146            	Node-147            	16.7        	32          	100         	0           	Open  	;
 Pipe-108924-29      	Node-147            	Node-148            	26.502      	32          	100         	0           	Open  	;
 Pipe-108924-30      	Node-148            	Node-149            	12.883      	32          	100         	0           	Open  	;
 Pipe-108924-31      	Node-149            	Node-150            	10.452      	32          	100         	0           	Open  	;
 Pipe-108924-32      	Node-150            	Node-151            	5.228       	32          	100         	0           	Open  	;
 Pipe-108924-33      	Node-151            	Node-152            	6.69        	32          	100         	0           	Open  	;
 Pipe-108924-34      	Node-152            	Node-153            	10.372      	32          	100         	0           	Open  	;
 Pipe-108924-35      	Node-153            	Node-154            	5.996       	32          	100         	0           	Open  	;
 Pipe-108924-36      	Node-154            	Node-155            	21.21       	32          	100         	0           	Open  	;
 Pipe-108924-37      	Node-155            	Node-156            	18.118      	32          	100         	0           	Open  	;
 Pipe-108924-38      	Node-156            	Node-157            	14.739      	32          	100         	0           	Open  	;
 Pipe-108924-39      	Node-157            	Node-158            	15.14       	32          	100         	0           	Open  	;
 Pipe-108924-40      	Node-158            	Node-159            	14.236      	32          	100         	0           	Open  	;
 Pipe-108924-41      	Node-159            	Node-160            	12.195      	32          	100         	0           	Open  	;
 Pipe-108924-42      	Node-160            	Node-161            	25.442      	32          	100         	0           	Open  	;
 Pipe-108924-43      	Node-161            	Node-162            	8.396       	32          	100         	0           	Open  	;
 Pipe-108924-44      	Node-162            	Node-163            	14.094      	32          	100         	0           	Open  	;
 Pipe-108924-45      	Node-163            	Node-164            	5.82        	32          	100         	0           	Open  	;
 Pipe-108924-46      	Node-164            	Node-165            	11.264      	32          	100         	0           	Open  	;
 Pipe-108924-47      	Node-165            	Node-166            	16.932      	32          	100         	0           	Open  	;
 Pipe-108924-48      	Node-166            	Node-167            	12.351      	32          	100         	0           	Open  	;
 Pipe-108924-49      	Node-167            	Node-168            	16.923      	32          	100         	0           	Open  	;
 Pipe-108924-50      	Node-168            	Node-169            	15.81       	32          	100         	0           	Open  	;
 Pipe-108924-51      	Node-169            	Node-170            	12.67       	32          	100         	0           	Open  	;
 Pipe-108924-52      	Node-170            	Node-171            	14.705      	32          	100         	0           	Open  	;
 Pipe-108924-53      	Node-171            	Node-172            	12.698      	32          	100         	0           	Open  	;
 Pipe-108924-54      	Node-172            	Node-173            	14.078      	32          	100         	0           	Open  	;
 Pipe-108924-55      	Node-173            	Node-174            	9.738       	32          	100         	0           	Open  	;
 Pipe-108924-56      	Node-174            	Node-175            	10.469      	32          	100         	0           	Open  	;
 Pipe-108925-0       	Tank-18985          	Node-177            	1.032       	32          	100         	0           	Open  	;
 Pipe-108925-1       	Node-177            	Node-178            	2.763       	32          	100         	0           	Open  	;
 Pipe-108925-2       	Node-178            	Node-545            	0.993       	32          	100         	0           	Open  	;
 Pipe-108917-0       	Node-180            	Node-181            	4.491       	0           	100         	0           	Open  	;
 Pipe-108917-1       	Node-181            	Node-182            	9.119       	0           	100         	0           	Open  	;
 Pipe-108929-0       	Tank-18985          	Node-184            	1.072       	50          	100         	0           	Open  	;
 Pipe-108929-1       	Node-184            	Node-185            	2.881       	50          	100         	0           	Open  	;
 Pipe-108929-2       	Node-185            	Node-545            	0.942       	50          	100         	0           	Open  	;
 Pipe-108930-0       	Tank-18985          	Node-188            	0.789       	32          	100         	0           	Open  	;
 Pipe-108930-1       	Node-188            	Node-189            	2.837       	32          	100         	0           	Open  	;
 Pipe-108930-2       	Node-189            	Node-545            	0.872       	32          	100         	0           	Open  	;
 Pipe-108931-0       	Tank-18985          	Node-545            	4.292       	50          	100         	0           	Open  	;
 Pipe-108932-0       	Tank-18985          	Node-194            	0.759       	65          	100         	0           	Open  	;
 Pipe-108932-1       	Node-194            	Node-195            	2.875       	65          	100         	0           	Open  	;
 Pipe-108933-0       	Spring-5379         	Node-198            	10.34       	50          	100         	0           	Open  	;
 Pipe-108933-1       	Node-198            	Node-199            	5.579       	50          	100         	0           	Open  	;
 Pipe-108933-2       	Node-199            	Node-200            	2.966       	50          	100         	0           	Open  	;
 Pipe-108933-3       	Node-200            	Node-337            	8.406       	50          	100         	0           	Open  	;
 Pipe-108934-0       	Node-337            	Node-204            	2.731       	75          	100         	0           	Open  	;
 Pipe-108935-0       	Node-204            	Node-205            	2.927       	50          	100         	0           	Open  	;
 Pipe-108935-1       	Node-205            	Node-206            	3.888       	50          	100         	0           	Open  	;
 Pipe-108935-2       	Node-206            	Node-207            	9.926       	50          	100         	0           	Open  	;
 Pipe-108935-3       	Node-207            	Node-208            	12.288      	50          	100         	0           	Open  	;
 Pipe-108935-4       	Node-208            	Node-209            	18.513      	50          	100         	0           	Open  	;
 Pipe-108935-5       	Node-209            	Node-210            	10.107      	50          	100         	0           	Open  	;
 Pipe-108935-6       	Node-210            	Node-211            	32.324      	50          	100         	0           	Open  	;
 Pipe-108935-7       	Node-211            	Node-212            	9.835       	50          	100         	0           	Open  	;
 Pipe-108935-8       	Node-212            	Node-213            	14.758      	50          	100         	0           	Open  	;
 Pipe-108935-9       	Node-213            	Node-214            	14.612      	50          	100         	0           	Open  	;
 Pipe-108935-10      	Node-214            	Node-215            	5.533       	50          	100         	0           	Open  	;
 Pipe-108935-11      	Node-215            	Node-216            	13.094      	50          	100         	0           	Open  	;
 Pipe-108935-12      	Node-216            	Node-217            	9.446       	50          	100         	0           	Open  	;
 Pipe-108935-13      	Node-217            	Node-218            	19.341      	50          	100         	0           	Open  	;
 Pipe-108935-14      	Node-218            	Node-219            	9.925       	50          	100         	0           	Open  	;
 Pipe-108935-15      	Node-219            	Node-220            	9.937       	50          	100         	0           	Open  	;
 Pipe-108935-16      	Node-220            	Node-221            	8.121       	50          	100         	0           	Open  	;
 Pipe-108935-17      	Node-221            	Node-222            	9.358       	50          	100         	0           	Open  	;
 Pipe-108935-18      	Node-222            	Node-223            	15.394      	50          	100         	0           	Open  	;
 Pipe-108935-19      	Node-223            	Node-224            	10.979      	50          	100         	0           	Open  	;
 Pipe-108935-20      	Node-224            	Node-225            	12.944      	50          	100         	0           	Open  	;
 Pipe-108935-21      	Node-225            	Node-226            	10.664      	50          	100         	0           	Open  	;
 Pipe-108935-22      	Node-226            	Node-227            	10.022      	50          	100         	0           	Open  	;
 Pipe-108935-23      	Node-227            	Node-228            	13.538      	50          	100         	0           	Open  	;
 Pipe-108935-24      	Node-228            	Node-229            	16.846      	50          	100         	0           	Open  	;
 Pipe-108935-25      	Node-229            	Node-230            	12.408      	50          	100         	0           	Open  	;
 Pipe-108935-26      	Node-230            	Node-231            	14.295      	50          	100         	0           	Open  	;
 Pipe-108935-27      	Node-231            	Node-232            	6.603       	50          	100         	0           	Open  	;
 Pipe-108935-28      	Node-232            	Node-233            	6.798       	50          	100         	0           	Open  	;
 Pipe-108935-29      	Node-233            	Node-234            	5.75        	50          	100         	0           	Open  	;
 Pipe-108935-30      	Node-234            	Node-235            	12.565      	50          	100         	0           	Open  	;
 Pipe-108935-31      	Node-235            	Node-236            	18.421      	50          	100         	0           	Open  	;
 Pipe-108935-32      	Node-236            	Node-237            	25.217      	50          	100         	0           	Open  	;
 Pipe-108935-33      	Node-237            	Node-238            	7.285       	50          	100         	0           	Open  	;
 Pipe-108935-34      	Node-238            	Node-239            	25.052      	50          	100         	0           	Open  	;
 Pipe-108935-35      	Node-239            	Node-240            	9.155       	50          	100         	0           	Open  	;
 Pipe-108935-36      	Node-240            	Node-241            	15.821      	50          	100         	0           	Open  	;
 Pipe-108935-37      	Node-241            	Node-242            	25.221      	50          	100         	0           	Open  	;
 Pipe-108935-38      	Node-242            	Node-244            	15.746      	50          	100         	0           	Open  	;
 Pipe-108936-0       	Node-244            	Node-245            	4.351       	50          	100         	0           	Open  	;
 Pipe-108936-1       	Node-245            	Node-246            	22.44       	50          	100         	0           	Open  	;
 Pipe-108936-2       	Node-246            	Node-247            	21.302      	50          	100         	0           	Open  	;
 Pipe-108936-3       	Node-247            	Node-248            	17.447      	50          	100         	0           	Open  	;
 Pipe-108936-4       	Node-248            	Node-249            	17.802      	50          	100         	0           	Open  	;
 Pipe-108936-5       	Node-249            	Node-250            	7.557       	50          	100         	0           	Open  	;
 Pipe-108936-6       	Node-250            	Node-251            	21.515      	50          	100         	0           	Open  	;
 Pipe-108936-7       	Node-251            	Node-252            	10.875      	50          	100         	0           	Open  	;
 Pipe-108936-8       	Node-252            	Node-253            	7.597       	50          	100         	0           	Open  	;
 Pipe-108936-9       	Node-253            	Node-254            	4.395       	50          	100         	0           	Open  	;
 Pipe-108936-10      	Node-254            	Node-255            	19.523      	50          	100         	0           	Open  	;
 Pipe-108936-11      	Node-255            	Node-256            	11.531      	50          	100         	0           	Open  	;
 Pipe-108936-12      	Node-256            	Node-257            	5.732       	50          	100         	0           	Open  	;
 Pipe-108936-13      	Node-257            	Node-258            	7.55        	50          	100         	0           	Open  	;
 Pipe-108936-14      	Node-258            	Node-259            	17.42       	50          	100         	0           	Open  	;
 Pipe-108936-15      	Node-259            	Node-260            	6.97        	50          	100         	0           	Open  	;
 Pipe-108936-16      	Node-260            	Node-261            	13.996      	50          	100         	0           	Open  	;
 Pipe-108936-17      	Node-261            	Node-262            	13.844      	50          	100         	0           	Open  	;
 Pipe-108936-18      	Node-262            	Node-263            	10.082      	50          	100         	0           	Open  	;
 Pipe-108936-19      	Node-263            	Node-264            	11.53       	50          	100         	0           	Open  	;
 Pipe-108936-20      	Node-264            	Node-265            	10.802      	50          	100         	0           	Open  	;
 Pipe-108936-21      	Node-265            	Node-266            	6.598       	50          	100         	0           	Open  	;
 Pipe-108936-22      	Node-266            	Node-267            	10.63       	50          	100         	0           	Open  	;
 Pipe-108936-23      	Node-267            	Node-268            	2.506       	50          	100         	0           	Open  	;
 Pipe-108936-24      	Node-268            	Node-269            	7.233       	50          	100         	0           	Open  	;
 Pipe-108936-25      	Node-269            	Node-270            	17.496      	50          	100         	0           	Open  	;
 Pipe-108936-26      	Node-270            	Node-271            	8.061       	50          	100         	0           	Open  	;
 Pipe-108936-27      	Node-271            	Node-272            	10.381      	50          	100         	0           	Open  	;
 Pipe-108936-28      	Node-272            	Node-273            	6.227       	50          	100         	0           	Open  	;
 Pipe-108936-29      	Node-273            	Node-274            	14.05       	50          	100         	0           	Open  	;
 Pipe-108936-30      	Node-274            	Node-275            	20.19       	50          	100         	0           	Open  	;
 Pipe-108936-31      	Node-275            	Node-276            	14.073      	50          	100         	0           	Open  	;
 Pipe-108936-32      	Node-276            	Node-277            	15.592      	50          	100         	0           	Open  	;
 Pipe-108936-33      	Node-277            	Node-278            	12.131      	50          	100         	0           	Open  	;
 Pipe-108936-34      	Node-278            	Node-279            	16.62       	50          	100         	0           	Open  	;
 Pipe-108936-35      	Node-279            	Node-280            	13.819      	50          	100         	0           	Open  	;
 Pipe-108936-36      	Node-280            	Node-281            	12.942      	50          	100         	0           	Open  	;
 Pipe-108936-37      	Node-281            	Node-282            	14.045      	50          	100         	0           	Open  	;
 Pipe-108936-38      	Node-282            	Node-283            	15.195      	50          	100         	0           	Open  	;
 Pipe-108936-39      	Node-283            	Node-284            	13.462      	50          	100         	0           	Open  	;
 Pipe-108936-40      	Node-284            	Node-285            	14.648      	50          	100         	0           	Open  	;
 Pipe-108936-41      	Node-285            	Node-286            	17.007      	50          	100         	0           	Open  	;
 Pipe-108936-42      	Node-286            	Node-287            	17.688      	50          	100         	0           	Open  	;
 Pipe-108936-43      	Node-287            	Node-288            	11.337      	50          	100         	0           	Open  	;
 Pipe-108936-44      	Node-288            	Node-289            	16.256      	50          	100         	0           	Open  	;
 Pipe-108936-45      	Node-289            	Node-290            	17.961      	50          	100         	0           	Open  	;
 Pipe-108936-46      	Node-290            	Node-291            	18.373      	50          	100         	0           	Open  	;
 Pipe-108936-47      	Node-291            	Node-292            	10.205      	50          	100         	0           	Open  	;
 Pipe-108936-48      	Node-292            	Node-293            	16.157      	50          	100         	0           	Open  	;
 Pipe-108936-49      	Node-293            	Node-294            	19.845      	50          	100         	0           	Open  	;
 Pipe-108936-50      	Node-294            	Node-295            	29.245      	50          	100         	0           	Open  	;
 Pipe-108936-51      	Node-295            	Node-296            	8.659       	50          	100         	0           	Open  	;
 Pipe-108936-52      	Node-296            	Node-297            	10.869      	50          	100         	0           	Open  	;
 Pipe-108936-53      	Node-297            	Node-298            	7.907       	50          	100         	0           	Open  	;
 Pipe-108936-54      	Node-298            	Node-299            	9.071       	50          	100         	0           	Open  	;
 Pipe-108936-55      	Node-299            	Node-300            	29.904      	50          	100         	0           	Open  	;
 Pipe-108936-56      	Node-300            	Node-301            	16.703      	50          	100         	0           	Open  	;
 Pipe-108936-57      	Node-301            	Node-302            	11.579      	50          	100         	0           	Open  	;
 Pipe-108936-58      	Node-302            	Node-303            	13.577      	50          	100         	0           	Open  	;
 Pipe-108936-59      	Node-303            	Node-304            	11.221      	50          	100         	0           	Open  	;
 Pipe-108936-60      	Node-304            	Node-305            	8.416       	50          	100         	0           	Open  	;
 Pipe-108936-61      	Node-305            	Node-306            	16.725      	50          	100         	0           	Open  	;
 Pipe-108936-62      	Node-306            	Node-307            	7.124       	50          	100         	0           	Open  	;
 Pipe-108936-63      	Node-307            	Node-308            	22.182      	50          	100         	0           	Open  	;
 Pipe-108936-64      	Node-308            	Node-309            	8.772       	50          	100         	0           	Open  	;
 Pipe-108936-65      	Node-309            	Node-310            	9.214       	50          	100         	0           	Open  	;
 Pipe-108936-66      	Node-310            	Node-311            	9.267       	50          	100         	0           	Open  	;
 Pipe-108936-67      	Node-311            	Node-312            	18.448      	50          	100         	0           	Open  	;
 Pipe-108936-68      	Node-312            	Node-313            	17.265      	50          	100         	0           	Open  	;
 Pipe-108936-69      	Node-313            	Node-314            	24.951      	50          	100         	0           	Open  	;
 Pipe-108936-70      	Node-314            	Node-315            	12.191      	50          	100         	0           	Open  	;
 Pipe-108936-71      	Node-315            	Node-316            	21.075      	50          	100         	0           	Open  	;
 Pipe-108936-72      	Node-316            	Node-317            	13.579      	50          	100         	0           	Open  	;
 Pipe-108936-73      	Node-317            	Node-318            	11.64       	50          	100         	0           	Open  	;
 Pipe-108936-74      	Node-318            	Node-319            	10.205      	50          	100         	0           	Open  	;
 Pipe-108936-75      	Node-319            	Node-320            	8.57        	50          	100         	0           	Open  	;
 Pipe-108936-76      	Node-320            	Node-321            	17.344      	50          	100         	0           	Open  	;
 Pipe-108936-77      	Node-321            	Node-322            	12.549      	50          	100         	0           	Open  	;
 Pipe-108936-78      	Node-322            	Node-323            	14.517      	50          	100         	0           	Open  	;
 Pipe-108936-79      	Node-323            	Node-324            	11.316      	50          	100         	0           	Open  	;
 Pipe-108936-80      	Node-324            	Node-325            	15.849      	50          	100         	0           	Open  	;
 Pipe-108936-81      	Node-325            	Node-326            	10.901      	50          	100         	0           	Open  	;
 Pipe-108936-82      	Node-326            	Tank-18985          	10.903      	50          	100         	0           	Open  	;
 Pipe-108937-0       	Spring-5378         	Node-329            	9.763       	50          	100         	0           	Open  	;
 Pipe-108937-1       	Node-329            	Node-330            	4.398       	50          	100         	0           	Open  	;
 Pipe-108937-2       	Node-330            	Node-331            	7.745       	50          	100         	0           	Open  	;
 Pipe-108937-3       	Node-331            	Node-332            	2.479       	50          	100         	0           	Open  	;
 Pipe-108937-4       	Node-332            	Node-333            	1.255       	50          	100         	0           	Open  	;
 Pipe-108937-5       	Node-333            	Node-334            	2.093       	50          	100         	0           	Open  	;
 Pipe-108937-6       	Node-334            	Node-335            	6.425       	50          	100         	0           	Open  	;
 Pipe-108937-7       	Node-335            	Node-336            	9.702       	50          	100         	0           	Open  	;
 Pipe-108937-8       	Node-336            	Node-337            	11.431      	50          	100         	0           	Open  	;
 Pipe-108938-0       	Node-425            	Node-339            	2.195       	25          	100         	0           	Open  	;
 Pipe-108938-1       	Node-339            	Node-340            	7.441       	25          	100         	0           	Open  	;
 Pipe-108938-2       	Node-340            	Node-341            	5.363       	25          	100         	0           	Open  	;

[PUMPS]
;ID                  	Node1               	Node2               	Parameters  

[VALVES]
;ID                  	Node1           	Node2           	Diameter    	Type        	Setting     	MinorLoss   
 TCV-24205           	Node-543            	Node-544            	32.0        	TCV         	0           	0.0         	;
 TCV-24206           	Node-195            	Node-545            	65.0        	TCV         	0           	0.0         	;

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers

[CURVES]
;ID              	X-Value     	Y-Value     

[CONTROLS]

[RULES]

[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	0
 Hydraulic Timestep 	1:00
 Quality Timestep   	0:05
 Pattern Timestep   	1:00
 Pattern Start      	0:00
 Report Timestep    	1:00
 Report Start       	0:00
 Start ClockTime    	12 am
 Statistic          	None

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	H-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	40
 Accuracy           	0.001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	0
 Demand Multiplier  	1.0
 Emitter Exponent   	0.5
 Quality            	None mg/L
 Diffusivity        	1
 Tolerance          	0.01

[COORDINATES]
;Node                	X-Coord         	Y-Coord         
 Node-557            	29.709187       	-2.63998        
 Node-2              	29.709212       	-2.639963       
 Node-104            	29.711003       	-2.639953       
 Node-4              	29.710973       	-2.639917       
 Node-133            	29.710156       	-2.640331       
 Node-6              	29.710198       	-2.640422       
 Node-7              	29.710248       	-2.640491       
 Node-8              	29.710259       	-2.640519       
 Node-59             	29.704664       	-2.638476       
 Node-10             	29.704663       	-2.638447       
 Node-51             	29.705658       	-2.638472       
 Node-12             	29.705678       	-2.638408       
 Node-13             	29.705674       	-2.638327       
 Node-14             	29.705662       	-2.638273       
 Node-519            	29.709731       	-2.633664       
 Node-16             	29.709741       	-2.633587       
 Node-17             	29.709762       	-2.633515       
 Node-18             	29.709804       	-2.633425       
 Node-19             	29.709826       	-2.633353       
 Node-20             	29.709838       	-2.633315       
 Node-21             	29.709865       	-2.633234       
 Node-22             	29.709902       	-2.633128       
 Node-23             	29.709944       	-2.633012       
 Node-24             	29.710009       	-2.632875       
 Node-545            	29.708225       	-2.639502       
 Node-26             	29.708236       	-2.639498       
 Node-27             	29.708241       	-2.63948        
 Node-28             	29.708197       	-2.639447       
 Node-29             	29.708115       	-2.639426       
 Node-30             	29.708023       	-2.639393       
 Node-31             	29.707889       	-2.639337       
 Node-32             	29.707796       	-2.639293       
 Node-33             	29.707684       	-2.639228       
 Node-34             	29.707586       	-2.639174       
 Node-35             	29.707452       	-2.639105       
 Node-36             	29.707384       	-2.639063       
 Node-37             	29.707308       	-2.639013       
 Node-38             	29.707223       	-2.638952       
 Node-39             	29.707123       	-2.638875       
 Node-40             	29.706984       	-2.638753       
 Node-41             	29.706897       	-2.638678       
 Node-42             	29.706702       	-2.638563       
 Node-43             	29.706556       	-2.63851        
 Node-44             	29.706391       	-2.638474       
 Node-45             	29.70631        	-2.638465       
 Node-46             	29.706231       	-2.638447       
 Node-47             	29.706144       	-2.638438       
 Node-48             	29.70595        	-2.638457       
 Node-49             	29.705883       	-2.638464       
 Node-50             	29.705741       	-2.63847        
 Node-52             	29.705562       	-2.638472       
 Node-53             	29.705439       	-2.638464       
 Node-54             	29.705335       	-2.63846        
 Node-55             	29.705185       	-2.638457       
 Node-56             	29.704915       	-2.63846        
 Node-57             	29.704841       	-2.638462       
 Node-58             	29.704768       	-2.638464       
 Node-268            	29.70104        	-2.638143       
 Node-61             	29.701016       	-2.638117       
 Node-62             	29.700987       	-2.638085       
 Node-63             	29.700971       	-2.63806        
 Node-64             	29.700958       	-2.638015       
 Node-65             	29.700947       	-2.637962       
 Node-66             	29.700923       	-2.637891       
 Node-67             	29.700906       	-2.637829       
 Node-68             	29.700894       	-2.637771       
 Node-69             	29.70086        	-2.637671       
 Node-70             	29.700796       	-2.637516       
 Node-71             	29.700758       	-2.637434       
 Node-72             	29.700711       	-2.637308       
 Node-73             	29.700666       	-2.63718        
 Node-74             	29.700637       	-2.637107       
 Node-75             	29.700573       	-2.636987       
 Node-77             	29.708231       	-2.639509       
 Node-78             	29.708262       	-2.639529       
 Node-79             	29.708313       	-2.639571       
 Node-80             	29.708382       	-2.639637       
 Node-81             	29.708544       	-2.639721       
 Node-82             	29.708637       	-2.63976        
 Node-83             	29.708761       	-2.639816       
 Node-84             	29.708802       	-2.639835       
 Node-85             	29.708842       	-2.63985        
 Node-86             	29.708961       	-2.639874       
 Node-87             	29.709078       	-2.639921       
 Node-88             	29.709182       	-2.639992       
 Node-89             	29.709332       	-2.640086       
 Node-90             	29.7095         	-2.640155       
 Node-91             	29.709621       	-2.64019        
 Node-92             	29.709717       	-2.640226       
 Node-93             	29.709846       	-2.640272       
 Node-94             	29.709932       	-2.640294       
 Node-95             	29.710127       	-2.640324       
 Node-96             	29.710152       	-2.640324       
 Node-97             	29.710253       	-2.640317       
 Node-98             	29.710359       	-2.640277       
 Node-99             	29.710424       	-2.64025        
 Node-100            	29.710578       	-2.640173       
 Node-101            	29.710665       	-2.640134       
 Node-102            	29.710819       	-2.640053       
 Node-103            	29.710954       	-2.639983       
 Node-105            	29.711094       	-2.639901       
 Node-106            	29.711238       	-2.639776       
 Node-180            	29.711283       	-2.639737       
 Node-108            	29.71138        	-2.639677       
 Node-109            	29.711472       	-2.639597       
 Node-110            	29.711553       	-2.639456       
 Node-111            	29.711678       	-2.638991       
 Node-112            	29.711699       	-2.638839       
 Node-113            	29.711735       	-2.638601       
 Node-114            	29.711801       	-2.638502       
 Node-115            	29.711872       	-2.638435       
 Node-116            	29.711904       	-2.638404       
 Node-117            	29.711901       	-2.638355       
 Node-119            	29.708229       	-2.639509       
 Node-120            	29.708261       	-2.63953        
 Node-121            	29.70831        	-2.639571       
 Node-122            	29.70838        	-2.639641       
 Node-123            	29.708539       	-2.639723       
 Node-124            	29.708839       	-2.639853       
 Node-125            	29.708959       	-2.639876       
 Node-126            	29.709078       	-2.639924       
 Node-127            	29.70918        	-2.639995       
 Node-128            	29.709326       	-2.64009        
 Node-129            	29.709497       	-2.64016        
 Node-130            	29.709831       	-2.640277       
 Node-131            	29.709936       	-2.640305       
 Node-132            	29.710121       	-2.640334       
 Node-134            	29.710261       	-2.640324       
 Node-135            	29.710432       	-2.640265       
 Node-136            	29.710582       	-2.64018        
 Node-137            	29.71067        	-2.64014        
 Node-138            	29.710823       	-2.640058       
 Node-139            	29.710955       	-2.639996       
 Node-140            	29.711099       	-2.639912       
 Node-141            	29.71125        	-2.639784       
 Node-142            	29.711293       	-2.639746       
 Node-143            	29.711385       	-2.639687       
 Node-144            	29.71148        	-2.639605       
 Node-145            	29.711562       	-2.63946        
 Node-146            	29.711687       	-2.638993       
 Node-147            	29.711709       	-2.638844       
 Node-148            	29.71175        	-2.638609       
 Node-149            	29.711812       	-2.63851        
 Node-150            	29.71188        	-2.638445       
 Node-151            	29.711914       	-2.638412       
 Node-152            	29.71196        	-2.638374       
 Node-153            	29.712048       	-2.638343       
 Node-154            	29.7121         	-2.638326       
 Node-155            	29.712284       	-2.63828        
 Node-156            	29.712446       	-2.638261       
 Node-157            	29.712578       	-2.638251       
 Node-158            	29.712714       	-2.638262       
 Node-159            	29.712841       	-2.638267       
 Node-160            	29.712951       	-2.638267       
 Node-161            	29.713179       	-2.638254       
 Node-162            	29.713252       	-2.638235       
 Node-163            	29.713355       	-2.638161       
 Node-164            	29.713402       	-2.638138       
 Node-165            	29.7135         	-2.638112       
 Node-166            	29.71365        	-2.638091       
 Node-167            	29.713759       	-2.638068       
 Node-168            	29.713908       	-2.638039       
 Node-169            	29.714046       	-2.638004       
 Node-170            	29.714158       	-2.637983       
 Node-171            	29.714289       	-2.637964       
 Node-172            	29.714399       	-2.637936       
 Node-173            	29.71452        	-2.637898       
 Node-174            	29.714597       	-2.637857       
 Node-175            	29.714661       	-2.637788       
 Node-177            	29.708195       	-2.639489       
 Node-178            	29.708216       	-2.639502       
 Node-181            	29.711273       	-2.639698       
 Node-182            	29.711224       	-2.639632       
 Node-184            	29.708203       	-2.639479       
 Node-185            	29.708224       	-2.639494       
 Node-188            	29.7082         	-2.639481       
 Node-189            	29.708221       	-2.639495       
 Node-194            	29.708197       	-2.639486       
 Node-195            	29.708218       	-2.6395         
 Node-198            	29.694062       	-2.639082       
 Node-199            	29.69407        	-2.639032       
 Node-200            	29.694097       	-2.639031       
 Node-337            	29.694172       	-2.639032       
 Node-204            	29.694197       	-2.639032       
 Node-205            	29.694223       	-2.639032       
 Node-206            	29.694257       	-2.63904        
 Node-207            	29.694346       	-2.639045       
 Node-208            	29.694456       	-2.639036       
 Node-209            	29.694622       	-2.639039       
 Node-210            	29.694712       	-2.639052       
 Node-211            	29.694998       	-2.639103       
 Node-212            	29.695086       	-2.63911        
 Node-213            	29.695219       	-2.639109       
 Node-214            	29.695341       	-2.639062       
 Node-215            	29.69539        	-2.639057       
 Node-216            	29.695508       	-2.639054       
 Node-217            	29.695593       	-2.639058       
 Node-218            	29.695766       	-2.639045       
 Node-219            	29.695855       	-2.63904        
 Node-220            	29.695944       	-2.639036       
 Node-221            	29.696017       	-2.639039       
 Node-222            	29.696101       	-2.639036       
 Node-223            	29.696237       	-2.639011       
 Node-224            	29.696335       	-2.639          
 Node-225            	29.696451       	-2.638989       
 Node-226            	29.696546       	-2.638998       
 Node-227            	29.696634       	-2.639017       
 Node-228            	29.696755       	-2.639029       
 Node-229            	29.696902       	-2.638993       
 Node-230            	29.697013       	-2.638983       
 Node-231            	29.697141       	-2.638973       
 Node-232            	29.6972         	-2.638979       
 Node-233            	29.697258       	-2.638999       
 Node-234            	29.697308       	-2.639011       
 Node-235            	29.69742        	-2.639024       
 Node-236            	29.697584       	-2.639046       
 Node-237            	29.69781        	-2.639063       
 Node-238            	29.697875       	-2.639069       
 Node-239            	29.6981         	-2.63907        
 Node-240            	29.698182       	-2.639064       
 Node-241            	29.698324       	-2.639058       
 Node-242            	29.698549       	-2.639033       
 Node-244            	29.698684       	-2.63899        
 Node-245            	29.698719       	-2.638974       
 Node-246            	29.698901       	-2.638886       
 Node-247            	29.69906        	-2.638779       
 Node-248            	29.699195       	-2.638699       
 Node-249            	29.699324       	-2.638604       
 Node-250            	29.699379       	-2.638564       
 Node-251            	29.699547       	-2.638468       
 Node-252            	29.699636       	-2.638428       
 Node-253            	29.699703       	-2.638412       
 Node-254            	29.699741       	-2.638401       
 Node-255            	29.699905       	-2.638339       
 Node-256            	29.700006       	-2.638317       
 Node-257            	29.700057       	-2.63831        
 Node-258            	29.700124       	-2.638302       
 Node-259            	29.700279       	-2.638279       
 Node-260            	29.700341       	-2.638273       
 Node-261            	29.700465       	-2.63825        
 Node-262            	29.700581       	-2.638205       
 Node-263            	29.700665       	-2.638171       
 Node-264            	29.700766       	-2.638148       
 Node-265            	29.700863       	-2.638146       
 Node-266            	29.700922       	-2.638146       
 Node-267            	29.701018       	-2.638145       
 Node-269            	29.701104       	-2.638131       
 Node-270            	29.701259       	-2.638105       
 Node-271            	29.701331       	-2.638101       
 Node-272            	29.701424       	-2.638092       
 Node-273            	29.70148        	-2.638094       
 Node-274            	29.701606       	-2.638101       
 Node-275            	29.701787       	-2.638112       
 Node-276            	29.701913       	-2.638122       
 Node-277            	29.702053       	-2.638125       
 Node-278            	29.702162       	-2.638129       
 Node-279            	29.702311       	-2.638137       
 Node-280            	29.702434       	-2.638153       
 Node-281            	29.702549       	-2.63817        
 Node-282            	29.702674       	-2.638187       
 Node-283            	29.702808       	-2.638213       
 Node-284            	29.702926       	-2.638242       
 Node-285            	29.703055       	-2.638265       
 Node-286            	29.703205       	-2.638294       
 Node-287            	29.70336        	-2.638329       
 Node-288            	29.703461       	-2.638342       
 Node-289            	29.703607       	-2.638343       
 Node-290            	29.703768       	-2.638333       
 Node-291            	29.703933       	-2.638335       
 Node-292            	29.704022       	-2.638357       
 Node-293            	29.704153       	-2.63842        
 Node-294            	29.704328       	-2.638454       
 Node-295            	29.704587       	-2.638496       
 Node-296            	29.704665       	-2.638491       
 Node-297            	29.704762       	-2.63848        
 Node-298            	29.704833       	-2.638481       
 Node-299            	29.704914       	-2.638478       
 Node-300            	29.705183       	-2.63848        
 Node-301            	29.705333       	-2.638478       
 Node-302            	29.705437       	-2.638478       
 Node-303            	29.705559       	-2.638487       
 Node-304            	29.705659       	-2.638486       
 Node-305            	29.705735       	-2.638487       
 Node-306            	29.705885       	-2.638479       
 Node-307            	29.705949       	-2.638474       
 Node-308            	29.706147       	-2.63845        
 Node-309            	29.706225       	-2.638458       
 Node-310            	29.706306       	-2.638475       
 Node-311            	29.706388       	-2.638491       
 Node-312            	29.70655        	-2.638522       
 Node-313            	29.706696       	-2.638576       
 Node-314            	29.70689        	-2.638688       
 Node-315            	29.706975       	-2.638758       
 Node-316            	29.707116       	-2.638885       
 Node-317            	29.707214       	-2.638958       
 Node-318            	29.707298       	-2.63902        
 Node-319            	29.707376       	-2.639069       
 Node-320            	29.70744        	-2.639112       
 Node-321            	29.707579       	-2.639183       
 Node-322            	29.707679       	-2.639235       
 Node-323            	29.707792       	-2.6393         
 Node-324            	29.707884       	-2.639344       
 Node-325            	29.708015       	-2.6394         
 Node-326            	29.708107       	-2.639433       
 Node-329            	29.693925       	-2.638857       
 Node-330            	29.69391        	-2.638894       
 Node-331            	29.69389        	-2.638961       
 Node-332            	29.6939         	-2.638981       
 Node-333            	29.69391        	-2.638985       
 Node-334            	29.693928       	-2.638992       
 Node-335            	29.693985       	-2.639001       
 Node-336            	29.69407        	-2.639018       
 Node-425            	29.705081       	-2.632738       
 Node-339            	29.705079       	-2.632718       
 Node-340            	29.705062       	-2.632653       
 Node-341            	29.705025       	-2.632622       
 Node-342            	29.700541       	-2.636905       
 Node-343            	29.700499       	-2.636804       
 Node-344            	29.700489       	-2.636761       
 Node-345            	29.700475       	-2.636705       
 Node-346            	29.700447       	-2.636624       
 Node-347            	29.700411       	-2.636553       
 Node-348            	29.700404       	-2.636535       
 Node-349            	29.700357       	-2.636455       
 Node-350            	29.700294       	-2.636321       
 Node-351            	29.700256       	-2.636216       
 Node-352            	29.700238       	-2.636108       
 Node-353            	29.700229       	-2.63602        
 Node-354            	29.700219       	-2.635945       
 Node-355            	29.700199       	-2.63583        
 Node-356            	29.70019        	-2.635747       
 Node-357            	29.700188       	-2.635678       
 Node-358            	29.700185       	-2.635644       
 Node-359            	29.70018        	-2.635588       
 Node-360            	29.700176       	-2.635536       
 Node-361            	29.700177       	-2.635447       
 Node-362            	29.700152       	-2.635359       
 Node-363            	29.700118       	-2.635298       
 Node-364            	29.70006        	-2.635191       
 Node-365            	29.700026       	-2.635086       
 Node-366            	29.700015       	-2.634997       
 Node-367            	29.700003       	-2.634916       
 Node-368            	29.699993       	-2.634854       
 Node-369            	29.700002       	-2.63481        
 Node-370            	29.700061       	-2.634765       
 Node-371            	29.700167       	-2.634728       
 Node-372            	29.700301       	-2.634672       
 Node-373            	29.700385       	-2.634636       
 Node-374            	29.700458       	-2.634609       
 Node-406            	29.700519       	-2.634585       
 Node-376            	29.700602       	-2.634545       
 Node-377            	29.700721       	-2.634486       
 Node-378            	29.70085        	-2.634416       
 Node-379            	29.700945       	-2.634357       
 Node-380            	29.701019       	-2.634306       
 Node-381            	29.701117       	-2.634221       
 Node-382            	29.701231       	-2.634126       
 Node-383            	29.701334       	-2.633981       
 Node-384            	29.701494       	-2.63382        
 Node-385            	29.701573       	-2.633748       
 Node-386            	29.70172        	-2.633615       
 Node-387            	29.701831       	-2.633534       
 Node-388            	29.701952       	-2.633463       
 Node-389            	29.702053       	-2.633424       
 Node-390            	29.702113       	-2.633391       
 Node-391            	29.70226        	-2.633299       
 Node-392            	29.702353       	-2.633254       
 Node-393            	29.702469       	-2.633203       
 Node-394            	29.702545       	-2.633185       
 Node-395            	29.702656       	-2.633161       
 Node-396            	29.702765       	-2.633147       
 Node-397            	29.702825       	-2.633146       
 Node-398            	29.702886       	-2.633137       
 Node-399            	29.703028       	-2.633086       
 Node-400            	29.703086       	-2.633068       
 Node-401            	29.703157       	-2.633048       
 Node-402            	29.703274       	-2.633007       
 Node-403            	29.703373       	-2.63297        
 Node-408            	29.703462       	-2.632956       
 Node-405            	29.70346        	-2.632971       
 Node-407            	29.700527       	-2.634604       
 Node-409            	29.703595       	-2.632944       
 Node-410            	29.703716       	-2.632944       
 Node-411            	29.703816       	-2.632936       
 Node-412            	29.703913       	-2.632922       
 Node-413            	29.704016       	-2.632906       
 Node-414            	29.704122       	-2.632903       
 Node-415            	29.704232       	-2.632899       
 Node-416            	29.704331       	-2.632899       
 Node-417            	29.704444       	-2.632897       
 Node-418            	29.704492       	-2.632893       
 Node-419            	29.704598       	-2.632895       
 Node-420            	29.704701       	-2.632892       
 Node-421            	29.704842       	-2.632872       
 Node-422            	29.704905       	-2.63286        
 Node-423            	29.704973       	-2.632828       
 Node-424            	29.705005       	-2.6328         
 Node-426            	29.705177       	-2.632675       
 Node-427            	29.705283       	-2.632622       
 Node-428            	29.705372       	-2.632593       
 Node-429            	29.705438       	-2.632575       
 Node-430            	29.705532       	-2.632549       
 Node-431            	29.705586       	-2.632534       
 Node-432            	29.705664       	-2.632511       
 Node-433            	29.705755       	-2.632481       
 Node-434            	29.705836       	-2.632458       
 Node-435            	29.705934       	-2.632429       
 Node-436            	29.706036       	-2.632401       
 Node-437            	29.706135       	-2.632374       
 Node-438            	29.706227       	-2.632343       
 Node-439            	29.706369       	-2.632295       
 Node-440            	29.706456       	-2.632267       
 Node-441            	29.706641       	-2.632211       
 Node-442            	29.706733       	-2.63218        
 Node-443            	29.706833       	-2.632148       
 Node-444            	29.706918       	-2.632114       
 Node-445            	29.707021       	-2.632082       
 Node-446            	29.707101       	-2.632049       
 Node-447            	29.707217       	-2.632014       
 Node-448            	29.707283       	-2.632          
 Node-449            	29.70737        	-2.631997       
 Node-544            	29.709553       	-2.641059       
 Node-451            	29.709547       	-2.64113        
 Node-452            	29.709535       	-2.641184       
 Node-454            	29.708238       	-2.639499       
 Node-455            	29.708246       	-2.639482       
 Node-456            	29.708264       	-2.63941        
 Node-457            	29.708273       	-2.639362       
 Node-458            	29.708264       	-2.639288       
 Node-459            	29.708246       	-2.639181       
 Node-460            	29.708245       	-2.639143       
 Node-461            	29.708304       	-2.639024       
 Node-462            	29.708332       	-2.638947       
 Node-463            	29.708346       	-2.638898       
 Node-464            	29.708355       	-2.63882        
 Node-465            	29.708359       	-2.638791       
 Node-466            	29.708385       	-2.638667       
 Node-467            	29.708403       	-2.63858        
 Node-468            	29.708445       	-2.638424       
 Node-469            	29.708463       	-2.638297       
 Node-470            	29.708469       	-2.638132       
 Node-471            	29.708477       	-2.638037       
 Node-472            	29.708479       	-2.637983       
 Node-473            	29.708512       	-2.6378         
 Node-474            	29.708531       	-2.637741       
 Node-475            	29.708551       	-2.637666       
 Node-476            	29.708587       	-2.637562       
 Node-477            	29.708632       	-2.637436       
 Node-478            	29.708675       	-2.637227       
 Node-479            	29.708701       	-2.637138       
 Node-480            	29.708719       	-2.637009       
 Node-481            	29.708721       	-2.636977       
 Node-482            	29.708732       	-2.636877       
 Node-483            	29.708728       	-2.636733       
 Node-484            	29.708731       	-2.63671        
 Node-485            	29.70874        	-2.636654       
 Node-486            	29.70875        	-2.636526       
 Node-520            	29.708763       	-2.636406       
 Node-488            	29.708767       	-2.63626        
 Node-489            	29.708766       	-2.63618        
 Node-490            	29.708774       	-2.635961       
 Node-491            	29.708806       	-2.635836       
 Node-492            	29.708838       	-2.635741       
 Node-493            	29.708846       	-2.635712       
 Node-494            	29.708875       	-2.635646       
 Node-495            	29.708895       	-2.635541       
 Node-496            	29.708916       	-2.635478       
 Node-497            	29.708943       	-2.635407       
 Node-498            	29.708984       	-2.635303       
 Node-499            	29.709013       	-2.635254       
 Node-500            	29.709082       	-2.635137       
 Node-501            	29.709143       	-2.634999       
 Node-502            	29.709192       	-2.634918       
 Node-503            	29.709274       	-2.634779       
 Node-504            	29.709337       	-2.63467        
 Node-505            	29.709384       	-2.63458        
 Node-506            	29.709432       	-2.634503       
 Node-507            	29.709468       	-2.634461       
 Node-508            	29.709493       	-2.634419       
 Node-509            	29.709538       	-2.634328       
 Node-510            	29.709553       	-2.634272       
 Node-511            	29.709563       	-2.634184       
 Node-512            	29.709606       	-2.634045       
 Node-513            	29.709639       	-2.633949       
 Node-514            	29.709655       	-2.633902       
 Node-515            	29.709686       	-2.633801       
 Node-516            	29.709696       	-2.633768       
 Node-517            	29.709709       	-2.633708       
 Node-518            	29.709722       	-2.633676       
 Node-521            	29.708811       	-2.636416       
 Node-522            	29.708846       	-2.636432       
 Node-523            	29.708906       	-2.636444       
 Node-525            	29.708232       	-2.639517       
 Node-526            	29.70826        	-2.639536       
 Node-527            	29.70831        	-2.639581       
 Node-528            	29.708375       	-2.639646       
 Node-529            	29.708541       	-2.639741       
 Node-530            	29.708635       	-2.639783       
 Node-531            	29.708757       	-2.639838       
 Node-532            	29.708844       	-2.639872       
 Node-533            	29.708966       	-2.639902       
 Node-534            	29.709073       	-2.639939       
 Node-535            	29.709175       	-2.640004       
 Node-536            	29.709289       	-2.640109       
 Node-537            	29.70932        	-2.640165       
 Node-538            	29.709338       	-2.640232       
 Node-539            	29.709433       	-2.640433       
 Node-540            	29.709534       	-2.640575       
 Node-541            	29.709564       	-2.640663       
 Node-542            	29.709579       	-2.640795       
 Node-543            	29.709575       	-2.640888       
 Node-546            	29.708264       	-2.639525       
 Node-547            	29.708317       	-2.639565       
 Node-548            	29.708385       	-2.639629       
 Node-549            	29.708547       	-2.639712       
 Node-550            	29.70864        	-2.63975        
 Node-551            	29.708763       	-2.639805       
 Node-552            	29.708806       	-2.639825       
 Node-553            	29.708841       	-2.639837       
 Node-568            	29.708851       	-2.639839       
 Node-555            	29.70896        	-2.639863       
 Node-556            	29.709083       	-2.63991        
 Node-558            	29.709338       	-2.640079       
 Node-559            	29.709504       	-2.640143       
 Node-560            	29.709623       	-2.640179       
 Node-561            	29.70972        	-2.640212       
 Node-562            	29.709847       	-2.640259       
 Node-563            	29.709936       	-2.640283       
 Node-564            	29.710127       	-2.640309       
 Node-565            	29.710252       	-2.640303       
 Node-566            	29.710348       	-2.640267       
 Node-567            	29.710367       	-2.640229       
 Node-569            	29.708851       	-2.639815       
 Spring-5378         	29.693875       	-2.638785       
 Spring-5379         	29.694041       	-2.639173       
 Tank-18985          	29.708193       	-2.63948        

[END]
