[TITLE]
20416 Sovu(QuartieIndustriel) WSS in Huye District

[JUNCTIONS]
;ID                  	Elev        	Demand      	Pattern         
 Node-345            	1784.0      	0.0         	                	;
 Node-2              	1784.0      	0.0         	                	;
 Node-37             	1783.0      	0.0         	                	;
 Node-414            	1773.0      	0.0         	                	;
 Node-5              	1773.0      	0.0         	                	;
 Node-6              	1770.0      	0.0         	                	;
 Node-7              	1770.0      	0.0         	                	;
 Node-8              	1769.0      	0.0         	                	;
 Node-9              	1768.0      	0.0         	                	;
 Node-10             	1767.0      	0.0         	                	;
 Node-11             	1766.0      	0.0         	                	;
 Node-12             	1765.0      	0.0         	                	;
 Node-13             	1764.0      	0.0         	                	;
 Node-14             	1764.0      	0.0         	                	;
 Node-18             	1763.0      	0.0         	                	;
 Node-16             	1763.0      	0.0         	                	;
 Node-17             	1762.0      	0.0         	                	;
 Node-19             	1763.0      	0.0         	                	;
 Node-20             	1761.0      	0.0         	                	;
 Node-21             	1761.0      	0.0         	                	;
 Node-22             	1760.0      	0.0         	                	;
 Node-23             	1761.0      	0.0         	                	;
 Node-24             	1762.0      	0.0         	                	;
 Node-25             	1762.0      	0.0         	                	;
 Node-384            	1776.0      	0.0         	                	;
 Node-27             	1777.0      	0.006481481 	                	;
 Node-29             	1824.0      	0.0         	                	;
 Node-30             	1819.0      	0.0         	                	;
 Node-31             	1820.0      	0.0         	                	;
 Node-32             	1822.0      	0.0         	                	;
 Node-160            	1818.0      	0.0         	                	;
 Node-35             	1785.0      	0.0         	                	;
 Node-36             	1784.0      	0.0         	                	;
 Node-38             	1781.0      	0.0         	                	;
 Node-39             	1780.0      	0.0         	                	;
 Node-40             	1779.0      	0.0         	                	;
 Node-41             	1777.0      	0.0         	                	;
 Node-42             	1775.0      	0.0         	                	;
 Node-43             	1774.0      	0.0         	                	;
 Node-44             	1771.0      	0.0         	                	;
 Node-45             	1770.0      	0.0         	                	;
 Node-130            	1777.0      	0.0         	                	;
 Node-47             	1776.0      	0.0         	                	;
 Node-48             	1777.0      	0.0         	                	;
 Node-49             	1775.0      	0.015740741 	                	;
 Node-51             	1818.0      	0.0         	                	;
 Node-52             	1818.0      	0.0         	                	;
 Node-53             	1816.0      	0.0         	                	;
 Node-54             	1812.0      	0.0         	                	;
 Node-55             	1811.0      	0.0         	                	;
 Node-56             	1811.0      	0.0         	                	;
 Node-57             	1811.0      	0.0         	                	;
 Node-58             	1808.0      	0.0         	                	;
 Node-59             	1808.0      	0.0         	                	;
 Node-60             	1808.0      	0.0         	                	;
 Node-61             	1805.0      	0.0         	                	;
 Node-62             	1805.0      	0.0         	                	;
 Node-63             	1805.0      	0.0         	                	;
 Node-64             	1805.0      	0.0         	                	;
 Node-65             	1806.0      	0.0         	                	;
 Node-66             	1807.0      	0.0         	                	;
 Node-67             	1803.0      	0.0         	                	;
 Node-68             	1803.0      	0.0         	                	;
 Node-69             	1803.0      	0.0         	                	;
 Node-70             	1803.0      	0.0         	                	;
 Node-71             	1803.0      	0.0         	                	;
 Node-72             	1803.0      	0.0         	                	;
 Node-73             	1804.0      	0.0         	                	;
 Node-74             	1804.0      	0.0         	                	;
 Node-75             	1804.0      	0.0         	                	;
 Node-76             	1804.0      	0.0         	                	;
 Node-77             	1806.0      	0.0         	                	;
 Node-78             	1806.0      	0.0         	                	;
 Node-79             	1806.0      	0.0         	                	;
 Node-80             	1807.0      	0.0         	                	;
 Node-81             	1804.0      	0.0         	                	;
 Node-82             	1806.0      	0.0         	                	;
 Node-659            	1778.0      	0.0         	                	;
 Node-84             	1776.0      	0.0         	                	;
 Node-85             	1777.0      	0.0         	                	;
 Node-86             	1781.0      	0.0         	                	;
 Node-87             	1780.0      	0.0         	                	;
 Node-88             	1783.0      	0.0         	                	;
 Node-89             	1785.0      	0.0         	                	;
 Node-90             	1786.0      	0.0         	                	;
 Node-91             	1783.0      	0.0         	                	;
 Node-92             	1785.0      	0.0         	                	;
 Node-93             	1785.0      	0.0         	                	;
 Node-94             	1786.0      	0.0         	                	;
 Node-95             	1787.0      	0.0         	                	;
 Node-96             	1787.0      	0.0         	                	;
 Node-97             	1787.0      	0.0         	                	;
 Node-98             	1785.0      	0.0         	                	;
 Node-99             	1785.0      	0.0         	                	;
 Node-100            	1786.0      	0.0         	                	;
 Node-101            	1786.0      	0.0         	                	;
 Node-102            	1785.0      	0.0         	                	;
 Node-103            	1786.0      	0.0         	                	;
 Node-104            	1786.0      	0.0         	                	;
 Node-105            	1785.0      	0.0         	                	;
 Node-106            	1784.0      	0.0         	                	;
 Node-107            	1785.0      	0.0         	                	;
 Node-108            	1786.0      	0.0         	                	;
 Node-109            	1785.0      	0.0         	                	;
 Node-110            	1785.0      	0.0         	                	;
 Node-111            	1786.0      	0.0         	                	;
 Node-112            	1786.0      	0.0         	                	;
 Node-113            	1786.0      	0.0         	                	;
 Node-114            	1786.0      	0.0         	                	;
 Node-115            	1786.0      	0.0         	                	;
 Node-116            	1786.0      	0.0         	                	;
 Node-117            	1786.0      	0.0         	                	;
 Node-120            	1785.0      	0.0         	                	;
 Node-121            	1784.0      	0.0         	                	;
 Node-122            	1782.0      	0.0         	                	;
 Node-123            	1782.0      	0.0         	                	;
 Node-124            	1780.0      	0.0         	                	;
 Node-125            	1780.0      	0.0         	                	;
 Node-126            	1780.0      	0.0         	                	;
 Node-127            	1780.0      	0.0         	                	;
 Node-128            	1778.0      	0.0         	                	;
 Node-129            	1777.0      	0.0         	                	;
 Node-132            	1834.0      	0.0         	                	;
 Node-134            	1833.0      	0.0         	                	;
 Node-135            	1832.0      	0.0         	                	;
 Node-136            	1832.0      	0.0         	                	;
 Node-137            	1832.0      	0.0         	                	;
 Node-138            	1830.0      	0.0         	                	;
 Node-139            	1830.0      	0.0         	                	;
 Node-140            	1829.0      	0.0         	                	;
 Node-141            	1828.0      	0.0         	                	;
 Node-142            	1829.0      	0.0         	                	;
 Node-143            	1829.0      	0.0         	                	;
 Node-144            	1829.0      	0.0         	                	;
 Node-145            	1828.0      	0.0         	                	;
 Node-146            	1828.0      	0.0         	                	;
 Node-147            	1825.0      	0.0         	                	;
 Node-148            	1821.0      	0.0         	                	;
 Node-149            	1820.0      	0.0         	                	;
 Node-150            	1819.0      	0.0         	                	;
 Node-151            	1820.0      	0.0         	                	;
 Node-152            	1822.0      	0.0         	                	;
 Node-155            	1821.0      	0.0         	                	;
 Node-156            	1820.0      	0.0         	                	;
 Node-157            	1819.0      	0.0         	                	;
 Node-158            	1820.0      	0.0         	                	;
 Node-159            	1822.0      	0.0         	                	;
 Node-535            	1853.0      	0.0         	                	;
 Node-162            	1852.0      	0.0         	                	;
 Node-163            	1851.0      	0.0         	                	;
 Node-164            	1848.0      	0.0         	                	;
 Node-165            	1849.0      	0.0         	                	;
 Node-166            	1845.0      	0.0         	                	;
 Node-441            	1845.0      	0.0         	                	;
 Node-585            	1909.0      	0.0         	                	;
 Node-169            	1908.0      	0.0         	                	;
 Node-170            	1906.0      	0.0         	                	;
 Node-171            	1906.0      	0.0         	                	;
 Node-172            	1903.0      	0.0         	                	;
 Node-173            	1903.0      	0.0         	                	;
 Node-174            	1904.0      	0.0         	                	;
 Node-175            	1904.0      	0.0         	                	;
 Node-176            	1901.0      	0.0         	                	;
 Node-177            	1903.0      	0.0         	                	;
 Node-178            	1900.0      	0.0         	                	;
 Node-179            	1896.0      	0.0         	                	;
 Node-180            	1897.0      	0.0         	                	;
 Node-181            	1895.0      	0.0         	                	;
 Node-182            	1895.0      	0.0         	                	;
 Node-183            	1885.0      	0.0         	                	;
 Node-184            	1886.0      	0.0         	                	;
 Node-185            	1881.0      	0.0         	                	;
 Node-186            	1877.0      	0.0         	                	;
 Node-187            	1876.0      	0.0         	                	;
 Node-188            	1871.0      	0.0         	                	;
 Node-189            	1871.0      	0.0         	                	;
 Node-190            	1871.0      	0.0         	                	;
 Node-191            	1866.0      	0.0         	                	;
 Node-192            	1861.0      	0.0         	                	;
 Node-193            	1860.0      	0.0         	                	;
 Node-194            	1860.0      	0.0         	                	;
 Node-195            	1858.0      	0.0         	                	;
 Node-196            	1859.0      	0.0         	                	;
 Node-197            	1857.0      	0.0         	                	;
 Node-198            	1857.0      	0.0         	                	;
 Node-199            	1855.0      	0.0         	                	;
 Node-553            	1853.0      	0.0         	                	;
 Node-202            	1799.0      	0.0         	                	;
 Node-203            	1799.0      	0.0         	                	;
 Node-204            	1799.0      	0.0         	                	;
 Node-205            	1799.0      	0.0         	                	;
 Node-206            	1798.0      	0.0         	                	;
 Node-207            	1796.0      	0.0         	                	;
 Node-208            	1796.0      	0.0         	                	;
 Node-209            	1795.0      	0.0         	                	;
 Node-210            	1795.0      	0.0         	                	;
 Node-211            	1795.0      	0.0         	                	;
 Node-212            	1794.0      	0.0         	                	;
 Node-213            	1794.0      	0.0         	                	;
 Node-214            	1792.0      	0.0         	                	;
 Node-215            	1791.0      	0.0         	                	;
 Node-216            	1791.0      	0.0         	                	;
 Node-217            	1791.0      	0.0         	                	;
 Node-218            	1787.0      	0.0         	                	;
 Node-219            	1786.0      	0.0         	                	;
 Node-220            	1783.0      	0.0         	                	;
 Node-221            	1781.0      	0.0         	                	;
 Node-222            	1779.0      	0.0         	                	;
 Node-223            	1777.0      	0.0         	                	;
 Node-224            	1776.0      	0.0         	                	;
 Node-225            	1775.0      	0.0         	                	;
 Node-226            	1775.0      	0.0         	                	;
 Node-227            	1773.0      	0.0         	                	;
 Node-228            	1772.0      	0.0         	                	;
 Node-229            	1771.0      	0.0         	                	;
 Node-230            	1770.0      	0.0         	                	;
 Node-231            	1770.0      	0.0         	                	;
 Node-232            	1769.0      	0.0         	                	;
 Node-233            	1767.0      	0.0         	                	;
 Node-234            	1766.0      	0.0         	                	;
 Node-235            	1766.0      	0.0         	                	;
 Node-236            	1765.0      	0.0         	                	;
 Node-237            	1761.0      	0.0         	                	;
 Node-238            	1759.0      	0.0         	                	;
 Node-239            	1757.0      	0.0         	                	;
 Node-240            	1757.0      	0.0         	                	;
 Node-241            	1754.0      	0.0         	                	;
 Node-242            	1754.0      	0.0         	                	;
 Node-243            	1754.0      	0.0         	                	;
 Node-244            	1753.0      	0.0         	                	;
 Node-245            	1752.0      	0.0         	                	;
 Node-246            	1756.0      	0.0         	                	;
 Node-247            	1756.0      	0.0         	                	;
 Node-248            	1756.0      	0.0         	                	;
 Node-249            	1760.0      	0.0         	                	;
 Node-250            	1764.0      	0.0         	                	;
 Node-282            	1764.0      	0.0         	                	;
 Node-252            	1766.0      	0.0         	                	;
 Node-253            	1766.0      	0.0         	                	;
 Node-254            	1766.0      	0.0         	                	;
 Node-255            	1766.0      	0.0         	                	;
 Node-256            	1766.0      	0.0         	                	;
 Node-257            	1766.0      	0.0         	                	;
 Node-258            	1766.0      	0.0         	                	;
 Node-259            	1763.0      	0.0         	                	;
 Node-260            	1761.0      	0.0         	                	;
 Node-261            	1761.0      	0.0         	                	;
 Node-262            	1759.0      	0.0         	                	;
 Node-263            	1758.0      	0.0         	                	;
 Node-264            	1757.0      	0.0         	                	;
 Node-265            	1756.0      	0.0         	                	;
 Node-266            	1753.0      	0.0         	                	;
 Node-267            	1753.0      	0.0         	                	;
 Node-268            	1753.0      	0.0         	                	;
 Node-269            	1752.0      	0.0         	                	;
 Node-270            	1751.0      	0.0         	                	;
 Node-271            	1749.0      	0.0         	                	;
 Node-272            	1748.0      	0.0         	                	;
 Node-273            	1748.0      	0.0         	                	;
 Node-274            	1749.0      	0.0         	                	;
 Node-275            	1750.0      	0.0         	                	;
 Node-276            	1751.0      	0.0         	                	;
 Node-277            	1752.0      	0.0         	                	;
 Node-278            	1752.0      	0.0         	                	;
 Node-279            	1752.0      	0.0         	                	;
 Node-280            	1753.0      	0.0         	                	;
 Node-281            	1753.0      	0.0         	                	;
 Node-283            	1764.0      	0.0         	                	;
 Node-284            	1764.0      	0.0         	                	;
 Node-285            	1764.0      	0.0         	                	;
 Node-352            	1784.0      	0.0         	                	;
 Node-287            	1783.0      	0.0         	                	;
 Node-288            	1781.0      	0.0         	                	;
 Node-289            	1778.0      	0.0         	                	;
 Node-290            	1776.0      	0.0         	                	;
 Node-291            	1773.0      	0.0         	                	;
 Node-292            	1771.0      	0.0         	                	;
 Node-293            	1769.0      	0.0         	                	;
 Node-294            	1769.0      	0.0         	                	;
 Node-295            	1768.0      	0.0         	                	;
 Node-524            	1819.0      	0.0         	                	;
 Node-297            	1820.0      	0.0         	                	;
 Node-298            	1820.0      	0.0         	                	;
 Node-299            	1820.0      	0.0         	                	;
 Node-300            	1819.0      	0.0         	                	;
 Node-301            	1819.0      	0.0         	                	;
 Node-302            	1820.0      	0.0         	                	;
 Node-303            	1819.0      	0.0         	                	;
 Node-304            	1818.0      	0.0         	                	;
 Node-305            	1818.0      	0.0         	                	;
 Node-306            	1818.0      	0.0         	                	;
 Node-307            	1817.0      	0.0         	                	;
 Node-308            	1817.0      	0.0         	                	;
 Node-309            	1817.0      	0.0         	                	;
 Node-310            	1815.0      	0.0         	                	;
 Node-311            	1816.0      	0.0         	                	;
 Node-312            	1814.0      	0.0         	                	;
 Node-313            	1813.0      	0.0         	                	;
 Node-314            	1812.0      	0.0         	                	;
 Node-315            	1810.0      	0.0         	                	;
 Node-316            	1811.0      	0.0         	                	;
 Node-317            	1810.0      	0.0         	                	;
 Node-318            	1810.0      	0.0         	                	;
 Node-319            	1809.0      	0.0         	                	;
 Node-320            	1809.0      	0.0         	                	;
 Node-321            	1809.0      	0.0         	                	;
 Node-322            	1808.0      	0.0         	                	;
 Node-323            	1808.0      	0.0         	                	;
 Node-324            	1807.0      	0.0         	                	;
 Node-325            	1808.0      	0.0         	                	;
 Node-326            	1808.0      	0.0         	                	;
 Node-327            	1807.0      	0.0         	                	;
 Node-328            	1806.0      	0.0         	                	;
 Node-329            	1806.0      	0.0         	                	;
 Node-330            	1805.0      	0.0         	                	;
 Node-331            	1804.0      	0.0         	                	;
 Node-332            	1803.0      	0.0         	                	;
 Node-333            	1802.0      	0.0         	                	;
 Node-334            	1801.0      	0.0         	                	;
 Node-335            	1801.0      	0.0         	                	;
 Node-338            	1800.0      	0.0         	                	;
 Node-339            	1799.0      	0.0         	                	;
 Node-340            	1796.0      	0.0         	                	;
 Node-341            	1794.0      	0.0         	                	;
 Node-342            	1792.0      	0.0         	                	;
 Node-343            	1789.0      	0.0         	                	;
 Node-344            	1787.0      	0.0         	                	;
 Node-346            	1784.0      	0.0         	                	;
 Node-347            	1784.0      	0.0         	                	;
 Node-348            	1784.0      	0.0         	                	;
 Node-349            	1785.0      	0.0         	                	;
 Node-350            	1784.0      	0.0         	                	;
 Node-351            	1784.0      	0.0         	                	;
 Node-353            	1784.0      	0.0         	                	;
 Node-354            	1783.0      	0.0         	                	;
 Node-355            	1783.0      	0.0         	                	;
 Node-356            	1784.0      	0.0         	                	;
 Node-357            	1783.0      	0.0         	                	;
 Node-358            	1782.0      	0.0         	                	;
 Node-359            	1781.0      	0.0         	                	;
 Node-360            	1781.0      	0.0         	                	;
 Node-361            	1782.0      	0.0         	                	;
 Node-362            	1782.0      	0.0         	                	;
 Node-363            	1781.0      	0.0         	                	;
 Node-364            	1782.0      	0.0         	                	;
 Node-365            	1781.0      	0.0         	                	;
 Node-366            	1782.0      	0.0         	                	;
 Node-367            	1780.0      	0.0         	                	;
 Node-368            	1779.0      	0.0         	                	;
 Node-369            	1779.0      	0.0         	                	;
 Node-370            	1779.0      	0.0         	                	;
 Node-371            	1780.0      	0.0         	                	;
 Node-372            	1780.0      	0.0         	                	;
 Node-373            	1777.0      	0.0         	                	;
 Node-374            	1777.0      	0.0         	                	;
 Node-375            	1776.0      	0.0         	                	;
 Node-376            	1776.0      	0.0         	                	;
 Node-377            	1776.0      	0.0         	                	;
 Node-378            	1777.0      	0.0         	                	;
 Node-379            	1777.0      	0.0         	                	;
 Node-380            	1777.0      	0.0         	                	;
 Node-381            	1777.0      	0.0         	                	;
 Node-382            	1776.0      	0.0         	                	;
 Node-383            	1777.0      	0.0         	                	;
 Node-385            	1775.0      	0.0         	                	;
 Node-386            	1776.0      	0.0         	                	;
 Node-387            	1775.0      	0.0         	                	;
 Node-388            	1775.0      	0.0         	                	;
 Node-389            	1776.0      	0.0         	                	;
 Node-394            	1775.0      	0.0         	                	;
 Node-392            	1775.0      	0.0         	                	;
 Node-393            	1775.0      	0.0         	                	;
 Node-395            	1774.0      	0.0         	                	;
 Node-396            	1775.0      	0.0         	                	;
 Node-397            	1775.0      	0.0         	                	;
 Node-398            	1776.0      	0.0         	                	;
 Node-399            	1777.0      	0.0         	                	;
 Node-400            	1777.0      	0.0         	                	;
 Node-401            	1777.0      	0.0         	                	;
 Node-402            	1777.0      	0.0         	                	;
 Node-403            	1776.0      	0.0         	                	;
 Node-404            	1776.0      	0.0         	                	;
 Node-405            	1777.0      	0.0         	                	;
 Node-406            	1776.0      	0.0         	                	;
 Node-407            	1776.0      	0.0         	                	;
 Node-408            	1776.0      	0.0         	                	;
 Node-409            	1776.0      	0.0         	                	;
 Node-410            	1775.0      	0.0         	                	;
 Node-411            	1775.0      	0.0         	                	;
 Node-412            	1775.0      	0.0         	                	;
 Node-413            	1774.0      	0.0         	                	;
 Node-415            	1773.0      	0.0         	                	;
 Node-417            	1846.0      	0.0         	                	;
 Node-418            	1845.0      	0.0         	                	;
 Node-636            	1865.0      	0.0         	                	;
 Node-421            	1860.0      	0.0         	                	;
 Node-422            	1860.0      	0.0         	                	;
 Node-423            	1858.0      	0.0         	                	;
 Node-424            	1856.0      	0.0         	                	;
 Node-425            	1855.0      	0.0         	                	;
 Node-426            	1855.0      	0.0         	                	;
 Node-427            	1854.0      	0.0         	                	;
 Node-428            	1853.0      	0.0         	                	;
 Node-429            	1851.0      	0.0         	                	;
 Node-430            	1849.0      	0.0         	                	;
 Node-431            	1848.0      	0.0         	                	;
 Node-432            	1846.0      	0.0         	                	;
 Node-433            	1847.0      	0.0         	                	;
 Node-434            	1847.0      	0.0         	                	;
 Node-435            	1847.0      	0.0         	                	;
 Node-436            	1847.0      	0.0         	                	;
 Node-437            	1846.0      	0.0         	                	;
 Node-438            	1846.0      	0.0         	                	;
 Node-439            	1845.0      	0.0         	                	;
 Node-442            	1842.0      	0.0         	                	;
 Node-443            	1842.0      	0.0         	                	;
 Node-444            	1841.0      	0.0         	                	;
 Node-445            	1838.0      	0.0         	                	;
 Node-446            	1838.0      	0.0         	                	;
 Node-447            	1838.0      	0.0         	                	;
 Node-448            	1838.0      	0.0         	                	;
 Node-449            	1837.0      	0.0         	                	;
 Node-450            	1836.0      	0.0         	                	;
 Node-451            	1838.0      	0.0         	                	;
 Node-452            	1837.0      	0.0         	                	;
 Node-453            	1837.0      	0.0         	                	;
 Node-454            	1837.0      	0.0         	                	;
 Node-455            	1835.0      	0.0         	                	;
 Node-456            	1835.0      	0.0         	                	;
 Node-457            	1832.0      	0.0         	                	;
 Node-458            	1831.0      	0.0         	                	;
 Node-459            	1832.0      	0.0         	                	;
 Node-460            	1833.0      	0.0         	                	;
 Node-461            	1834.0      	0.0         	                	;
 Node-462            	1830.0      	0.0         	                	;
 Node-463            	1831.0      	0.0         	                	;
 Node-464            	1832.0      	0.0         	                	;
 Node-465            	1828.0      	0.0         	                	;
 Node-466            	1828.0      	0.0         	                	;
 Node-467            	1827.0      	0.0         	                	;
 Node-468            	1828.0      	0.0         	                	;
 Node-469            	1828.0      	0.0         	                	;
 Node-470            	1828.0      	0.0         	                	;
 Node-471            	1828.0      	0.0         	                	;
 Node-472            	1827.0      	0.0         	                	;
 Node-473            	1826.0      	0.0         	                	;
 Node-474            	1825.0      	0.0         	                	;
 Node-475            	1824.0      	0.0         	                	;
 Node-476            	1826.0      	0.0         	                	;
 Node-477            	1825.0      	0.0         	                	;
 Node-478            	1827.0      	0.0         	                	;
 Node-479            	1825.0      	0.0         	                	;
 Node-480            	1824.0      	0.0         	                	;
 Node-481            	1826.0      	0.0         	                	;
 Node-482            	1825.0      	0.0         	                	;
 Node-483            	1825.0      	0.0         	                	;
 Node-484            	1824.0      	0.0         	                	;
 Node-485            	1822.0      	0.0         	                	;
 Node-486            	1822.0      	0.0         	                	;
 Node-487            	1823.0      	0.0         	                	;
 Node-488            	1822.0      	0.0         	                	;
 Node-489            	1822.0      	0.0         	                	;
 Node-490            	1823.0      	0.0         	                	;
 Node-491            	1823.0      	0.0         	                	;
 Node-492            	1823.0      	0.0         	                	;
 Node-493            	1823.0      	0.0         	                	;
 Node-494            	1824.0      	0.0         	                	;
 Node-495            	1822.0      	0.0         	                	;
 Node-496            	1823.0      	0.0         	                	;
 Node-497            	1820.0      	0.0         	                	;
 Node-498            	1819.0      	0.0         	                	;
 Node-499            	1821.0      	0.0         	                	;
 Node-500            	1819.0      	0.0         	                	;
 Node-501            	1824.0      	0.0         	                	;
 Node-502            	1821.0      	0.0         	                	;
 Node-503            	1821.0      	0.0         	                	;
 Node-504            	1821.0      	0.0         	                	;
 Node-505            	1821.0      	0.0         	                	;
 Node-506            	1821.0      	0.0         	                	;
 Node-507            	1822.0      	0.0         	                	;
 Node-508            	1821.0      	0.0         	                	;
 Node-509            	1821.0      	0.0         	                	;
 Node-510            	1820.0      	0.0         	                	;
 Node-511            	1818.0      	0.0         	                	;
 Node-512            	1818.0      	0.0         	                	;
 Node-513            	1818.0      	0.0         	                	;
 Node-514            	1817.0      	0.0         	                	;
 Node-515            	1817.0      	0.0         	                	;
 Node-516            	1815.0      	0.0         	                	;
 Node-518            	1816.0      	0.0         	                	;
 Node-519            	1814.0      	0.0         	                	;
 Node-520            	1817.0      	0.0         	                	;
 Node-521            	1817.0      	0.0         	                	;
 Node-522            	1817.0      	0.0         	                	;
 Node-523            	1818.0      	0.0         	                	;
 Node-564            	1861.0      	0.0         	                	;
 Node-526            	1858.0      	0.0         	                	;
 Node-527            	1858.0      	0.0         	                	;
 Node-528            	1858.0      	0.0         	                	;
 Node-529            	1857.0      	0.0         	                	;
 Node-530            	1857.0      	0.0         	                	;
 Node-531            	1854.0      	0.0         	                	;
 Node-532            	1855.0      	0.0         	                	;
 Node-537            	1895.0      	0.0         	                	;
 Node-538            	1891.0      	0.0         	                	;
 Node-539            	1888.0      	0.0         	                	;
 Node-540            	1888.0      	0.0         	                	;
 Node-541            	1887.0      	0.0         	                	;
 Node-542            	1885.0      	0.0         	                	;
 Node-543            	1881.0      	0.0         	                	;
 Node-544            	1876.0      	0.0         	                	;
 Node-545            	1874.0      	0.0         	                	;
 Node-546            	1871.0      	0.0         	                	;
 Node-547            	1868.0      	0.0         	                	;
 Node-548            	1864.0      	0.0         	                	;
 Node-549            	1861.0      	0.0         	                	;
 Node-550            	1858.0      	0.0         	                	;
 Node-551            	1855.0      	0.0         	                	;
 Node-552            	1855.0      	0.0         	                	;
 Node-555            	1872.0      	0.0         	                	;
 Node-556            	1871.0      	0.0         	                	;
 Node-557            	1867.0      	0.0         	                	;
 Node-562            	1862.0      	0.0         	                	;
 Node-560            	1863.0      	0.0         	                	;
 Node-563            	1862.0      	0.0         	                	;
 Node-613            	1912.0      	0.0         	                	;
 Node-568            	1913.0      	0.0         	                	;
 Node-582            	1913.0      	0.0         	                	;
 Node-571            	1933.0      	0.0         	                	;
 Node-572            	1929.0      	0.0         	                	;
 Node-573            	1928.0      	0.0         	                	;
 Node-574            	1928.0      	0.0         	                	;
 Node-575            	1924.0      	0.0         	                	;
 Node-576            	1923.0      	0.0         	                	;
 Node-577            	1919.0      	0.0         	                	;
 Node-578            	1919.0      	0.0         	                	;
 Node-579            	1915.0      	0.0         	                	;
 Node-580            	1915.0      	0.0         	                	;
 Node-583            	1912.0      	0.0         	                	;
 Node-584            	1909.0      	0.0         	                	;
 Node-587            	1888.0      	0.0         	                	;
 Node-588            	1888.0      	0.0         	                	;
 Node-589            	1885.0      	0.0         	                	;
 Node-590            	1885.0      	0.0         	                	;
 Node-591            	1882.0      	0.0         	                	;
 Node-592            	1880.0      	0.0         	                	;
 Node-593            	1878.0      	0.0         	                	;
 Node-594            	1878.0      	0.0         	                	;
 Node-595            	1876.0      	0.0         	                	;
 Node-596            	1874.0      	0.0         	                	;
 Node-597            	1874.0      	0.0         	                	;
 Node-598            	1873.0      	0.0         	                	;
 Node-599            	1873.0      	0.0         	                	;
 Node-600            	1873.0      	0.0         	                	;
 Node-633            	1871.0      	0.0         	                	;
 Node-603            	1924.0      	0.0         	                	;
 Node-604            	1922.0      	0.0         	                	;
 Node-605            	1924.0      	0.0         	                	;
 Node-606            	1921.0      	0.0         	                	;
 Node-607            	1926.0      	0.0         	                	;
 Node-608            	1922.0      	0.0         	                	;
 Node-609            	1918.0      	0.0         	                	;
 Node-610            	1912.0      	0.0         	                	;
 Node-612            	1912.0      	0.0         	                	;
 Node-615            	1925.0      	0.0         	                	;
 Node-616            	1914.0      	0.0         	                	;
 Node-617            	1913.0      	0.0         	                	;
 Node-618            	1913.0      	0.0         	                	;
 Node-619            	1909.0      	0.0         	                	;
 Node-620            	1906.0      	0.0         	                	;
 Node-621            	1910.0      	0.0         	                	;
 Node-622            	1890.0      	0.0         	                	;
 Node-623            	1887.0      	0.0         	                	;
 Node-624            	1887.0      	0.0         	                	;
 Node-625            	1883.0      	0.0         	                	;
 Node-626            	1882.0      	0.0         	                	;
 Node-627            	1879.0      	0.0         	                	;
 Node-628            	1881.0      	0.0         	                	;
 Node-629            	1877.0      	0.0         	                	;
 Node-630            	1874.0      	0.0         	                	;
 Node-631            	1871.0      	0.0         	                	;
 Node-634            	1869.0      	0.0         	                	;
 Node-635            	1865.0      	0.0         	                	;
 Node-637            	1805.0      	0.0         	                	;
 Node-638            	1805.0      	0.0         	                	;
 Node-639            	1805.0      	0.0         	                	;
 Node-640            	1803.0      	0.0         	                	;
 Node-641            	1801.0      	0.0         	                	;
 Node-642            	1801.0      	0.0         	                	;
 Node-643            	1799.0      	0.0         	                	;
 Node-644            	1797.0      	0.0         	                	;
 Node-645            	1793.0      	0.0         	                	;
 Node-646            	1793.0      	0.0         	                	;
 Node-647            	1788.0      	0.0         	                	;
 Node-648            	1788.0      	0.0         	                	;
 Node-649            	1781.0      	0.0         	                	;
 Node-650            	1781.0      	0.0         	                	;
 Node-651            	1778.0      	0.0         	                	;
 Node-652            	1778.0      	0.0         	                	;
 Node-653            	1777.0      	0.0         	                	;
 Node-654            	1777.0      	0.0         	                	;
 Node-655            	1777.0      	0.0         	                	;
 Node-656            	1777.0      	0.0         	                	;
 Node-657            	1777.0      	0.0         	                	;
 Node-658            	1777.0      	0.0         	                	;

[RESERVOIRS]
;ID                  	Head        	Pattern         
 Spring-5384         	1928        	                	;
 Spring-5338         	1921        	                	;
 Spring-5339         	1823        	                	;
 Spring-5340         	1824        	                	;
 Spring-5341         	1835        	                	;
 Spring-5342         	1895        	                	;
 Spring-5343         	1925        	                	;
 Spring-5385         	1890        	                	;
 Spring-5344         	1863        	                	;
 Spring-5345         	1878        	                	;
 Spring-5382         	1849        	                	;
 Spring-5383         	1933        	                	;

[TANKS]
;ID                  	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve
 Tank-18976          	1801        	0.75        	0.15000000000000002     	1.5         	5           	50.0        	                	;
 Tank-18975          	1786        	0.75        	0.15000000000000002     	1.5         	5           	30.0        	                	;

[PIPES]
;ID                  	Node1               	Node2               	Length      	Diameter    	Roughness   	MinorLoss   	Status
 Pipe-108948-0       	Node-345            	Node-2              	4.319       	25          	100         	0           	Open  	;
 Pipe-108948-1       	Node-2              	Node-37             	4.756       	25          	100         	0           	Open  	;
 Pipe-108952-0       	Node-414            	Node-5              	9.304       	25          	100         	0           	Open  	;
 Pipe-108952-1       	Node-5              	Node-6              	15.857      	25          	100         	0           	Open  	;
 Pipe-108952-2       	Node-6              	Node-7              	4.689       	25          	100         	0           	Open  	;
 Pipe-108952-3       	Node-7              	Node-8              	5.832       	25          	100         	0           	Open  	;
 Pipe-108952-4       	Node-8              	Node-9              	12.691      	25          	100         	0           	Open  	;
 Pipe-108952-5       	Node-9              	Node-10             	14.7        	25          	100         	0           	Open  	;
 Pipe-108952-6       	Node-10             	Node-11             	10.96       	25          	100         	0           	Open  	;
 Pipe-108952-7       	Node-11             	Node-12             	18.921      	25          	100         	0           	Open  	;
 Pipe-108952-8       	Node-12             	Node-13             	21.213      	25          	100         	0           	Open  	;
 Pipe-108952-9       	Node-13             	Node-14             	7.863       	25          	100         	0           	Open  	;
 Pipe-108952-10      	Node-14             	Node-18             	5.773       	25          	100         	0           	Open  	;
 Pipe-108952-11      	Node-18             	Node-16             	3.149       	25          	100         	0           	Open  	;
 Pipe-108952-12      	Node-16             	Node-17             	4.345       	25          	100         	0           	Open  	;
 Pipe-108953-0       	Node-18             	Node-19             	16.88       	25          	100         	0           	Open  	;
 Pipe-108953-1       	Node-19             	Node-20             	17.708      	25          	100         	0           	Open  	;
 Pipe-108953-2       	Node-20             	Node-21             	16.614      	25          	100         	0           	Open  	;
 Pipe-108953-3       	Node-21             	Node-22             	14.479      	25          	100         	0           	Open  	;
 Pipe-108953-4       	Node-22             	Node-23             	11.397      	25          	100         	0           	Open  	;
 Pipe-108953-5       	Node-23             	Node-24             	7.343       	25          	100         	0           	Open  	;
 Pipe-108953-6       	Node-24             	Node-25             	8.252       	25          	100         	0           	Open  	;
 Pipe-108954-0       	Node-384            	Node-27             	4.213       	25          	100         	0           	Open  	;
 Pipe-108947-0       	Spring-5339         	Node-29             	5.115       	63          	100         	0           	Open  	;
 Pipe-108947-1       	Node-29             	Node-30             	5.056       	63          	100         	0           	Open  	;
 Pipe-108947-2       	Node-30             	Node-31             	16.119      	63          	100         	0           	Open  	;
 Pipe-108947-3       	Node-31             	Node-32             	12.307      	63          	100         	0           	Open  	;
 Pipe-108947-4       	Node-32             	Node-160            	5.881       	63          	100         	0           	Open  	;
 Pipe-108942-0       	Tank-18975          	Node-35             	19.551      	32          	100         	0           	Open  	;
 Pipe-108942-1       	Node-35             	Node-36             	5.198       	32          	100         	0           	Open  	;
 Pipe-108949-1       	Node-38             	Node-39             	10.032      	25          	100         	0           	Open  	;
 Pipe-108949-2       	Node-39             	Node-40             	10.491      	25          	100         	0           	Open  	;
 Pipe-108949-3       	Node-40             	Node-41             	14.035      	25          	100         	0           	Open  	;
 Pipe-108949-4       	Node-41             	Node-42             	19.486      	25          	100         	0           	Open  	;
 Pipe-108949-5       	Node-42             	Node-43             	13.718      	25          	100         	0           	Open  	;
 Pipe-108949-6       	Node-43             	Node-44             	15.294      	25          	100         	0           	Open  	;
 Pipe-108949-7       	Node-44             	Node-45             	14.719      	25          	100         	0           	Open  	;
 Pipe-108939-0       	Node-130            	Node-47             	10.876      	25          	100         	0           	Open  	;
 Pipe-108939-1       	Node-47             	Node-48             	8.268       	25          	100         	0           	Open  	;
 Pipe-108939-2       	Node-48             	Node-49             	13.321      	25          	100         	0           	Open  	;
 Pipe-108940-0       	Node-160            	Node-51             	3.372       	63          	100         	0           	Open  	;
 Pipe-108940-1       	Node-51             	Node-52             	1.404       	63          	100         	0           	Open  	;
 Pipe-108940-2       	Node-52             	Node-53             	17.875      	63          	100         	0           	Open  	;
 Pipe-108940-3       	Node-53             	Node-54             	13.415      	63          	100         	0           	Open  	;
 Pipe-108940-4       	Node-54             	Node-55             	10.907      	63          	100         	0           	Open  	;
 Pipe-108940-5       	Node-55             	Node-56             	13.995      	63          	100         	0           	Open  	;
 Pipe-108940-6       	Node-56             	Node-57             	11.071      	63          	100         	0           	Open  	;
 Pipe-108940-7       	Node-57             	Node-58             	10.658      	63          	100         	0           	Open  	;
 Pipe-108940-8       	Node-58             	Node-59             	16.7        	63          	100         	0           	Open  	;
 Pipe-108940-9       	Node-59             	Node-60             	13.536      	63          	100         	0           	Open  	;
 Pipe-108940-10      	Node-60             	Node-61             	11.525      	63          	100         	0           	Open  	;
 Pipe-108940-11      	Node-61             	Node-62             	9.392       	63          	100         	0           	Open  	;
 Pipe-108940-12      	Node-62             	Node-63             	16.21       	63          	100         	0           	Open  	;
 Pipe-108940-13      	Node-63             	Node-64             	13.351      	63          	100         	0           	Open  	;
 Pipe-108940-14      	Node-64             	Node-65             	17.448      	63          	100         	0           	Open  	;
 Pipe-108940-15      	Node-65             	Node-66             	9.458       	63          	100         	0           	Open  	;
 Pipe-108940-16      	Node-66             	Node-67             	3.188       	63          	100         	0           	Open  	;
 Pipe-108940-17      	Node-67             	Node-68             	6.868       	63          	100         	0           	Open  	;
 Pipe-108940-18      	Node-68             	Node-69             	11.243      	63          	100         	0           	Open  	;
 Pipe-108940-19      	Node-69             	Node-70             	7.499       	63          	100         	0           	Open  	;
 Pipe-108940-20      	Node-70             	Node-71             	4.357       	63          	100         	0           	Open  	;
 Pipe-108940-21      	Node-71             	Node-72             	18.824      	63          	100         	0           	Open  	;
 Pipe-108940-22      	Node-72             	Node-73             	9.591       	63          	100         	0           	Open  	;
 Pipe-108940-23      	Node-73             	Node-74             	9.271       	63          	100         	0           	Open  	;
 Pipe-108940-24      	Node-74             	Node-75             	13.107      	63          	100         	0           	Open  	;
 Pipe-108940-25      	Node-75             	Node-76             	9.548       	63          	100         	0           	Open  	;
 Pipe-108940-26      	Node-76             	Node-77             	20.455      	63          	100         	0           	Open  	;
 Pipe-108940-27      	Node-77             	Node-78             	12.894      	63          	100         	0           	Open  	;
 Pipe-108940-28      	Node-78             	Node-79             	22.672      	63          	100         	0           	Open  	;
 Pipe-108940-29      	Node-79             	Node-80             	20.897      	63          	100         	0           	Open  	;
 Pipe-108940-30      	Node-80             	Node-81             	12.797      	63          	100         	0           	Open  	;
 Pipe-108940-31      	Node-81             	Node-82             	6.283       	63          	100         	0           	Open  	;
 Pipe-108940-32      	Node-82             	Node-637            	9.124       	63          	100         	0           	Open  	;
 Pipe-108940-33      	Node-637            	Node-638            	7.13        	63          	100         	0           	Open  	;
 Pipe-108940-34      	Node-638            	Node-639            	10.468      	63          	100         	0           	Open  	;
 Pipe-108940-35      	Node-639            	Node-640            	16.435      	63          	100         	0           	Open  	;
 Pipe-108940-36      	Node-640            	Node-641            	14.059      	63          	100         	0           	Open  	;
 Pipe-108940-37      	Node-641            	Node-642            	7.078       	63          	100         	0           	Open  	;
 Pipe-108940-38      	Node-642            	Node-643            	10.181      	63          	100         	0           	Open  	;
 Pipe-108940-39      	Node-643            	Node-644            	6.385       	63          	100         	0           	Open  	;
 Pipe-108940-40      	Node-644            	Node-645            	8.45        	63          	100         	0           	Open  	;
 Pipe-108940-41      	Node-645            	Node-646            	4.793       	63          	100         	0           	Open  	;
 Pipe-108940-42      	Node-646            	Node-647            	6.552       	63          	100         	0           	Open  	;
 Pipe-108940-43      	Node-647            	Node-648            	3.607       	63          	100         	0           	Open  	;
 Pipe-108940-44      	Node-648            	Node-649            	12.667      	63          	100         	0           	Open  	;
 Pipe-108940-45      	Node-649            	Node-650            	12.465      	63          	100         	0           	Open  	;
 Pipe-108940-46      	Node-650            	Node-651            	16.051      	63          	100         	0           	Open  	;
 Pipe-108940-47      	Node-651            	Node-652            	19.662      	63          	100         	0           	Open  	;
 Pipe-108940-48      	Node-652            	Node-653            	8.625       	63          	100         	0           	Open  	;
 Pipe-108940-49      	Node-653            	Node-654            	20.066      	63          	100         	0           	Open  	;
 Pipe-108940-50      	Node-654            	Node-655            	11.697      	63          	100         	0           	Open  	;
 Pipe-108940-51      	Node-655            	Node-656            	8.514       	63          	100         	0           	Open  	;
 Pipe-108940-52      	Node-656            	Node-657            	5.263       	63          	100         	0           	Open  	;
 Pipe-108940-53      	Node-657            	Node-658            	14.19       	63          	100         	0           	Open  	;
 Pipe-108940-54      	Node-658            	Node-659            	15.44       	63          	100         	0           	Open  	;
 Pipe-108941-0       	Node-659            	Node-84             	6.205       	50          	100         	0           	Open  	;
 Pipe-108941-1       	Node-84             	Node-85             	17.226      	50          	100         	0           	Open  	;
 Pipe-108941-2       	Node-85             	Node-86             	11.633      	50          	100         	0           	Open  	;
 Pipe-108941-3       	Node-86             	Node-87             	10.641      	50          	100         	0           	Open  	;
 Pipe-108941-4       	Node-87             	Node-88             	9.007       	50          	100         	0           	Open  	;
 Pipe-108941-5       	Node-88             	Node-89             	10.811      	50          	100         	0           	Open  	;
 Pipe-108941-6       	Node-89             	Node-90             	5.398       	50          	100         	0           	Open  	;
 Pipe-108941-7       	Node-90             	Node-91             	9.028       	50          	100         	0           	Open  	;
 Pipe-108941-8       	Node-91             	Node-92             	5.576       	50          	100         	0           	Open  	;
 Pipe-108941-9       	Node-92             	Node-93             	16.486      	50          	100         	0           	Open  	;
 Pipe-108941-10      	Node-93             	Node-94             	12.795      	50          	100         	0           	Open  	;
 Pipe-108941-11      	Node-94             	Node-95             	18.328      	50          	100         	0           	Open  	;
 Pipe-108941-12      	Node-95             	Node-96             	17.735      	50          	100         	0           	Open  	;
 Pipe-108941-13      	Node-96             	Node-97             	18.848      	50          	100         	0           	Open  	;
 Pipe-108941-14      	Node-97             	Node-98             	16.47       	50          	100         	0           	Open  	;
 Pipe-108941-15      	Node-98             	Node-99             	8.67        	50          	100         	0           	Open  	;
 Pipe-108941-16      	Node-99             	Node-100            	13.864      	50          	100         	0           	Open  	;
 Pipe-108941-17      	Node-100            	Node-101            	22.685      	50          	100         	0           	Open  	;
 Pipe-108941-18      	Node-101            	Node-102            	16.687      	50          	100         	0           	Open  	;
 Pipe-108941-19      	Node-102            	Node-103            	13.825      	50          	100         	0           	Open  	;
 Pipe-108941-20      	Node-103            	Node-104            	12.309      	50          	100         	0           	Open  	;
 Pipe-108941-21      	Node-104            	Node-105            	18.193      	50          	100         	0           	Open  	;
 Pipe-108941-22      	Node-105            	Node-106            	12.467      	50          	100         	0           	Open  	;
 Pipe-108941-23      	Node-106            	Node-107            	12.998      	50          	100         	0           	Open  	;
 Pipe-108941-24      	Node-107            	Node-108            	11.231      	50          	100         	0           	Open  	;
 Pipe-108941-25      	Node-108            	Node-109            	18.349      	50          	100         	0           	Open  	;
 Pipe-108941-26      	Node-109            	Node-110            	17.161      	50          	100         	0           	Open  	;
 Pipe-108941-27      	Node-110            	Node-111            	13.725      	50          	100         	0           	Open  	;
 Pipe-108941-28      	Node-111            	Node-112            	13.58       	50          	100         	0           	Open  	;
 Pipe-108941-29      	Node-112            	Node-113            	9.667       	50          	100         	0           	Open  	;
 Pipe-108941-30      	Node-113            	Node-114            	5.795       	50          	100         	0           	Open  	;
 Pipe-108941-31      	Node-114            	Node-115            	17.764      	50          	100         	0           	Open  	;
 Pipe-108941-32      	Node-115            	Node-116            	14.768      	50          	100         	0           	Open  	;
 Pipe-108941-33      	Node-116            	Node-117            	7.269       	50          	100         	0           	Open  	;
 Pipe-108941-34      	Node-117            	Tank-18975          	14.421      	50          	100         	0           	Open  	;
 Pipe-108943-0       	Tank-18975          	Node-120            	7.436       	32          	100         	0           	Open  	;
 Pipe-108943-1       	Node-120            	Node-121            	5.973       	32          	100         	0           	Open  	;
 Pipe-108943-2       	Node-121            	Node-122            	13.773      	32          	100         	0           	Open  	;
 Pipe-108943-3       	Node-122            	Node-123            	8.113       	32          	100         	0           	Open  	;
 Pipe-108943-4       	Node-123            	Node-124            	8.251       	32          	100         	0           	Open  	;
 Pipe-108943-5       	Node-124            	Node-125            	12.01       	32          	100         	0           	Open  	;
 Pipe-108943-6       	Node-125            	Node-126            	9.203       	32          	100         	0           	Open  	;
 Pipe-108943-7       	Node-126            	Node-127            	8.554       	32          	100         	0           	Open  	;
 Pipe-108943-8       	Node-127            	Node-128            	19.687      	32          	100         	0           	Open  	;
 Pipe-108943-9       	Node-128            	Node-129            	16.145      	32          	100         	0           	Open  	;
 Pipe-108944-0       	Spring-5341         	Node-132            	8.165       	63          	100         	0           	Open  	;
 Pipe-108944-1       	Node-132            	Node-134            	6.641       	63          	100         	0           	Open  	;
 Pipe-108945-0       	Node-134            	Node-135            	7.402       	50          	100         	0           	Open  	;
 Pipe-108945-1       	Node-135            	Node-136            	4.006       	50          	100         	0           	Open  	;
 Pipe-108945-2       	Node-136            	Node-137            	5.509       	50          	100         	0           	Open  	;
 Pipe-108945-3       	Node-137            	Node-138            	15.807      	50          	100         	0           	Open  	;
 Pipe-108945-4       	Node-138            	Node-139            	7.263       	50          	100         	0           	Open  	;
 Pipe-108945-5       	Node-139            	Node-140            	7.412       	50          	100         	0           	Open  	;
 Pipe-108945-6       	Node-140            	Node-141            	7.644       	50          	100         	0           	Open  	;
 Pipe-108945-7       	Node-141            	Node-142            	23.775      	50          	100         	0           	Open  	;
 Pipe-108945-8       	Node-142            	Node-143            	2.162       	50          	100         	0           	Open  	;
 Pipe-108945-9       	Node-143            	Node-144            	7.0         	50          	100         	0           	Open  	;
 Pipe-108945-10      	Node-144            	Node-145            	8.977       	50          	100         	0           	Open  	;
 Pipe-108945-11      	Node-145            	Node-146            	6.754       	50          	100         	0           	Open  	;
 Pipe-108945-12      	Node-146            	Node-147            	33.177      	50          	100         	0           	Open  	;
 Pipe-108945-13      	Node-147            	Node-148            	24.344      	50          	100         	0           	Open  	;
 Pipe-108945-14      	Node-148            	Node-149            	9.992       	50          	100         	0           	Open  	;
 Pipe-108945-15      	Node-149            	Node-150            	5.082       	50          	100         	0           	Open  	;
 Pipe-108945-16      	Node-150            	Node-151            	16.021      	50          	100         	0           	Open  	;
 Pipe-108945-17      	Node-151            	Node-152            	12.126      	50          	100         	0           	Open  	;
 Pipe-108945-18      	Node-152            	Node-160            	5.644       	50          	100         	0           	Open  	;
 Pipe-108946-0       	Spring-5340         	Node-155            	17.884      	63          	100         	0           	Open  	;
 Pipe-108946-1       	Node-155            	Node-156            	10.03       	63          	100         	0           	Open  	;
 Pipe-108946-2       	Node-156            	Node-157            	5.314       	63          	100         	0           	Open  	;
 Pipe-108946-3       	Node-157            	Node-158            	15.579      	63          	100         	0           	Open  	;
 Pipe-108946-4       	Node-158            	Node-159            	12.342      	63          	100         	0           	Open  	;
 Pipe-108946-5       	Node-159            	Node-160            	5.673       	63          	100         	0           	Open  	;
 Pipe-108967-0       	Node-535            	Node-162            	8.488       	63          	100         	0           	Open  	;
 Pipe-108967-1       	Node-162            	Node-163            	9.6         	63          	100         	0           	Open  	;
 Pipe-108967-2       	Node-163            	Node-164            	20.344      	63          	100         	0           	Open  	;
 Pipe-108967-3       	Node-164            	Node-165            	10.763      	63          	100         	0           	Open  	;
 Pipe-108967-4       	Node-165            	Node-166            	12.855      	63          	100         	0           	Open  	;
 Pipe-108967-5       	Node-166            	Node-441            	10.199      	63          	100         	0           	Open  	;
 Pipe-108968-0       	Node-585            	Node-169            	6.267       	63          	100         	0           	Open  	;
 Pipe-108968-1       	Node-169            	Node-170            	9.938       	63          	100         	0           	Open  	;
 Pipe-108968-2       	Node-170            	Node-171            	4.19        	63          	100         	0           	Open  	;
 Pipe-108968-3       	Node-171            	Node-172            	5.747       	63          	100         	0           	Open  	;
 Pipe-108968-4       	Node-172            	Node-173            	4.626       	63          	100         	0           	Open  	;
 Pipe-108968-5       	Node-173            	Node-174            	7.486       	63          	100         	0           	Open  	;
 Pipe-108968-6       	Node-174            	Node-175            	8.9         	63          	100         	0           	Open  	;
 Pipe-108968-7       	Node-175            	Node-176            	9.096       	63          	100         	0           	Open  	;
 Pipe-108968-8       	Node-176            	Node-177            	8.748       	63          	100         	0           	Open  	;
 Pipe-108968-9       	Node-177            	Node-178            	8.722       	63          	100         	0           	Open  	;
 Pipe-108968-10      	Node-178            	Node-179            	11.091      	63          	100         	0           	Open  	;
 Pipe-108968-11      	Node-179            	Node-180            	12.837      	63          	100         	0           	Open  	;
 Pipe-108968-12      	Node-180            	Node-181            	12.246      	63          	100         	0           	Open  	;
 Pipe-108968-13      	Node-181            	Node-182            	4.774       	63          	100         	0           	Open  	;
 Pipe-108968-14      	Node-182            	Node-183            	13.751      	63          	100         	0           	Open  	;
 Pipe-108968-15      	Node-183            	Node-184            	9.805       	63          	100         	0           	Open  	;
 Pipe-108968-16      	Node-184            	Node-185            	9.439       	63          	100         	0           	Open  	;
 Pipe-108968-17      	Node-185            	Node-186            	13.726      	63          	100         	0           	Open  	;
 Pipe-108968-18      	Node-186            	Node-187            	18.102      	63          	100         	0           	Open  	;
 Pipe-108968-19      	Node-187            	Node-188            	11.632      	63          	100         	0           	Open  	;
 Pipe-108968-20      	Node-188            	Node-189            	5.166       	63          	100         	0           	Open  	;
 Pipe-108968-21      	Node-189            	Node-190            	4.737       	63          	100         	0           	Open  	;
 Pipe-108968-22      	Node-190            	Node-191            	5.191       	63          	100         	0           	Open  	;
 Pipe-108968-23      	Node-191            	Node-192            	16.319      	63          	100         	0           	Open  	;
 Pipe-108968-24      	Node-192            	Node-193            	6.517       	63          	100         	0           	Open  	;
 Pipe-108968-25      	Node-193            	Node-194            	6.795       	63          	100         	0           	Open  	;
 Pipe-108968-26      	Node-194            	Node-195            	9.734       	63          	100         	0           	Open  	;
 Pipe-108968-27      	Node-195            	Node-196            	15.747      	63          	100         	0           	Open  	;
 Pipe-108968-28      	Node-196            	Node-197            	11.205      	63          	100         	0           	Open  	;
 Pipe-108968-29      	Node-197            	Node-198            	8.158       	63          	100         	0           	Open  	;
 Pipe-108968-30      	Node-198            	Node-199            	14.279      	63          	100         	0           	Open  	;
 Pipe-108968-31      	Node-199            	Node-553            	11.21       	63          	100         	0           	Open  	;
 Pipe-108950-0       	Tank-18976          	Node-202            	7.813       	40          	100         	0           	Open  	;
 Pipe-108950-1       	Node-202            	Node-203            	5.265       	40          	100         	0           	Open  	;
 Pipe-108950-2       	Node-203            	Node-204            	4.994       	40          	100         	0           	Open  	;
 Pipe-108950-3       	Node-204            	Node-205            	12.532      	40          	100         	0           	Open  	;
 Pipe-108950-4       	Node-205            	Node-206            	15.644      	40          	100         	0           	Open  	;
 Pipe-108950-5       	Node-206            	Node-207            	24.085      	40          	100         	0           	Open  	;
 Pipe-108950-6       	Node-207            	Node-208            	16.866      	40          	100         	0           	Open  	;
 Pipe-108950-7       	Node-208            	Node-209            	17.964      	40          	100         	0           	Open  	;
 Pipe-108950-8       	Node-209            	Node-210            	19.019      	40          	100         	0           	Open  	;
 Pipe-108950-9       	Node-210            	Node-211            	15.277      	40          	100         	0           	Open  	;
 Pipe-108950-10      	Node-211            	Node-212            	21.304      	40          	100         	0           	Open  	;
 Pipe-108950-11      	Node-212            	Node-213            	13.045      	40          	100         	0           	Open  	;
 Pipe-108950-12      	Node-213            	Node-214            	18.547      	40          	100         	0           	Open  	;
 Pipe-108950-13      	Node-214            	Node-215            	9.506       	40          	100         	0           	Open  	;
 Pipe-108950-14      	Node-215            	Node-216            	9.998       	40          	100         	0           	Open  	;
 Pipe-108950-15      	Node-216            	Node-217            	14.368      	40          	100         	0           	Open  	;
 Pipe-108950-16      	Node-217            	Node-218            	17.181      	40          	100         	0           	Open  	;
 Pipe-108950-17      	Node-218            	Node-219            	17.32       	40          	100         	0           	Open  	;
 Pipe-108950-18      	Node-219            	Node-220            	17.028      	40          	100         	0           	Open  	;
 Pipe-108950-19      	Node-220            	Node-221            	16.717      	40          	100         	0           	Open  	;
 Pipe-108950-20      	Node-221            	Node-222            	26.165      	40          	100         	0           	Open  	;
 Pipe-108950-21      	Node-222            	Node-223            	30.156      	40          	100         	0           	Open  	;
 Pipe-108950-22      	Node-223            	Node-224            	11.985      	40          	100         	0           	Open  	;
 Pipe-108950-23      	Node-224            	Node-225            	13.51       	40          	100         	0           	Open  	;
 Pipe-108950-24      	Node-225            	Node-226            	18.279      	40          	100         	0           	Open  	;
 Pipe-108950-25      	Node-226            	Node-227            	18.755      	40          	100         	0           	Open  	;
 Pipe-108950-26      	Node-227            	Node-228            	14.25       	40          	100         	0           	Open  	;
 Pipe-108950-27      	Node-228            	Node-229            	8.362       	40          	100         	0           	Open  	;
 Pipe-108950-28      	Node-229            	Node-230            	8.439       	40          	100         	0           	Open  	;
 Pipe-108950-29      	Node-230            	Node-231            	8.802       	40          	100         	0           	Open  	;
 Pipe-108950-30      	Node-231            	Node-232            	11.764      	40          	100         	0           	Open  	;
 Pipe-108950-31      	Node-232            	Node-233            	9.888       	40          	100         	0           	Open  	;
 Pipe-108950-32      	Node-233            	Node-234            	14.36       	40          	100         	0           	Open  	;
 Pipe-108950-33      	Node-234            	Node-235            	11.045      	40          	100         	0           	Open  	;
 Pipe-108950-34      	Node-235            	Node-236            	13.334      	40          	100         	0           	Open  	;
 Pipe-108950-35      	Node-236            	Node-237            	15.108      	40          	100         	0           	Open  	;
 Pipe-108950-36      	Node-237            	Node-238            	8.519       	40          	100         	0           	Open  	;
 Pipe-108950-37      	Node-238            	Node-239            	19.338      	40          	100         	0           	Open  	;
 Pipe-108950-38      	Node-239            	Node-240            	5.081       	40          	100         	0           	Open  	;
 Pipe-108950-39      	Node-240            	Node-241            	12.6        	40          	100         	0           	Open  	;
 Pipe-108950-40      	Node-241            	Node-242            	10.069      	40          	100         	0           	Open  	;
 Pipe-108950-41      	Node-242            	Node-243            	7.88        	40          	100         	0           	Open  	;
 Pipe-108950-42      	Node-243            	Node-244            	6.264       	40          	100         	0           	Open  	;
 Pipe-108950-43      	Node-244            	Node-245            	8.102       	40          	100         	0           	Open  	;
 Pipe-108950-44      	Node-245            	Node-246            	10.666      	40          	100         	0           	Open  	;
 Pipe-108950-45      	Node-246            	Node-247            	4.883       	40          	100         	0           	Open  	;
 Pipe-108950-46      	Node-247            	Node-248            	3.424       	40          	100         	0           	Open  	;
 Pipe-108950-47      	Node-248            	Node-249            	9.522       	40          	100         	0           	Open  	;
 Pipe-108950-48      	Node-249            	Node-250            	15.552      	40          	100         	0           	Open  	;
 Pipe-108950-49      	Node-250            	Node-282            	10.577      	40          	100         	0           	Open  	;
 Pipe-108950-50      	Node-282            	Node-252            	18.577      	40          	100         	0           	Open  	;
 Pipe-108950-51      	Node-252            	Node-253            	3.869       	40          	100         	0           	Open  	;
 Pipe-108950-52      	Node-253            	Node-254            	5.994       	40          	100         	0           	Open  	;
 Pipe-108950-53      	Node-254            	Node-255            	4.309       	40          	100         	0           	Open  	;
 Pipe-108950-54      	Node-255            	Node-256            	8.809       	40          	100         	0           	Open  	;
 Pipe-108950-55      	Node-256            	Node-257            	4.194       	40          	100         	0           	Open  	;
 Pipe-108950-56      	Node-257            	Node-258            	1.836       	40          	100         	0           	Open  	;
 Pipe-108950-57      	Node-258            	Node-259            	14.096      	40          	100         	0           	Open  	;
 Pipe-108950-58      	Node-259            	Node-260            	22.813      	40          	100         	0           	Open  	;
 Pipe-108950-59      	Node-260            	Node-261            	9.852       	40          	100         	0           	Open  	;
 Pipe-108950-60      	Node-261            	Node-262            	17.915      	40          	100         	0           	Open  	;
 Pipe-108950-61      	Node-262            	Node-263            	14.74       	40          	100         	0           	Open  	;
 Pipe-108950-62      	Node-263            	Node-264            	7.913       	40          	100         	0           	Open  	;
 Pipe-108950-63      	Node-264            	Node-265            	16.922      	40          	100         	0           	Open  	;
 Pipe-108950-64      	Node-265            	Node-266            	10.228      	40          	100         	0           	Open  	;
 Pipe-108950-65      	Node-266            	Node-267            	16.175      	40          	100         	0           	Open  	;
 Pipe-108950-66      	Node-267            	Node-268            	8.484       	40          	100         	0           	Open  	;
 Pipe-108950-67      	Node-268            	Node-269            	21.719      	40          	100         	0           	Open  	;
 Pipe-108950-68      	Node-269            	Node-270            	15.999      	40          	100         	0           	Open  	;
 Pipe-108950-69      	Node-270            	Node-271            	19.457      	40          	100         	0           	Open  	;
 Pipe-108950-70      	Node-271            	Node-272            	13.037      	40          	100         	0           	Open  	;
 Pipe-108950-71      	Node-272            	Node-273            	0.898       	40          	100         	0           	Open  	;
 Pipe-108950-72      	Node-273            	Node-274            	13.244      	40          	100         	0           	Open  	;
 Pipe-108950-73      	Node-274            	Node-275            	8.408       	40          	100         	0           	Open  	;
 Pipe-108950-74      	Node-275            	Node-276            	19.721      	40          	100         	0           	Open  	;
 Pipe-108950-75      	Node-276            	Node-277            	12.814      	40          	100         	0           	Open  	;
 Pipe-108950-76      	Node-277            	Node-278            	2.6         	40          	100         	0           	Open  	;
 Pipe-108950-77      	Node-278            	Node-279            	6.003       	40          	100         	0           	Open  	;
 Pipe-108950-78      	Node-279            	Node-280            	5.393       	40          	100         	0           	Open  	;
 Pipe-108950-79      	Node-280            	Node-281            	12.166      	40          	100         	0           	Open  	;
 Pipe-108951-0       	Node-282            	Node-283            	1.902       	25          	100         	0           	Open  	;
 Pipe-108951-1       	Node-283            	Node-284            	1.597       	25          	100         	0           	Open  	;
 Pipe-108951-2       	Node-284            	Node-285            	1.198       	25          	100         	0           	Open  	;
 Pipe-108955-0       	Node-352            	Node-287            	3.176       	25          	100         	0           	Open  	;
 Pipe-108955-1       	Node-287            	Node-288            	17.379      	25          	100         	0           	Open  	;
 Pipe-108955-2       	Node-288            	Node-289            	19.466      	25          	100         	0           	Open  	;
 Pipe-108955-3       	Node-289            	Node-290            	13.813      	25          	100         	0           	Open  	;
 Pipe-108955-4       	Node-290            	Node-291            	24.816      	25          	100         	0           	Open  	;
 Pipe-108955-5       	Node-291            	Node-292            	10.69       	25          	100         	0           	Open  	;
 Pipe-108955-6       	Node-292            	Node-293            	21.062      	25          	100         	0           	Open  	;
 Pipe-108955-7       	Node-293            	Node-294            	12.85       	25          	100         	0           	Open  	;
 Pipe-108955-8       	Node-294            	Node-295            	11.123      	25          	100         	0           	Open  	;
 Pipe-108956-0       	Node-524            	Node-297            	14.366      	75          	100         	0           	Open  	;
 Pipe-108956-1       	Node-297            	Node-298            	14.472      	75          	100         	0           	Open  	;
 Pipe-108956-2       	Node-298            	Node-299            	12.798      	75          	100         	0           	Open  	;
 Pipe-108956-3       	Node-299            	Node-300            	20.316      	75          	100         	0           	Open  	;
 Pipe-108956-4       	Node-300            	Node-301            	12.582      	75          	100         	0           	Open  	;
 Pipe-108956-5       	Node-301            	Node-302            	19.907      	75          	100         	0           	Open  	;
 Pipe-108956-6       	Node-302            	Node-303            	18.271      	75          	100         	0           	Open  	;
 Pipe-108956-7       	Node-303            	Node-304            	14.947      	75          	100         	0           	Open  	;
 Pipe-108956-8       	Node-304            	Node-305            	31.856      	75          	100         	0           	Open  	;
 Pipe-108956-9       	Node-305            	Node-306            	10.888      	75          	100         	0           	Open  	;
 Pipe-108956-10      	Node-306            	Node-307            	18.455      	75          	100         	0           	Open  	;
 Pipe-108956-11      	Node-307            	Node-308            	18.496      	75          	100         	0           	Open  	;
 Pipe-108956-12      	Node-308            	Node-309            	8.127       	75          	100         	0           	Open  	;
 Pipe-108956-13      	Node-309            	Node-310            	11.092      	75          	100         	0           	Open  	;
 Pipe-108956-14      	Node-310            	Node-311            	10.849      	75          	100         	0           	Open  	;
 Pipe-108956-15      	Node-311            	Node-312            	14.983      	75          	100         	0           	Open  	;
 Pipe-108956-16      	Node-312            	Node-313            	14.398      	75          	100         	0           	Open  	;
 Pipe-108956-17      	Node-313            	Node-314            	19.854      	75          	100         	0           	Open  	;
 Pipe-108956-18      	Node-314            	Node-315            	27.021      	75          	100         	0           	Open  	;
 Pipe-108956-19      	Node-315            	Node-316            	16.392      	75          	100         	0           	Open  	;
 Pipe-108956-20      	Node-316            	Node-317            	18.864      	75          	100         	0           	Open  	;
 Pipe-108956-21      	Node-317            	Node-318            	22.03       	75          	100         	0           	Open  	;
 Pipe-108956-22      	Node-318            	Node-319            	13.833      	75          	100         	0           	Open  	;
 Pipe-108956-23      	Node-319            	Node-320            	28.322      	75          	100         	0           	Open  	;
 Pipe-108956-24      	Node-320            	Node-321            	10.937      	75          	100         	0           	Open  	;
 Pipe-108956-25      	Node-321            	Node-322            	15.777      	75          	100         	0           	Open  	;
 Pipe-108956-26      	Node-322            	Node-323            	7.821       	75          	100         	0           	Open  	;
 Pipe-108956-27      	Node-323            	Node-324            	13.102      	75          	100         	0           	Open  	;
 Pipe-108956-28      	Node-324            	Node-325            	5.244       	75          	100         	0           	Open  	;
 Pipe-108956-29      	Node-325            	Node-326            	11.502      	75          	100         	0           	Open  	;
 Pipe-108956-30      	Node-326            	Node-327            	16.565      	75          	100         	0           	Open  	;
 Pipe-108956-31      	Node-327            	Node-328            	16.144      	75          	100         	0           	Open  	;
 Pipe-108956-32      	Node-328            	Node-329            	9.013       	75          	100         	0           	Open  	;
 Pipe-108956-33      	Node-329            	Node-330            	15.011      	75          	100         	0           	Open  	;
 Pipe-108956-34      	Node-330            	Node-331            	20.413      	75          	100         	0           	Open  	;
 Pipe-108956-35      	Node-331            	Node-332            	19.199      	75          	100         	0           	Open  	;
 Pipe-108956-36      	Node-332            	Node-333            	20.709      	75          	100         	0           	Open  	;
 Pipe-108956-37      	Node-333            	Node-334            	21.505      	75          	100         	0           	Open  	;
 Pipe-108956-38      	Node-334            	Node-335            	10.587      	75          	100         	0           	Open  	;
 Pipe-108956-39      	Node-335            	Tank-18976          	5.632       	75          	100         	0           	Open  	;
 Pipe-108957-0       	Tank-18976          	Node-338            	7.971       	32          	100         	0           	Open  	;
 Pipe-108957-1       	Node-338            	Node-339            	5.481       	32          	100         	0           	Open  	;
 Pipe-108957-2       	Node-339            	Node-340            	13.533      	32          	100         	0           	Open  	;
 Pipe-108957-3       	Node-340            	Node-341            	16.512      	32          	100         	0           	Open  	;
 Pipe-108957-4       	Node-341            	Node-342            	13.751      	32          	100         	0           	Open  	;
 Pipe-108957-5       	Node-342            	Node-343            	22.927      	32          	100         	0           	Open  	;
 Pipe-108957-6       	Node-343            	Node-344            	20.709      	32          	100         	0           	Open  	;
 Pipe-108957-7       	Node-344            	Node-345            	14.961      	32          	100         	0           	Open  	;
 Pipe-108957-8       	Node-345            	Node-346            	7.918       	32          	100         	0           	Open  	;
 Pipe-108957-9       	Node-346            	Node-347            	16.036      	32          	100         	0           	Open  	;
 Pipe-108957-10      	Node-347            	Node-348            	15.114      	32          	100         	0           	Open  	;
 Pipe-108957-11      	Node-348            	Node-349            	10.522      	32          	100         	0           	Open  	;
 Pipe-108957-12      	Node-349            	Node-350            	20.4        	32          	100         	0           	Open  	;
 Pipe-108957-13      	Node-350            	Node-351            	17.279      	32          	100         	0           	Open  	;
 Pipe-108957-14      	Node-351            	Node-352            	25.042      	32          	100         	0           	Open  	;
 Pipe-108957-15      	Node-352            	Node-353            	13.198      	32          	100         	0           	Open  	;
 Pipe-108957-16      	Node-353            	Node-354            	24.658      	32          	100         	0           	Open  	;
 Pipe-108957-17      	Node-354            	Node-355            	8.265       	32          	100         	0           	Open  	;
 Pipe-108957-18      	Node-355            	Node-356            	14.161      	32          	100         	0           	Open  	;
 Pipe-108957-19      	Node-356            	Node-357            	35.68       	32          	100         	0           	Open  	;
 Pipe-108957-20      	Node-357            	Node-358            	12.902      	32          	100         	0           	Open  	;
 Pipe-108957-21      	Node-358            	Node-359            	20.386      	32          	100         	0           	Open  	;
 Pipe-108957-22      	Node-359            	Node-360            	19.647      	32          	100         	0           	Open  	;
 Pipe-108957-23      	Node-360            	Node-361            	12.852      	32          	100         	0           	Open  	;
 Pipe-108957-24      	Node-361            	Node-362            	12.721      	32          	100         	0           	Open  	;
 Pipe-108957-25      	Node-362            	Node-363            	12.509      	32          	100         	0           	Open  	;
 Pipe-108957-26      	Node-363            	Node-364            	12.983      	32          	100         	0           	Open  	;
 Pipe-108957-27      	Node-364            	Node-365            	22.087      	32          	100         	0           	Open  	;
 Pipe-108957-28      	Node-365            	Node-366            	14.333      	32          	100         	0           	Open  	;
 Pipe-108957-29      	Node-366            	Node-367            	15.835      	32          	100         	0           	Open  	;
 Pipe-108957-30      	Node-367            	Node-368            	13.631      	32          	100         	0           	Open  	;
 Pipe-108957-31      	Node-368            	Node-369            	10.79       	32          	100         	0           	Open  	;
 Pipe-108957-32      	Node-369            	Node-370            	6.257       	32          	100         	0           	Open  	;
 Pipe-108957-33      	Node-370            	Node-371            	16.749      	32          	100         	0           	Open  	;
 Pipe-108957-34      	Node-371            	Node-372            	4.054       	32          	100         	0           	Open  	;
 Pipe-108957-35      	Node-372            	Node-373            	26.563      	32          	100         	0           	Open  	;
 Pipe-108957-36      	Node-373            	Node-374            	23.859      	32          	100         	0           	Open  	;
 Pipe-108957-37      	Node-374            	Node-375            	9.16        	32          	100         	0           	Open  	;
 Pipe-108957-38      	Node-375            	Node-376            	8.974       	32          	100         	0           	Open  	;
 Pipe-108957-39      	Node-376            	Node-377            	5.723       	32          	100         	0           	Open  	;
 Pipe-108957-40      	Node-377            	Node-378            	32.858      	32          	100         	0           	Open  	;
 Pipe-108957-41      	Node-378            	Node-379            	11.238      	32          	100         	0           	Open  	;
 Pipe-108957-42      	Node-379            	Node-380            	23.712      	32          	100         	0           	Open  	;
 Pipe-108957-43      	Node-380            	Node-381            	14.758      	32          	100         	0           	Open  	;
 Pipe-108957-44      	Node-381            	Node-382            	8.624       	32          	100         	0           	Open  	;
 Pipe-108957-45      	Node-382            	Node-383            	18.596      	32          	100         	0           	Open  	;
 Pipe-108957-46      	Node-383            	Node-384            	6.131       	32          	100         	0           	Open  	;
 Pipe-108957-47      	Node-384            	Node-385            	20.27       	32          	100         	0           	Open  	;
 Pipe-108957-48      	Node-385            	Node-386            	15.415      	32          	100         	0           	Open  	;
 Pipe-108957-49      	Node-386            	Node-387            	26.449      	32          	100         	0           	Open  	;
 Pipe-108957-50      	Node-387            	Node-388            	11.029      	32          	100         	0           	Open  	;
 Pipe-108957-51      	Node-388            	Node-389            	12.203      	32          	100         	0           	Open  	;
 Pipe-108957-52      	Node-389            	Node-394            	24.408      	32          	100         	0           	Open  	;
 Pipe-108958-0       	Node-394            	Node-392            	3.773       	32          	100         	0           	Open  	;
 Pipe-108958-1       	Node-392            	Node-393            	3.826       	32          	100         	0           	Open  	;
 Pipe-108959-0       	Node-394            	Node-395            	14.106      	32          	100         	0           	Open  	;
 Pipe-108959-1       	Node-395            	Node-396            	25.371      	32          	100         	0           	Open  	;
 Pipe-108959-2       	Node-396            	Node-397            	13.638      	32          	100         	0           	Open  	;
 Pipe-108959-3       	Node-397            	Node-398            	14.464      	32          	100         	0           	Open  	;
 Pipe-108959-4       	Node-398            	Node-399            	13.504      	32          	100         	0           	Open  	;
 Pipe-108959-5       	Node-399            	Node-400            	16.823      	32          	100         	0           	Open  	;
 Pipe-108959-6       	Node-400            	Node-401            	12.673      	32          	100         	0           	Open  	;
 Pipe-108959-7       	Node-401            	Node-402            	27.92       	32          	100         	0           	Open  	;
 Pipe-108959-8       	Node-402            	Node-403            	14.15       	32          	100         	0           	Open  	;
 Pipe-108959-9       	Node-403            	Node-404            	7.468       	32          	100         	0           	Open  	;
 Pipe-108959-10      	Node-404            	Node-405            	8.36        	32          	100         	0           	Open  	;
 Pipe-108959-11      	Node-405            	Node-406            	26.828      	32          	100         	0           	Open  	;
 Pipe-108959-12      	Node-406            	Node-407            	20.564      	32          	100         	0           	Open  	;
 Pipe-108959-13      	Node-407            	Node-408            	17.562      	32          	100         	0           	Open  	;
 Pipe-108959-14      	Node-408            	Node-409            	16.817      	32          	100         	0           	Open  	;
 Pipe-108959-15      	Node-409            	Node-410            	11.001      	32          	100         	0           	Open  	;
 Pipe-108959-16      	Node-410            	Node-411            	18.722      	32          	100         	0           	Open  	;
 Pipe-108959-17      	Node-411            	Node-412            	8.576       	32          	100         	0           	Open  	;
 Pipe-108959-18      	Node-412            	Node-413            	5.736       	32          	100         	0           	Open  	;
 Pipe-108959-19      	Node-413            	Node-414            	5.741       	32          	100         	0           	Open  	;
 Pipe-108959-20      	Node-414            	Node-415            	1.68        	32          	100         	0           	Open  	;
 Pipe-108960-0       	Spring-5382         	Node-417            	6.901       	63          	100         	0           	Open  	;
 Pipe-108960-1       	Node-417            	Node-418            	10.293      	63          	100         	0           	Open  	;
 Pipe-108960-2       	Node-418            	Node-441            	5.379       	63          	100         	0           	Open  	;
 Pipe-108961-0       	Node-636            	Node-421            	17.541      	63          	100         	0           	Open  	;
 Pipe-108961-1       	Node-421            	Node-422            	4.158       	63          	100         	0           	Open  	;
 Pipe-108961-2       	Node-422            	Node-423            	6.865       	63          	100         	0           	Open  	;
 Pipe-108961-3       	Node-423            	Node-424            	6.254       	63          	100         	0           	Open  	;
 Pipe-108961-4       	Node-424            	Node-425            	11.016      	63          	100         	0           	Open  	;
 Pipe-108961-5       	Node-425            	Node-426            	10.096      	63          	100         	0           	Open  	;
 Pipe-108961-6       	Node-426            	Node-427            	8.996       	63          	100         	0           	Open  	;
 Pipe-108961-7       	Node-427            	Node-428            	10.328      	63          	100         	0           	Open  	;
 Pipe-108961-8       	Node-428            	Node-429            	14.04       	63          	100         	0           	Open  	;
 Pipe-108961-9       	Node-429            	Node-430            	12.557      	63          	100         	0           	Open  	;
 Pipe-108961-10      	Node-430            	Node-431            	7.62        	63          	100         	0           	Open  	;
 Pipe-108961-11      	Node-431            	Node-432            	11.248      	63          	100         	0           	Open  	;
 Pipe-108961-12      	Node-432            	Node-433            	21.013      	63          	100         	0           	Open  	;
 Pipe-108961-13      	Node-433            	Node-434            	6.426       	63          	100         	0           	Open  	;
 Pipe-108961-14      	Node-434            	Node-435            	9.54        	63          	100         	0           	Open  	;
 Pipe-108961-15      	Node-435            	Node-436            	4.631       	63          	100         	0           	Open  	;
 Pipe-108961-16      	Node-436            	Node-437            	7.559       	63          	100         	0           	Open  	;
 Pipe-108961-17      	Node-437            	Node-438            	4.115       	63          	100         	0           	Open  	;
 Pipe-108961-18      	Node-438            	Node-439            	9.125       	63          	100         	0           	Open  	;
 Pipe-108961-19      	Node-439            	Node-441            	6.519       	63          	100         	0           	Open  	;
 Pipe-108962-0       	Node-441            	Node-442            	1.437       	110         	100         	0           	Open  	;
 Pipe-108962-1       	Node-442            	Node-443            	10.595      	110         	100         	0           	Open  	;
 Pipe-108962-2       	Node-443            	Node-444            	6.719       	110         	100         	0           	Open  	;
 Pipe-108962-3       	Node-444            	Node-445            	5.019       	110         	100         	0           	Open  	;
 Pipe-108962-4       	Node-445            	Node-446            	4.963       	110         	100         	0           	Open  	;
 Pipe-108962-5       	Node-446            	Node-447            	13.677      	110         	100         	0           	Open  	;
 Pipe-108962-6       	Node-447            	Node-448            	8.426       	110         	100         	0           	Open  	;
 Pipe-108962-7       	Node-448            	Node-449            	14.7        	110         	100         	0           	Open  	;
 Pipe-108962-8       	Node-449            	Node-450            	10.275      	110         	100         	0           	Open  	;
 Pipe-108962-9       	Node-450            	Node-451            	4.92        	110         	100         	0           	Open  	;
 Pipe-108962-10      	Node-451            	Node-452            	12.37       	110         	100         	0           	Open  	;
 Pipe-108962-11      	Node-452            	Node-453            	8.784       	110         	100         	0           	Open  	;
 Pipe-108962-12      	Node-453            	Node-454            	19.24       	110         	100         	0           	Open  	;
 Pipe-108962-13      	Node-454            	Node-455            	11.571      	110         	100         	0           	Open  	;
 Pipe-108962-14      	Node-455            	Node-456            	13.581      	110         	100         	0           	Open  	;
 Pipe-108962-15      	Node-456            	Node-457            	14.041      	110         	100         	0           	Open  	;
 Pipe-108962-16      	Node-457            	Node-458            	13.698      	110         	100         	0           	Open  	;
 Pipe-108962-17      	Node-458            	Node-459            	18.519      	110         	100         	0           	Open  	;
 Pipe-108962-18      	Node-459            	Node-460            	19.827      	110         	100         	0           	Open  	;
 Pipe-108962-19      	Node-460            	Node-461            	12.08       	110         	100         	0           	Open  	;
 Pipe-108962-20      	Node-461            	Node-462            	16.834      	110         	100         	0           	Open  	;
 Pipe-108962-21      	Node-462            	Node-463            	9.574       	110         	100         	0           	Open  	;
 Pipe-108962-22      	Node-463            	Node-464            	32.542      	110         	100         	0           	Open  	;
 Pipe-108962-23      	Node-464            	Node-465            	28.453      	110         	100         	0           	Open  	;
 Pipe-108962-24      	Node-465            	Node-466            	11.041      	110         	100         	0           	Open  	;
 Pipe-108962-25      	Node-466            	Node-467            	18.049      	110         	100         	0           	Open  	;
 Pipe-108962-26      	Node-467            	Node-468            	17.015      	110         	100         	0           	Open  	;
 Pipe-108962-27      	Node-468            	Node-469            	9.464       	110         	100         	0           	Open  	;
 Pipe-108962-28      	Node-469            	Node-470            	7.468       	110         	100         	0           	Open  	;
 Pipe-108962-29      	Node-470            	Node-471            	22.452      	110         	100         	0           	Open  	;
 Pipe-108962-30      	Node-471            	Node-472            	12.836      	110         	100         	0           	Open  	;
 Pipe-108962-31      	Node-472            	Node-473            	7.35        	110         	100         	0           	Open  	;
 Pipe-108962-32      	Node-473            	Node-474            	12.399      	110         	100         	0           	Open  	;
 Pipe-108962-33      	Node-474            	Node-475            	10.328      	110         	100         	0           	Open  	;
 Pipe-108962-34      	Node-475            	Node-476            	7.931       	110         	100         	0           	Open  	;
 Pipe-108962-35      	Node-476            	Node-477            	9.064       	110         	100         	0           	Open  	;
 Pipe-108962-36      	Node-477            	Node-478            	15.003      	110         	100         	0           	Open  	;
 Pipe-108962-37      	Node-478            	Node-479            	17.278      	110         	100         	0           	Open  	;
 Pipe-108962-38      	Node-479            	Node-480            	12.544      	110         	100         	0           	Open  	;
 Pipe-108962-39      	Node-480            	Node-481            	14.628      	110         	100         	0           	Open  	;
 Pipe-108962-40      	Node-481            	Node-482            	12.457      	110         	100         	0           	Open  	;
 Pipe-108962-41      	Node-482            	Node-483            	13.067      	110         	100         	0           	Open  	;
 Pipe-108962-42      	Node-483            	Node-484            	13.558      	110         	100         	0           	Open  	;
 Pipe-108962-43      	Node-484            	Node-485            	8.03        	110         	100         	0           	Open  	;
 Pipe-108962-44      	Node-485            	Node-486            	4.234       	110         	100         	0           	Open  	;
 Pipe-108962-45      	Node-486            	Node-487            	12.522      	110         	100         	0           	Open  	;
 Pipe-108962-46      	Node-487            	Node-488            	13.659      	110         	100         	0           	Open  	;
 Pipe-108962-47      	Node-488            	Node-489            	13.049      	110         	100         	0           	Open  	;
 Pipe-108962-48      	Node-489            	Node-490            	15.702      	110         	100         	0           	Open  	;
 Pipe-108962-49      	Node-490            	Node-491            	17.198      	110         	100         	0           	Open  	;
 Pipe-108962-50      	Node-491            	Node-492            	16.176      	110         	100         	0           	Open  	;
 Pipe-108962-51      	Node-492            	Node-493            	31.326      	110         	100         	0           	Open  	;
 Pipe-108962-52      	Node-493            	Node-494            	26.917      	110         	100         	0           	Open  	;
 Pipe-108962-53      	Node-494            	Node-495            	8.272       	110         	100         	0           	Open  	;
 Pipe-108962-54      	Node-495            	Node-496            	10.927      	110         	100         	0           	Open  	;
 Pipe-108962-55      	Node-496            	Node-497            	7.379       	110         	100         	0           	Open  	;
 Pipe-108962-56      	Node-497            	Node-498            	13.507      	110         	100         	0           	Open  	;
 Pipe-108962-57      	Node-498            	Node-499            	13.399      	110         	100         	0           	Open  	;
 Pipe-108962-58      	Node-499            	Node-500            	11.56       	110         	100         	0           	Open  	;
 Pipe-108962-59      	Node-500            	Node-501            	22.004      	110         	100         	0           	Open  	;
 Pipe-108962-60      	Node-501            	Node-502            	4.158       	110         	100         	0           	Open  	;
 Pipe-108962-61      	Node-502            	Node-503            	23.399      	110         	100         	0           	Open  	;
 Pipe-108962-62      	Node-503            	Node-504            	5.257       	110         	100         	0           	Open  	;
 Pipe-108962-63      	Node-504            	Node-505            	7.831       	110         	100         	0           	Open  	;
 Pipe-108962-64      	Node-505            	Node-506            	11.064      	110         	100         	0           	Open  	;
 Pipe-108962-65      	Node-506            	Node-507            	15.913      	110         	100         	0           	Open  	;
 Pipe-108962-66      	Node-507            	Node-508            	9.835       	110         	100         	0           	Open  	;
 Pipe-108962-67      	Node-508            	Node-509            	7.51        	110         	100         	0           	Open  	;
 Pipe-108962-68      	Node-509            	Node-510            	8.17        	110         	100         	0           	Open  	;
 Pipe-108962-69      	Node-510            	Node-511            	7.375       	110         	100         	0           	Open  	;
 Pipe-108962-70      	Node-511            	Node-512            	11.36       	110         	100         	0           	Open  	;
 Pipe-108962-71      	Node-512            	Node-513            	15.137      	110         	100         	0           	Open  	;
 Pipe-108962-72      	Node-513            	Node-514            	15.727      	110         	100         	0           	Open  	;
 Pipe-108962-73      	Node-514            	Node-515            	17.996      	110         	100         	0           	Open  	;
 Pipe-108962-74      	Node-515            	Node-516            	11.676      	110         	100         	0           	Open  	;
 Pipe-108962-75      	Node-516            	Node-518            	11.005      	110         	100         	0           	Open  	;
 Pipe-108963-0       	Node-518            	Node-519            	9.815       	90          	100         	0           	Open  	;
 Pipe-108963-1       	Node-519            	Node-520            	13.192      	90          	100         	0           	Open  	;
 Pipe-108963-2       	Node-520            	Node-521            	17.003      	90          	100         	0           	Open  	;
 Pipe-108963-3       	Node-521            	Node-522            	5.879       	90          	100         	0           	Open  	;
 Pipe-108963-4       	Node-522            	Node-523            	9.112       	90          	100         	0           	Open  	;
 Pipe-108963-5       	Node-523            	Node-524            	16.765      	90          	100         	0           	Open  	;
 Pipe-108964-0       	Node-564            	Node-526            	8.272       	63          	100         	0           	Open  	;
 Pipe-108964-1       	Node-526            	Node-527            	2.006       	63          	100         	0           	Open  	;
 Pipe-108964-2       	Node-527            	Node-528            	9.358       	63          	100         	0           	Open  	;
 Pipe-108964-3       	Node-528            	Node-529            	16.355      	63          	100         	0           	Open  	;
 Pipe-108964-4       	Node-529            	Node-530            	4.228       	63          	100         	0           	Open  	;
 Pipe-108964-5       	Node-530            	Node-531            	12.191      	63          	100         	0           	Open  	;
 Pipe-108964-6       	Node-531            	Node-532            	15.435      	63          	100         	0           	Open  	;
 Pipe-108964-7       	Node-532            	Node-553            	11.979      	63          	100         	0           	Open  	;
 Pipe-108965-0       	Node-553            	Node-535            	1.905       	63          	100         	0           	Open  	;
 Pipe-108966-0       	Spring-5342         	Node-537            	2.708       	63          	100         	0           	Open  	;
 Pipe-108966-1       	Node-537            	Node-538            	8.451       	63          	100         	0           	Open  	;
 Pipe-108966-2       	Node-538            	Node-539            	4.891       	63          	100         	0           	Open  	;
 Pipe-108966-3       	Node-539            	Node-540            	8.282       	63          	100         	0           	Open  	;
 Pipe-108966-4       	Node-540            	Node-541            	8.902       	63          	100         	0           	Open  	;
 Pipe-108966-5       	Node-541            	Node-542            	11.652      	63          	100         	0           	Open  	;
 Pipe-108966-6       	Node-542            	Node-543            	15.533      	63          	100         	0           	Open  	;
 Pipe-108966-7       	Node-543            	Node-544            	10.778      	63          	100         	0           	Open  	;
 Pipe-108966-8       	Node-544            	Node-545            	6.518       	63          	100         	0           	Open  	;
 Pipe-108966-9       	Node-545            	Node-546            	12.267      	63          	100         	0           	Open  	;
 Pipe-108966-10      	Node-546            	Node-547            	11.492      	63          	100         	0           	Open  	;
 Pipe-108966-11      	Node-547            	Node-548            	8.947       	63          	100         	0           	Open  	;
 Pipe-108966-12      	Node-548            	Node-549            	11.071      	63          	100         	0           	Open  	;
 Pipe-108966-13      	Node-549            	Node-550            	14.328      	63          	100         	0           	Open  	;
 Pipe-108966-14      	Node-550            	Node-551            	9.357       	63          	100         	0           	Open  	;
 Pipe-108966-15      	Node-551            	Node-552            	4.925       	63          	100         	0           	Open  	;
 Pipe-108966-16      	Node-552            	Node-553            	6.87        	63          	100         	0           	Open  	;
 Pipe-108969-0       	Spring-5345         	Node-555            	3.089       	63          	100         	0           	Open  	;
 Pipe-108969-1       	Node-555            	Node-556            	13.34       	63          	100         	0           	Open  	;
 Pipe-108969-2       	Node-556            	Node-557            	8.112       	63          	100         	0           	Open  	;
 Pipe-108969-3       	Node-557            	Node-562            	29.45       	63          	100         	0           	Open  	;
 Pipe-108970-0       	Spring-5344         	Node-560            	6.534       	75          	100         	0           	Open  	;
 Pipe-108970-1       	Node-560            	Node-562            	6.319       	75          	100         	0           	Open  	;
 Pipe-108971-0       	Node-562            	Node-563            	5.502       	63          	100         	0           	Open  	;
 Pipe-108971-1       	Node-563            	Node-564            	6.005       	63          	100         	0           	Open  	;
 Pipe-108972-0       	Node-613            	Node-585            	3.853       	75          	100         	0           	Open  	;
 Pipe-108973-0       	Spring-5338         	Node-568            	8.262       	50          	100         	0           	Open  	;
 Pipe-108973-1       	Node-568            	Node-582            	3.949       	50          	100         	0           	Open  	;
 Pipe-108974-0       	Spring-5383         	Node-571            	2.868       	50          	100         	0           	Open  	;
 Pipe-108974-1       	Node-571            	Node-572            	8.189       	50          	100         	0           	Open  	;
 Pipe-108974-2       	Node-572            	Node-573            	4.24        	50          	100         	0           	Open  	;
 Pipe-108974-3       	Node-573            	Node-574            	2.166       	50          	100         	0           	Open  	;
 Pipe-108974-4       	Node-574            	Node-575            	4.079       	50          	100         	0           	Open  	;
 Pipe-108974-5       	Node-575            	Node-576            	10.327      	50          	100         	0           	Open  	;
 Pipe-108974-6       	Node-576            	Node-577            	0.971       	50          	100         	0           	Open  	;
 Pipe-108974-7       	Node-577            	Node-578            	2.746       	50          	100         	0           	Open  	;
 Pipe-108974-8       	Node-578            	Node-579            	8.313       	50          	100         	0           	Open  	;
 Pipe-108974-9       	Node-579            	Node-580            	7.461       	50          	100         	0           	Open  	;
 Pipe-108974-10      	Node-580            	Node-582            	6.466       	50          	100         	0           	Open  	;
 Pipe-108975-0       	Node-582            	Node-583            	7.578       	63          	100         	0           	Open  	;
 Pipe-108975-1       	Node-583            	Node-584            	12.722      	63          	100         	0           	Open  	;
 Pipe-108975-2       	Node-584            	Node-585            	5.939       	63          	100         	0           	Open  	;
 Pipe-108976-0       	Spring-5385         	Node-587            	4.112       	75          	100         	0           	Open  	;
 Pipe-108976-1       	Node-587            	Node-588            	2.819       	75          	100         	0           	Open  	;
 Pipe-108976-2       	Node-588            	Node-589            	6.508       	75          	100         	0           	Open  	;
 Pipe-108976-3       	Node-589            	Node-590            	8.436       	75          	100         	0           	Open  	;
 Pipe-108976-4       	Node-590            	Node-591            	8.188       	75          	100         	0           	Open  	;
 Pipe-108976-5       	Node-591            	Node-592            	6.46        	75          	100         	0           	Open  	;
 Pipe-108976-6       	Node-592            	Node-593            	13.02       	75          	100         	0           	Open  	;
 Pipe-108976-7       	Node-593            	Node-594            	10.499      	75          	100         	0           	Open  	;
 Pipe-108976-8       	Node-594            	Node-595            	9.535       	75          	100         	0           	Open  	;
 Pipe-108976-9       	Node-595            	Node-596            	12.162      	75          	100         	0           	Open  	;
 Pipe-108976-10      	Node-596            	Node-597            	8.825       	75          	100         	0           	Open  	;
 Pipe-108976-11      	Node-597            	Node-598            	10.223      	75          	100         	0           	Open  	;
 Pipe-108976-12      	Node-598            	Node-599            	12.628      	75          	100         	0           	Open  	;
 Pipe-108976-13      	Node-599            	Node-600            	10.548      	75          	100         	0           	Open  	;
 Pipe-108976-14      	Node-600            	Node-633            	11.358      	75          	100         	0           	Open  	;
 Pipe-108978-0       	Spring-5384         	Node-603            	4.843       	63          	100         	0           	Open  	;
 Pipe-108978-1       	Node-603            	Node-604            	7.802       	63          	100         	0           	Open  	;
 Pipe-108978-2       	Node-604            	Node-605            	11.43       	63          	100         	0           	Open  	;
 Pipe-108978-3       	Node-605            	Node-606            	10.66       	63          	100         	0           	Open  	;
 Pipe-108978-4       	Node-606            	Node-607            	13.772      	63          	100         	0           	Open  	;
 Pipe-108978-5       	Node-607            	Node-608            	9.635       	63          	100         	0           	Open  	;
 Pipe-108978-6       	Node-608            	Node-609            	9.403       	63          	100         	0           	Open  	;
 Pipe-108978-7       	Node-609            	Node-610            	13.784      	63          	100         	0           	Open  	;
 Pipe-108978-8       	Node-610            	Node-612            	2.865       	63          	100         	0           	Open  	;
 Pipe-108979-0       	Node-612            	Node-613            	5.171       	50          	100         	0           	Open  	;
 Pipe-108980-0       	Spring-5343         	Node-615            	2.904       	75          	100         	0           	Open  	;
 Pipe-108980-1       	Node-615            	Node-616            	10.592      	75          	100         	0           	Open  	;
 Pipe-108980-2       	Node-616            	Node-617            	23.87       	75          	100         	0           	Open  	;
 Pipe-108980-3       	Node-617            	Node-618            	1.336       	75          	100         	0           	Open  	;
 Pipe-108980-4       	Node-618            	Node-619            	11.366      	75          	100         	0           	Open  	;
 Pipe-108980-5       	Node-619            	Node-620            	8.87        	75          	100         	0           	Open  	;
 Pipe-108980-6       	Node-620            	Node-621            	8.663       	75          	100         	0           	Open  	;
 Pipe-108980-7       	Node-621            	Node-622            	62.525      	75          	100         	0           	Open  	;
 Pipe-108980-8       	Node-622            	Node-623            	15.245      	75          	100         	0           	Open  	;
 Pipe-108980-9       	Node-623            	Node-624            	12.645      	75          	100         	0           	Open  	;
 Pipe-108980-10      	Node-624            	Node-625            	9.133       	75          	100         	0           	Open  	;
 Pipe-108980-11      	Node-625            	Node-626            	9.096       	75          	100         	0           	Open  	;
 Pipe-108980-12      	Node-626            	Node-627            	10.94       	75          	100         	0           	Open  	;
 Pipe-108980-13      	Node-627            	Node-628            	9.765       	75          	100         	0           	Open  	;
 Pipe-108980-14      	Node-628            	Node-629            	5.503       	75          	100         	0           	Open  	;
 Pipe-108980-15      	Node-629            	Node-630            	10.625      	75          	100         	0           	Open  	;
 Pipe-108980-16      	Node-630            	Node-631            	7.585       	75          	100         	0           	Open  	;
 Pipe-108980-17      	Node-631            	Node-633            	4.254       	75          	100         	0           	Open  	;
 Pipe-88153-0        	Node-633            	Node-634            	10.104      	75          	100         	0           	Open  	;
 Pipe-88153-1        	Node-634            	Node-635            	8.195       	75          	100         	0           	Open  	;
 Pipe-88153-2        	Node-635            	Node-636            	5.245       	75          	100         	0           	Open  	;

[PUMPS]
;ID                  	Node1               	Node2               	Parameters  

[VALVES]
;ID                  	Node1           	Node2           	Diameter    	Type        	Setting     	MinorLoss   
 TCV-24192           	Node-129            	Node-130            	32.0        	TCV         	0           	0.0         	;
 TCV-24196           	Node-37             	Node-38             	25.0        	TCV         	0           	0.0         	;

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers

[CURVES]
;ID              	X-Value     	Y-Value     

[CONTROLS]

[RULES]

[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	0
 Hydraulic Timestep 	1:00
 Quality Timestep   	0:05
 Pattern Timestep   	1:00
 Pattern Start      	0:00
 Report Timestep    	1:00
 Report Start       	0:00
 Start ClockTime    	12 am
 Statistic          	None

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	H-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	40
 Accuracy           	0.001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	0
 Demand Multiplier  	1.0
 Emitter Exponent   	0.5
 Quality            	None mg/L
 Diffusivity        	1
 Tolerance          	0.01

[COORDINATES]
;Node                	X-Coord         	Y-Coord         
 Node-345            	29.702924       	-2.556196       
 Node-2              	29.702925       	-2.556157       
 Node-37             	29.702959       	-2.556131       
 Node-414            	29.711369       	-2.559339       
 Node-5              	29.711442       	-2.559298       
 Node-6              	29.711467       	-2.559157       
 Node-7              	29.711469       	-2.559115       
 Node-8              	29.711465       	-2.559062       
 Node-9              	29.711455       	-2.558948       
 Node-10             	29.711408       	-2.558824       
 Node-11             	29.711367       	-2.558734       
 Node-12             	29.711271       	-2.558593       
 Node-13             	29.711155       	-2.558441       
 Node-14             	29.711104       	-2.558392       
 Node-18             	29.711063       	-2.55836        
 Node-16             	29.711068       	-2.558332       
 Node-17             	29.711055       	-2.558295       
 Node-19             	29.71094        	-2.558271       
 Node-20             	29.710827       	-2.558158       
 Node-21             	29.710701       	-2.558078       
 Node-22             	29.710582       	-2.558025       
 Node-23             	29.710487       	-2.557987       
 Node-24             	29.710421       	-2.557985       
 Node-25             	29.710347       	-2.557981       
 Node-384            	29.707846       	-2.558327       
 Node-27             	29.707848       	-2.558289       
 Node-29             	29.690995       	-2.554977       
 Node-30             	29.691023       	-2.554941       
 Node-31             	29.691166       	-2.554919       
 Node-32             	29.691275       	-2.554901       
 Node-160            	29.69132        	-2.554873       
 Node-35             	29.700778       	-2.555064       
 Node-36             	29.700824       	-2.555072       
 Node-38             	29.702971       	-2.555961       
 Node-39             	29.702997       	-2.555874       
 Node-40             	29.703028       	-2.555785       
 Node-41             	29.703042       	-2.555659       
 Node-42             	29.703044       	-2.555483       
 Node-43             	29.703055       	-2.555359       
 Node-44             	29.703105       	-2.555231       
 Node-45             	29.70316        	-2.55511        
 Node-130            	29.701622       	-2.554839       
 Node-47             	29.701575       	-2.554753       
 Node-48             	29.701526       	-2.554697       
 Node-49             	29.701504       	-2.554578       
 Node-51             	29.691325       	-2.554843       
 Node-52             	29.691332       	-2.554832       
 Node-53             	29.691457       	-2.554731       
 Node-54             	29.69157        	-2.554689       
 Node-55             	29.691665       	-2.554665       
 Node-56             	29.691788       	-2.554639       
 Node-57             	29.691884       	-2.554613       
 Node-58             	29.691978       	-2.554593       
 Node-59             	29.692125       	-2.554565       
 Node-60             	29.692243       	-2.554536       
 Node-61             	29.692343       	-2.554508       
 Node-62             	29.692425       	-2.554489       
 Node-63             	29.69257        	-2.554476       
 Node-64             	29.692689       	-2.554463       
 Node-65             	29.692844       	-2.554437       
 Node-66             	29.692928       	-2.554426       
 Node-67             	29.692956       	-2.55442        
 Node-68             	29.693017       	-2.554412       
 Node-69             	29.693118       	-2.554407       
 Node-70             	29.693185       	-2.554403       
 Node-71             	29.693224       	-2.554398       
 Node-72             	29.693389       	-2.554361       
 Node-73             	29.693475       	-2.554354       
 Node-74             	29.693558       	-2.55435        
 Node-75             	29.693673       	-2.554375       
 Node-76             	29.693757       	-2.554392       
 Node-77             	29.693936       	-2.554434       
 Node-78             	29.694044       	-2.554476       
 Node-79             	29.694231       	-2.554557       
 Node-80             	29.694404       	-2.55463        
 Node-81             	29.694508       	-2.55468        
 Node-82             	29.694559       	-2.554704       
 Node-659            	29.696715       	-2.554518       
 Node-84             	29.69677        	-2.554509       
 Node-85             	29.696911       	-2.554445       
 Node-86             	29.697015       	-2.554435       
 Node-87             	29.697104       	-2.5544         
 Node-88             	29.697175       	-2.554361       
 Node-89             	29.697272       	-2.554365       
 Node-90             	29.697313       	-2.554339       
 Node-91             	29.697388       	-2.554308       
 Node-92             	29.697424       	-2.554273       
 Node-93             	29.697572       	-2.554277       
 Node-94             	29.697685       	-2.554298       
 Node-95             	29.697849       	-2.554312       
 Node-96             	29.698006       	-2.554285       
 Node-97             	29.698171       	-2.554247       
 Node-98             	29.698314       	-2.554209       
 Node-99             	29.698389       	-2.55423        
 Node-100            	29.698511       	-2.554255       
 Node-101            	29.698711       	-2.554294       
 Node-102            	29.698857       	-2.554328       
 Node-103            	29.698978       	-2.554356       
 Node-104            	29.699088       	-2.554367       
 Node-105            	29.699249       	-2.554395       
 Node-106            	29.699359       	-2.554416       
 Node-107            	29.699468       	-2.554458       
 Node-108            	29.699541       	-2.554528       
 Node-109            	29.699693       	-2.554592       
 Node-110            	29.69983        	-2.554663       
 Node-111            	29.699947       	-2.554702       
 Node-112            	29.700065       	-2.554733       
 Node-113            	29.700134       	-2.554786       
 Node-114            	29.700186       	-2.554788       
 Node-115            	29.700316       	-2.554881       
 Node-116            	29.700427       	-2.554954       
 Node-117            	29.700484       	-2.554986       
 Node-120            	29.700651       	-2.554982       
 Node-121            	29.700698       	-2.554956       
 Node-122            	29.700822       	-2.554949       
 Node-123            	29.700894       	-2.554942       
 Node-124            	29.700967       	-2.554931       
 Node-125            	29.701072       	-2.554905       
 Node-126            	29.701154       	-2.554893       
 Node-127            	29.701231       	-2.554893       
 Node-128            	29.701407       	-2.554881       
 Node-129            	29.701551       	-2.554864       
 Node-132            	29.689427       	-2.55527        
 Node-134            	29.689485       	-2.555256       
 Node-135            	29.68955        	-2.555244       
 Node-136            	29.689586       	-2.555239       
 Node-137            	29.689634       	-2.555228       
 Node-138            	29.689762       	-2.555166       
 Node-139            	29.689825       	-2.555149       
 Node-140            	29.689891       	-2.555141       
 Node-141            	29.689959       	-2.555131       
 Node-142            	29.690171       	-2.555108       
 Node-143            	29.69019        	-2.555103       
 Node-144            	29.690243       	-2.555069       
 Node-145            	29.69032        	-2.555045       
 Node-146            	29.69038        	-2.555037       
 Node-147            	29.690675       	-2.554994       
 Node-148            	29.690889       	-2.554949       
 Node-149            	29.690975       	-2.554923       
 Node-150            	29.69102        	-2.554916       
 Node-151            	29.691163       	-2.5549         
 Node-152            	29.691271       	-2.554886       
 Node-155            	29.690891       	-2.554958       
 Node-156            	29.690977       	-2.554931       
 Node-157            	29.691024       	-2.554924       
 Node-158            	29.691163       	-2.554907       
 Node-159            	29.691273       	-2.554893       
 Node-535            	29.688716       	-2.556183       
 Node-162            	29.688772       	-2.556131       
 Node-163            	29.688849       	-2.556092       
 Node-164            	29.689013       	-2.556011       
 Node-165            	29.689102       	-2.555974       
 Node-166            	29.6892         	-2.555912       
 Node-441            	29.689281       	-2.555869       
 Node-585            	29.686746       	-2.55792        
 Node-169            	29.686801       	-2.557908       
 Node-170            	29.686888       	-2.557888       
 Node-171            	29.686924       	-2.557877       
 Node-172            	29.686963       	-2.557843       
 Node-173            	29.686997       	-2.557819       
 Node-174            	29.687026       	-2.557758       
 Node-175            	29.687067       	-2.557689       
 Node-176            	29.687098       	-2.557613       
 Node-177            	29.687138       	-2.557545       
 Node-178            	29.687149       	-2.557467       
 Node-179            	29.687186       	-2.557374       
 Node-180            	29.687246       	-2.557275       
 Node-181            	29.687297       	-2.557177       
 Node-182            	29.687313       	-2.557137       
 Node-183            	29.687362       	-2.557023       
 Node-184            	29.687431       	-2.556968       
 Node-185            	29.687503       	-2.556923       
 Node-186            	29.687598       	-2.556844       
 Node-187            	29.687751       	-2.556788       
 Node-188            	29.687845       	-2.556744       
 Node-189            	29.687882       	-2.556715       
 Node-190            	29.687908       	-2.556681       
 Node-191            	29.687934       	-2.556642       
 Node-192            	29.688063       	-2.556573       
 Node-193            	29.688119       	-2.556553       
 Node-194            	29.688172       	-2.556524       
 Node-195            	29.68825        	-2.556484       
 Node-196            	29.688375       	-2.556417       
 Node-197            	29.688462       	-2.556367       
 Node-198            	29.688526       	-2.55633        
 Node-199            	29.68863        	-2.556255       
 Node-553            	29.688715       	-2.5562         
 Node-202            	29.702449       	-2.557037       
 Node-203            	29.702473       	-2.556996       
 Node-204            	29.702468       	-2.556951       
 Node-205            	29.702396       	-2.556864       
 Node-206            	29.702292       	-2.556769       
 Node-207            	29.702129       	-2.556626       
 Node-208            	29.702          	-2.556546       
 Node-209            	29.701871       	-2.556448       
 Node-210            	29.701733       	-2.556348       
 Node-211            	29.701632       	-2.556255       
 Node-212            	29.701485       	-2.556131       
 Node-213            	29.701399       	-2.556051       
 Node-214            	29.70133        	-2.555899       
 Node-215            	29.701293       	-2.555821       
 Node-216            	29.70126        	-2.555737       
 Node-217            	29.701226       	-2.555612       
 Node-218            	29.701165       	-2.555469       
 Node-219            	29.701103       	-2.555326       
 Node-220            	29.70105        	-2.555182       
 Node-221            	29.701001       	-2.555039       
 Node-222            	29.700947       	-2.554809       
 Node-223            	29.700873       	-2.554547       
 Node-224            	29.700837       	-2.554445       
 Node-225            	29.700806       	-2.554327       
 Node-226            	29.700719       	-2.554187       
 Node-227            	29.700656       	-2.55403        
 Node-228            	29.700618       	-2.553907       
 Node-229            	29.700603       	-2.553833       
 Node-230            	29.700589       	-2.553758       
 Node-231            	29.700563       	-2.553683       
 Node-232            	29.70053        	-2.553582       
 Node-233            	29.7005         	-2.553498       
 Node-234            	29.70046        	-2.553375       
 Node-235            	29.700426       	-2.553281       
 Node-236            	29.700402       	-2.553163       
 Node-237            	29.700413       	-2.553027       
 Node-238            	29.70044        	-2.552955       
 Node-239            	29.700386       	-2.552789       
 Node-240            	29.700395       	-2.552744       
 Node-241            	29.700366       	-2.552634       
 Node-242            	29.700353       	-2.552544       
 Node-243            	29.700348       	-2.552473       
 Node-244            	29.70034        	-2.552417       
 Node-245            	29.700335       	-2.552344       
 Node-246            	29.700343       	-2.552248       
 Node-247            	29.700346       	-2.552204       
 Node-248            	29.700331       	-2.552177       
 Node-249            	29.700332       	-2.552091       
 Node-250            	29.700358       	-2.551953       
 Node-282            	29.700375       	-2.551859       
 Node-252            	29.700422       	-2.551698       
 Node-253            	29.70043        	-2.551664       
 Node-254            	29.700441       	-2.551611       
 Node-255            	29.700453       	-2.551574       
 Node-256            	29.7005         	-2.55151        
 Node-257            	29.700523       	-2.55148        
 Node-258            	29.700539       	-2.551484       
 Node-259            	29.700649       	-2.551547       
 Node-260            	29.700819       	-2.551662       
 Node-261            	29.700897       	-2.551704       
 Node-262            	29.701032       	-2.551792       
 Node-263            	29.70114        	-2.551869       
 Node-264            	29.701196       	-2.551913       
 Node-265            	29.701334       	-2.551977       
 Node-266            	29.701419       	-2.552012       
 Node-267            	29.701559       	-2.552049       
 Node-268            	29.701631       	-2.552076       
 Node-269            	29.701805       	-2.552164       
 Node-270            	29.701934       	-2.552228       
 Node-271            	29.702081       	-2.552323       
 Node-272            	29.702187       	-2.552373       
 Node-273            	29.702195       	-2.552372       
 Node-274            	29.702244       	-2.552263       
 Node-275            	29.70222        	-2.552191       
 Node-276            	29.702058       	-2.552119       
 Node-277            	29.701959       	-2.55206        
 Node-278            	29.701944       	-2.552042       
 Node-279            	29.701902       	-2.552008       
 Node-280            	29.701857       	-2.55199        
 Node-281            	29.701763       	-2.551934       
 Node-283            	29.700391       	-2.551853       
 Node-284            	29.700405       	-2.55185        
 Node-285            	29.700415       	-2.551846       
 Node-352            	29.703839       	-2.556606       
 Node-287            	29.703853       	-2.556581       
 Node-288            	29.703899       	-2.556431       
 Node-289            	29.703962       	-2.556267       
 Node-290            	29.703996       	-2.556147       
 Node-291            	29.704042       	-2.555928       
 Node-292            	29.704067       	-2.555834       
 Node-293            	29.704109       	-2.555649       
 Node-294            	29.704156       	-2.555543       
 Node-295            	29.704199       	-2.555452       
 Node-524            	29.697064       	-2.556247       
 Node-297            	29.697134       	-2.556138       
 Node-298            	29.697236       	-2.556057       
 Node-299            	29.697318       	-2.555976       
 Node-300            	29.697498       	-2.555946       
 Node-301            	29.697608       	-2.55592        
 Node-302            	29.69778        	-2.555871       
 Node-303            	29.697943       	-2.555852       
 Node-304            	29.698077       	-2.55586        
 Node-305            	29.69835        	-2.555946       
 Node-306            	29.698441       	-2.555982       
 Node-307            	29.69859        	-2.556055       
 Node-308            	29.698733       	-2.55614        
 Node-309            	29.698798       	-2.556173       
 Node-310            	29.698893       	-2.556204       
 Node-311            	29.698987       	-2.556228       
 Node-312            	29.699114       	-2.556275       
 Node-313            	29.69924        	-2.556304       
 Node-314            	29.699416       	-2.556333       
 Node-315            	29.699652       	-2.556388       
 Node-316            	29.699795       	-2.556423       
 Node-317            	29.699955       	-2.556479       
 Node-318            	29.700142       	-2.556544       
 Node-319            	29.700259       	-2.556586       
 Node-320            	29.700505       	-2.556651       
 Node-321            	29.700597       	-2.556684       
 Node-322            	29.700735       	-2.55672        
 Node-323            	29.700802       	-2.55674        
 Node-324            	29.700917       	-2.556765       
 Node-325            	29.700962       	-2.556779       
 Node-326            	29.701062       	-2.556805       
 Node-327            	29.701209       	-2.556828       
 Node-328            	29.701353       	-2.556845       
 Node-329            	29.701429       	-2.556873       
 Node-330            	29.70156        	-2.556905       
 Node-331            	29.701733       	-2.556966       
 Node-332            	29.701901       	-2.557005       
 Node-333            	29.702082       	-2.557048       
 Node-334            	29.702266       	-2.557107       
 Node-335            	29.702361       	-2.557111       
 Node-338            	29.702454       	-2.557039       
 Node-339            	29.702483       	-2.556999       
 Node-340            	29.702538       	-2.55689        
 Node-341            	29.702601       	-2.556755       
 Node-342            	29.70265        	-2.556641       
 Node-343            	29.702769       	-2.556472       
 Node-344            	29.702884       	-2.556325       
 Node-346            	29.702986       	-2.556231       
 Node-347            	29.703113       	-2.556299       
 Node-348            	29.703221       	-2.556382       
 Node-349            	29.703309       	-2.556418       
 Node-350            	29.703481       	-2.55648        
 Node-351            	29.703631       	-2.55652        
 Node-353            	29.703952       	-2.556642       
 Node-354            	29.704164       	-2.556708       
 Node-355            	29.704231       	-2.556739       
 Node-356            	29.70435        	-2.556784       
 Node-357            	29.704654       	-2.556886       
 Node-358            	29.704756       	-2.556942       
 Node-359            	29.704925       	-2.557012       
 Node-360            	29.705082       	-2.557094       
 Node-361            	29.705175       	-2.557162       
 Node-362            	29.705268       	-2.557229       
 Node-363            	29.705366       	-2.557284       
 Node-364            	29.705462       	-2.55735        
 Node-365            	29.705637       	-2.557445       
 Node-366            	29.705745       	-2.557515       
 Node-367            	29.705869       	-2.557585       
 Node-368            	29.705969       	-2.557656       
 Node-369            	29.706049       	-2.557711       
 Node-370            	29.706083       	-2.557756       
 Node-371            	29.706183       	-2.557869       
 Node-372            	29.706211       	-2.557893       
 Node-373            	29.706432       	-2.557982       
 Node-374            	29.706623       	-2.558081       
 Node-375            	29.706703       	-2.558096       
 Node-376            	29.706784       	-2.558093       
 Node-377            	29.706834       	-2.558105       
 Node-378            	29.707121       	-2.558174       
 Node-379            	29.707219       	-2.558197       
 Node-380            	29.707431       	-2.55822        
 Node-381            	29.707563       	-2.558232       
 Node-382            	29.707639       	-2.558247       
 Node-383            	29.707793       	-2.558312       
 Node-385            	29.708019       	-2.558384       
 Node-386            	29.708155       	-2.55841        
 Node-387            	29.708389       	-2.558453       
 Node-388            	29.708485       	-2.558476       
 Node-389            	29.708591       	-2.558504       
 Node-394            	29.708808       	-2.558532       
 Node-392            	29.708837       	-2.558514       
 Node-393            	29.70885        	-2.558482       
 Node-395            	29.708934       	-2.558545       
 Node-396            	29.709157       	-2.558594       
 Node-397            	29.709275       	-2.558627       
 Node-398            	29.709398       	-2.558669       
 Node-399            	29.709509       	-2.558718       
 Node-400            	29.709653       	-2.558765       
 Node-401            	29.709764       	-2.558787       
 Node-402            	29.710008       	-2.558847       
 Node-403            	29.710127       	-2.558892       
 Node-404            	29.710186       	-2.558924       
 Node-405            	29.710254       	-2.558956       
 Node-406            	29.71048        	-2.55904        
 Node-407            	29.710653       	-2.559105       
 Node-408            	29.710799       	-2.559165       
 Node-409            	29.710942       	-2.559214       
 Node-410            	29.711037       	-2.559241       
 Node-411            	29.711197       	-2.559293       
 Node-412            	29.711268       	-2.559323       
 Node-413            	29.711317       	-2.559338       
 Node-415            	29.71138        	-2.559329       
 Node-417            	29.689163       	-2.555946       
 Node-418            	29.689242       	-2.555897       
 Node-636            	29.687622       	-2.555678       
 Node-421            	29.687779       	-2.555691       
 Node-422            	29.687816       	-2.555696       
 Node-423            	29.687877       	-2.555705       
 Node-424            	29.687932       	-2.555716       
 Node-425            	29.688029       	-2.555736       
 Node-426            	29.688119       	-2.55575        
 Node-427            	29.688199       	-2.555761       
 Node-428            	29.68829        	-2.555777       
 Node-429            	29.688414       	-2.5558         
 Node-430            	29.688525       	-2.55582        
 Node-431            	29.688592       	-2.555834       
 Node-432            	29.68869        	-2.555857       
 Node-433            	29.688859       	-2.555942       
 Node-434            	29.688917       	-2.555941       
 Node-435            	29.688999       	-2.555917       
 Node-436            	29.68904        	-2.55591        
 Node-437            	29.689107       	-2.555899       
 Node-438            	29.689143       	-2.555892       
 Node-439            	29.689225       	-2.555886       
 Node-442            	29.689292       	-2.555862       
 Node-443            	29.689359       	-2.555795       
 Node-444            	29.689418       	-2.555779       
 Node-445            	29.689462       	-2.555771       
 Node-446            	29.689506       	-2.555767       
 Node-447            	29.689626       	-2.555737       
 Node-448            	29.689696       	-2.555709       
 Node-449            	29.689804       	-2.555633       
 Node-450            	29.689882       	-2.555583       
 Node-451            	29.689915       	-2.555553       
 Node-452            	29.690002       	-2.555484       
 Node-453            	29.69006        	-2.55543        
 Node-454            	29.6902         	-2.555329       
 Node-455            	29.690284       	-2.555267       
 Node-456            	29.690402       	-2.555236       
 Node-457            	29.690528       	-2.555231       
 Node-458            	29.690651       	-2.555233       
 Node-459            	29.690816       	-2.555212       
 Node-460            	29.69099        	-2.555174       
 Node-461            	29.691097       	-2.555156       
 Node-462            	29.691247       	-2.555137       
 Node-463            	29.691333       	-2.555131       
 Node-464            	29.691618       	-2.555067       
 Node-465            	29.691871       	-2.555033       
 Node-466            	29.69197        	-2.555041       
 Node-467            	29.692132       	-2.555033       
 Node-468            	29.692283       	-2.55501        
 Node-469            	29.692367       	-2.554997       
 Node-470            	29.692434       	-2.555          
 Node-471            	29.692635       	-2.554984       
 Node-472            	29.69275        	-2.554992       
 Node-473            	29.692816       	-2.554993       
 Node-474            	29.692926       	-2.55501        
 Node-475            	29.693012       	-2.555045       
 Node-476            	29.69308        	-2.555065       
 Node-477            	29.693153       	-2.555102       
 Node-478            	29.693279       	-2.55515        
 Node-479            	29.693432       	-2.555176       
 Node-480            	29.69354        	-2.555208       
 Node-481            	29.693668       	-2.555238       
 Node-482            	29.693762       	-2.555299       
 Node-483            	29.693876       	-2.555327       
 Node-484            	29.693998       	-2.555331       
 Node-485            	29.694065       	-2.555357       
 Node-486            	29.694096       	-2.555379       
 Node-487            	29.694197       	-2.555429       
 Node-488            	29.6943         	-2.555496       
 Node-489            	29.694392       	-2.555569       
 Node-490            	29.694491       	-2.55567        
 Node-491            	29.694602       	-2.555778       
 Node-492            	29.694689       	-2.555895       
 Node-493            	29.694888       	-2.556095       
 Node-494            	29.695035       	-2.556288       
 Node-495            	29.695105       	-2.556313       
 Node-496            	29.695203       	-2.556318       
 Node-497            	29.695256       	-2.556358       
 Node-498            	29.695332       	-2.556453       
 Node-499            	29.695392       	-2.556558       
 Node-500            	29.695409       	-2.556661       
 Node-501            	29.695487       	-2.556843       
 Node-502            	29.695502       	-2.556878       
 Node-503            	29.695641       	-2.557037       
 Node-504            	29.69568        	-2.557063       
 Node-505            	29.695738       	-2.557103       
 Node-506            	29.695821       	-2.557158       
 Node-507            	29.695929       	-2.557252       
 Node-508            	29.696006       	-2.557295       
 Node-509            	29.696069       	-2.55732        
 Node-510            	29.696142       	-2.557328       
 Node-511            	29.696204       	-2.557305       
 Node-512            	29.69629        	-2.55725        
 Node-513            	29.696407       	-2.55718        
 Node-514            	29.696512       	-2.557085       
 Node-515            	29.696602       	-2.55695        
 Node-516            	29.696655       	-2.556859       
 Node-518            	29.696699       	-2.55677        
 Node-519            	29.696746       	-2.556695       
 Node-520            	29.696802       	-2.55659        
 Node-521            	29.696874       	-2.556454       
 Node-522            	29.696917       	-2.556424       
 Node-523            	29.696982       	-2.556374       
 Node-564            	29.688064       	-2.556499       
 Node-526            	29.688134       	-2.556474       
 Node-527            	29.688151       	-2.556468       
 Node-528            	29.688231       	-2.556441       
 Node-529            	29.688363       	-2.556377       
 Node-530            	29.688396       	-2.556358       
 Node-531            	29.688494       	-2.556309       
 Node-532            	29.688615       	-2.556241       
 Node-537            	29.688992       	-2.557499       
 Node-538            	29.688985       	-2.557423       
 Node-539            	29.689009       	-2.557386       
 Node-540            	29.689044       	-2.55732        
 Node-541            	29.689067       	-2.557243       
 Node-542            	29.689051       	-2.557139       
 Node-543            	29.689013       	-2.557004       
 Node-544            	29.688997       	-2.556908       
 Node-545            	29.688987       	-2.55685        
 Node-546            	29.688949       	-2.556746       
 Node-547            	29.688918       	-2.556647       
 Node-548            	29.688897       	-2.556569       
 Node-549            	29.688866       	-2.556474       
 Node-550            	29.688829       	-2.55635        
 Node-551            	29.688769       	-2.556291       
 Node-552            	29.688752       	-2.55625        
 Node-555            	29.687569       	-2.556751       
 Node-556            	29.687682       	-2.556711       
 Node-557            	29.687746       	-2.556676       
 Node-562            	29.687965       	-2.556526       
 Node-560            	29.687908       	-2.556526       
 Node-563            	29.688011       	-2.556509       
 Node-613            	29.686757       	-2.557953       
 Node-568            	29.686482       	-2.557913       
 Node-582            	29.686512       	-2.557894       
 Node-571            	29.68612        	-2.558105       
 Node-572            	29.686163       	-2.558045       
 Node-573            	29.686185       	-2.558014       
 Node-574            	29.686199       	-2.558          
 Node-575            	29.686228       	-2.557977       
 Node-576            	29.686295       	-2.557913       
 Node-577            	29.686302       	-2.557908       
 Node-578            	29.686325       	-2.557898       
 Node-579            	29.686393       	-2.557868       
 Node-580            	29.68646        	-2.557868       
 Node-583            	29.68658        	-2.557897       
 Node-584            	29.686693       	-2.557914       
 Node-587            	29.686509       	-2.554892       
 Node-588            	29.686534       	-2.554888       
 Node-589            	29.686591       	-2.554901       
 Node-590            	29.686661       	-2.55493        
 Node-591            	29.686726       	-2.554964       
 Node-592            	29.686776       	-2.554994       
 Node-593            	29.68688        	-2.555048       
 Node-594            	29.686963       	-2.555093       
 Node-595            	29.687032       	-2.555144       
 Node-596            	29.687121       	-2.555207       
 Node-597            	29.687177       	-2.555264       
 Node-598            	29.687238       	-2.555333       
 Node-599            	29.687311       	-2.55542        
 Node-600            	29.687368       	-2.555496       
 Node-633            	29.687442       	-2.555567       
 Node-603            	29.686954       	-2.558688       
 Node-604            	29.686943       	-2.558618       
 Node-605            	29.686918       	-2.558518       
 Node-606            	29.686881       	-2.558429       
 Node-607            	29.686839       	-2.558312       
 Node-608            	29.686813       	-2.558229       
 Node-609            	29.686791       	-2.558147       
 Node-610            	29.686771       	-2.558024       
 Node-612            	29.686765       	-2.557999       
 Node-615            	29.685558       	-2.555067       
 Node-616            	29.685648       	-2.555036       
 Node-617            	29.685859       	-2.555074       
 Node-618            	29.685871       	-2.555074       
 Node-619            	29.68597        	-2.555099       
 Node-620            	29.686045       	-2.555126       
 Node-621            	29.686119       	-2.555151       
 Node-622            	29.686669       	-2.555263       
 Node-623            	29.686801       	-2.5553         
 Node-624            	29.686897       	-2.555361       
 Node-625            	29.686959       	-2.555415       
 Node-626            	29.687026       	-2.555462       
 Node-627            	29.687115       	-2.555505       
 Node-628            	29.687195       	-2.555541       
 Node-629            	29.687241       	-2.555558       
 Node-630            	29.687336       	-2.555567       
 Node-631            	29.687404       	-2.555571       
 Node-634            	29.687522       	-2.555611       
 Node-635            	29.687582       	-2.555653       
 Node-637            	29.694634       	-2.554736       
 Node-638            	29.694692       	-2.554764       
 Node-639            	29.694783       	-2.554788       
 Node-640            	29.694927       	-2.55482        
 Node-641            	29.695053       	-2.554813       
 Node-642            	29.695114       	-2.554795       
 Node-643            	29.695199       	-2.554761       
 Node-644            	29.695254       	-2.554745       
 Node-645            	29.695329       	-2.554735       
 Node-646            	29.695372       	-2.554729       
 Node-647            	29.695431       	-2.554726       
 Node-648            	29.695462       	-2.554718       
 Node-649            	29.695567       	-2.554674       
 Node-650            	29.695663       	-2.554616       
 Node-651            	29.695799       	-2.554568       
 Node-652            	29.695969       	-2.55452        
 Node-653            	29.696043       	-2.554497       
 Node-654            	29.696223       	-2.554486       
 Node-655            	29.696327       	-2.5545         
 Node-656            	29.696402       	-2.554515       
 Node-657            	29.696449       	-2.55452        
 Node-658            	29.696576       	-2.554522       
 Spring-5384         	29.686927       	-2.558722       
 Spring-5338         	29.686417       	-2.557949       
 Spring-5339         	29.690981       	-2.555021       
 Spring-5340         	29.690734       	-2.554991       
 Spring-5341         	29.689355       	-2.555256       
 Spring-5342         	29.689006       	-2.557519       
 Spring-5343         	29.685532       	-2.555069       
 Spring-5385         	29.68648        	-2.554915       
 Spring-5344         	29.687851       	-2.556512       
 Spring-5345         	29.687562       	-2.556778       
 Spring-5382         	29.689126       	-2.555996       
 Spring-5383         	29.686099       	-2.55812        
 Tank-18976          	29.702409       	-2.557095       
 Tank-18975          	29.700605       	-2.555031       

[END]
