[TITLE]
20418 Mukura WSS in Huye District

[JUNCTIONS]
;ID                  	Elev        	Demand      	Pattern         
 Node-360            	1781.0      	0.0         	                	;
 Node-2              	1780.0      	0.0         	                	;
 Node-3              	1780.0      	0.0         	                	;
 Node-4              	1780.0      	0.0         	                	;
 Node-5              	1781.0      	0.0         	                	;
 Node-6              	1779.0      	0.0         	                	;
 Node-7              	1778.0      	0.0         	                	;
 Node-8              	1778.0      	0.00462963  	                	;
 Node-10             	1801.0      	0.0         	                	;
 Node-11             	1800.0      	0.0         	                	;
 Node-368            	1800.0      	0.0         	                	;
 Node-116            	1764.0      	0.0         	                	;
 Node-14             	1763.0      	0.0         	                	;
 Node-15             	1765.0      	0.0         	                	;
 Node-16             	1765.0      	0.0         	                	;
 Node-17             	1766.0      	0.0         	                	;
 Node-18             	1766.0      	0.0         	                	;
 Node-19             	1766.0      	0.0         	                	;
 Node-20             	1767.0      	0.0         	                	;
 Node-21             	1767.0      	0.0         	                	;
 Node-22             	1768.0      	0.0         	                	;
 Node-23             	1770.0      	0.0         	                	;
 Node-24             	1771.0      	0.0         	                	;
 Node-25             	1772.0      	0.0         	                	;
 Node-26             	1771.0      	0.0         	                	;
 Node-27             	1772.0      	0.0         	                	;
 Node-28             	1773.0      	0.0         	                	;
 Node-29             	1775.0      	0.0         	                	;
 Node-30             	1776.0      	0.0         	                	;
 Node-31             	1775.0      	0.0         	                	;
 Node-32             	1775.0      	0.0         	                	;
 Node-33             	1775.0      	0.0         	                	;
 Node-34             	1776.0      	0.0         	                	;
 Node-35             	1776.0      	0.0         	                	;
 Node-36             	1776.0      	0.0         	                	;
 Node-37             	1777.0      	0.0         	                	;
 Node-38             	1777.0      	0.0         	                	;
 Node-39             	1779.0      	0.0         	                	;
 Node-40             	1779.0      	0.0         	                	;
 Node-41             	1778.0      	0.0         	                	;
 Node-42             	1777.0      	0.0         	                	;
 Node-43             	1777.0      	0.0         	                	;
 Node-44             	1776.0      	0.0         	                	;
 Node-45             	1777.0      	0.0         	                	;
 Node-46             	1777.0      	0.0         	                	;
 Node-47             	1777.0      	0.0         	                	;
 Node-48             	1777.0      	0.0         	                	;
 Node-129            	1785.0      	0.0         	                	;
 Node-50             	1786.0      	0.0         	                	;
 Node-51             	1785.0      	0.0         	                	;
 Node-52             	1784.0      	0.0         	                	;
 Node-53             	1784.0      	0.0         	                	;
 Node-54             	1784.0      	0.0         	                	;
 Node-55             	1785.0      	0.0         	                	;
 Node-56             	1783.0      	0.0         	                	;
 Node-57             	1784.0      	0.0         	                	;
 Node-58             	1784.0      	0.0         	                	;
 Node-59             	1781.0      	0.0         	                	;
 Node-60             	1784.0      	0.0         	                	;
 Node-61             	1782.0      	0.0         	                	;
 Node-62             	1779.0      	0.0         	                	;
 Node-63             	1779.0      	0.0         	                	;
 Node-64             	1780.0      	0.0         	                	;
 Node-65             	1778.0      	0.0         	                	;
 Node-66             	1778.0      	0.0         	                	;
 Node-67             	1780.0      	0.0         	                	;
 Node-68             	1779.0      	0.0         	                	;
 Node-69             	1780.0      	0.0         	                	;
 Node-70             	1777.0      	0.0         	                	;
 Node-71             	1777.0      	0.0         	                	;
 Node-72             	1776.0      	0.0         	                	;
 Node-73             	1777.0      	0.0         	                	;
 Node-74             	1775.0      	0.0         	                	;
 Node-75             	1777.0      	0.0         	                	;
 Node-76             	1774.0      	0.0         	                	;
 Node-77             	1776.0      	0.0         	                	;
 Node-78             	1776.0      	0.0         	                	;
 Node-79             	1777.0      	0.0         	                	;
 Node-80             	1778.0      	0.0         	                	;
 Node-81             	1779.0      	0.0         	                	;
 Node-82             	1778.0      	0.0         	                	;
 Node-83             	1777.0      	0.0         	                	;
 Node-84             	1777.0      	0.0         	                	;
 Node-85             	1776.0      	0.0         	                	;
 Node-86             	1776.0      	0.0         	                	;
 Node-87             	1776.0      	0.0         	                	;
 Node-88             	1775.0      	0.0         	                	;
 Node-409            	1813.0      	0.0         	                	;
 Node-90             	1813.0      	0.0         	                	;
 Node-91             	1810.0      	0.0         	                	;
 Node-92             	1809.0      	0.0         	                	;
 Node-93             	1806.0      	0.0         	                	;
 Node-94             	1801.0      	0.0         	                	;
 Node-95             	1801.0      	0.0         	                	;
 Node-96             	1797.0      	0.0         	                	;
 Node-97             	1797.0      	0.0         	                	;
 Node-98             	1794.0      	0.0         	                	;
 Node-99             	1791.0      	0.0         	                	;
 Node-100            	1789.0      	0.0         	                	;
 Node-101            	1789.0      	0.0         	                	;
 Node-102            	1785.0      	0.0         	                	;
 Node-103            	1785.0      	0.0         	                	;
 Node-104            	1784.0      	0.0         	                	;
 Node-105            	1780.0      	0.0         	                	;
 Node-106            	1775.0      	0.0         	                	;
 Node-107            	1781.0      	0.0         	                	;
 Node-108            	1774.0      	0.0         	                	;
 Node-109            	1773.0      	0.0         	                	;
 Node-110            	1773.0      	0.0         	                	;
 Node-111            	1768.0      	0.0         	                	;
 Node-112            	1766.0      	0.0         	                	;
 Node-113            	1765.0      	0.0         	                	;
 Node-114            	1765.0      	0.0         	                	;
 Node-115            	1764.0      	0.0         	                	;
 Node-330            	1789.0      	0.0         	                	;
 Node-118            	1789.0      	0.0         	                	;
 Node-119            	1788.0      	0.0         	                	;
 Node-120            	1786.0      	0.0         	                	;
 Node-121            	1782.0      	0.0         	                	;
 Node-122            	1781.0      	0.0         	                	;
 Node-124            	1785.0      	0.0         	                	;
 Node-125            	1785.0      	0.0         	                	;
 Node-130            	1785.0      	0.0         	                	;
 Node-131            	1783.0      	0.0         	                	;
 Node-133            	1800.0      	0.0         	                	;
 Node-134            	1798.0      	0.0         	                	;
 Node-135            	1796.0      	0.0         	                	;
 Node-136            	1796.0      	0.0         	                	;
 Node-137            	1793.0      	0.0         	                	;
 Node-138            	1793.0      	0.0         	                	;
 Node-139            	1790.0      	0.0         	                	;
 Node-140            	1787.0      	0.0         	                	;
 Node-141            	1786.0      	0.0         	                	;
 Node-142            	1784.0      	0.0         	                	;
 Node-143            	1782.0      	0.0         	                	;
 Node-144            	1782.0      	0.0         	                	;
 Node-145            	1780.0      	0.0         	                	;
 Node-146            	1777.0      	0.0         	                	;
 Node-147            	1776.0      	0.0         	                	;
 Node-148            	1774.0      	0.0         	                	;
 Node-149            	1772.0      	0.0         	                	;
 Node-150            	1771.0      	0.0         	                	;
 Node-151            	1771.0      	0.0         	                	;
 Node-152            	1770.0      	0.0         	                	;
 Node-153            	1770.0      	0.0         	                	;
 Node-154            	1769.0      	0.0         	                	;
 Node-155            	1770.0      	0.0         	                	;
 Node-156            	1768.0      	0.0         	                	;
 Node-157            	1767.0      	0.0         	                	;
 Node-158            	1766.0      	0.0         	                	;
 Node-159            	1766.0      	0.0         	                	;
 Node-160            	1766.0      	0.0         	                	;
 Node-161            	1800.0      	0.0         	                	;
 Node-162            	1800.0      	0.0         	                	;
 Node-163            	1798.0      	0.0         	                	;
 Node-164            	1797.0      	0.0         	                	;
 Node-165            	1794.0      	0.0         	                	;
 Node-166            	1792.0      	0.0         	                	;
 Node-167            	1792.0      	0.0         	                	;
 Node-168            	1789.0      	0.0         	                	;
 Node-169            	1787.0      	0.0         	                	;
 Node-170            	1785.0      	0.0         	                	;
 Node-171            	1784.0      	0.0         	                	;
 Node-172            	1782.0      	0.0         	                	;
 Node-173            	1782.0      	0.0         	                	;
 Node-174            	1780.0      	0.0         	                	;
 Node-175            	1779.0      	0.0         	                	;
 Node-176            	1777.0      	0.0         	                	;
 Node-177            	1777.0      	0.0         	                	;
 Node-178            	1776.0      	0.0         	                	;
 Node-179            	1773.0      	0.0         	                	;
 Node-180            	1773.0      	0.0         	                	;
 Node-181            	1772.0      	0.0         	                	;
 Node-182            	1772.0      	0.0         	                	;
 Node-183            	1771.0      	0.0         	                	;
 Node-184            	1771.0      	0.0         	                	;
 Node-185            	1769.0      	0.0         	                	;
 Node-186            	1768.0      	0.0         	                	;
 Node-187            	1768.0      	0.0         	                	;
 Node-188            	1766.0      	0.0         	                	;
 Node-189            	1766.0      	0.0         	                	;
 Node-190            	1764.0      	0.0         	                	;
 Node-191            	1763.0      	0.0         	                	;
 Node-192            	1762.0      	0.0         	                	;
 Node-193            	1761.0      	0.0         	                	;
 Node-194            	1761.0      	0.0         	                	;
 Node-195            	1761.0      	0.0         	                	;
 Node-198            	1756.0      	0.0         	                	;
 Node-197            	1755.0      	0.0         	                	;
 Node-199            	1756.0      	0.0         	                	;
 Node-200            	1756.0      	0.0         	                	;
 Node-201            	1755.0      	0.0         	                	;
 Node-202            	1755.0      	0.0         	                	;
 Node-203            	1755.0      	0.0         	                	;
 Node-204            	1755.0      	0.0         	                	;
 Node-205            	1756.0      	0.0         	                	;
 Node-206            	1756.0      	0.0         	                	;
 Node-207            	1756.0      	0.0         	                	;
 Node-208            	1756.0      	0.0         	                	;
 Node-209            	1756.0      	0.0         	                	;
 Node-210            	1755.0      	0.0         	                	;
 Node-211            	1755.0      	0.0         	                	;
 Node-212            	1755.0      	0.0         	                	;
 Node-213            	1755.0      	0.0         	                	;
 Node-214            	1755.0      	0.0         	                	;
 Node-215            	1755.0      	0.0         	                	;
 Node-216            	1755.0      	0.0         	                	;
 Node-217            	1756.0      	0.0         	                	;
 Node-218            	1756.0      	0.0         	                	;
 Node-219            	1756.0      	0.0         	                	;
 Node-220            	1757.0      	0.0         	                	;
 Node-221            	1757.0      	0.0         	                	;
 Node-222            	1757.0      	0.0         	                	;
 Node-223            	1758.0      	0.002777778 	                	;
 Node-225            	1781.0      	0.0         	                	;
 Node-226            	1781.0      	0.0         	                	;
 Node-227            	1780.0      	0.0         	                	;
 Node-228            	1778.0      	0.0         	                	;
 Node-229            	1776.0      	0.0         	                	;
 Node-230            	1774.0      	0.0         	                	;
 Node-231            	1774.0      	0.0         	                	;
 Node-232            	1773.0      	0.0         	                	;
 Node-233            	1773.0      	0.0         	                	;
 Node-359            	1781.0      	0.0         	                	;
 Node-235            	1780.0      	0.0         	                	;
 Node-236            	1779.0      	0.0         	                	;
 Node-237            	1778.0      	0.0         	                	;
 Node-238            	1777.0      	0.0         	                	;
 Node-239            	1775.0      	0.0         	                	;
 Node-240            	1774.0      	0.0         	                	;
 Node-241            	1771.0      	0.0         	                	;
 Node-242            	1771.0      	0.0         	                	;
 Node-243            	1770.0      	0.0         	                	;
 Node-244            	1769.0      	0.0         	                	;
 Node-245            	1769.0      	0.0         	                	;
 Node-246            	1767.0      	0.0         	                	;
 Node-247            	1767.0      	0.0         	                	;
 Node-248            	1767.0      	0.0         	                	;
 Node-249            	1765.0      	0.0         	                	;
 Node-250            	1765.0      	0.0         	                	;
 Node-251            	1764.0      	0.0         	                	;
 Node-252            	1762.0      	0.0         	                	;
 Node-253            	1762.0      	0.0         	                	;
 Node-255            	1762.0      	0.0         	                	;
 Node-256            	1762.0      	0.0         	                	;
 Node-257            	1762.0      	0.0         	                	;
 Node-258            	1763.0      	0.0         	                	;
 Node-259            	1763.0      	0.0         	                	;
 Node-260            	1764.0      	0.0         	                	;
 Node-261            	1765.0      	0.0         	                	;
 Node-262            	1763.0      	0.0         	                	;
 Node-263            	1765.0      	0.0         	                	;
 Node-264            	1766.0      	0.0         	                	;
 Node-265            	1766.0      	0.0         	                	;
 Node-266            	1766.0      	0.0         	                	;
 Node-267            	1766.0      	0.0         	                	;
 Node-268            	1764.0      	0.0         	                	;
 Node-269            	1768.0      	0.0         	                	;
 Node-270            	1768.0      	0.0         	                	;
 Node-271            	1769.0      	0.0         	                	;
 Node-272            	1770.0      	0.0         	                	;
 Node-273            	1769.0      	0.0         	                	;
 Node-274            	1770.0      	0.0         	                	;
 Node-275            	1772.0      	0.0         	                	;
 Node-277            	1772.0      	0.0         	                	;
 Node-278            	1774.0      	0.0         	                	;
 Node-279            	1775.0      	0.0         	                	;
 Node-280            	1772.0      	0.0         	                	;
 Node-281            	1774.0      	0.0         	                	;
 Node-282            	1771.0      	0.0         	                	;
 Node-283            	1771.0      	0.0         	                	;
 Node-284            	1771.0      	0.0         	                	;
 Node-285            	1769.0      	0.0         	                	;
 Node-286            	1772.0      	0.0         	                	;
 Node-287            	1771.0      	0.0         	                	;
 Node-288            	1770.0      	0.0         	                	;
 Node-289            	1769.0      	0.0         	                	;
 Node-290            	1770.0      	0.0         	                	;
 Node-291            	1768.0      	0.0         	                	;
 Node-292            	1768.0      	0.0         	                	;
 Node-293            	1767.0      	0.0         	                	;
 Node-294            	1766.0      	0.0         	                	;
 Node-295            	1765.0      	0.0         	                	;
 Node-296            	1763.0      	0.0         	                	;
 Node-297            	1760.0      	0.0         	                	;
 Node-298            	1760.0      	0.0         	                	;
 Node-299            	1758.0      	0.0         	                	;
 Node-300            	1759.0      	0.0         	                	;
 Node-301            	1756.0      	0.0         	                	;
 Node-302            	1757.0      	0.0         	                	;
 Node-303            	1758.0      	0.0         	                	;
 Node-304            	1758.0      	0.0         	                	;
 Node-305            	1758.0      	0.0         	                	;
 Node-308            	1800.0      	0.0         	                	;
 Node-309            	1800.0      	0.0         	                	;
 Node-310            	1799.0      	0.0         	                	;
 Node-311            	1799.0      	0.0         	                	;
 Node-312            	1798.0      	0.0         	                	;
 Node-313            	1798.0      	0.0         	                	;
 Node-314            	1796.0      	0.0         	                	;
 Node-315            	1796.0      	0.0         	                	;
 Node-316            	1795.0      	0.0         	                	;
 Node-317            	1794.0      	0.0         	                	;
 Node-318            	1794.0      	0.0         	                	;
 Node-319            	1792.0      	0.0         	                	;
 Node-320            	1792.0      	0.0         	                	;
 Node-321            	1793.0      	0.0         	                	;
 Node-322            	1791.0      	0.0         	                	;
 Node-323            	1791.0      	0.0         	                	;
 Node-324            	1789.0      	0.0         	                	;
 Node-325            	1789.0      	0.0         	                	;
 Node-326            	1789.0      	0.0         	                	;
 Node-327            	1791.0      	0.0         	                	;
 Node-328            	1790.0      	0.0         	                	;
 Node-331            	1790.0      	0.0         	                	;
 Node-332            	1788.0      	0.0         	                	;
 Node-333            	1788.0      	0.0         	                	;
 Node-334            	1788.0      	0.0         	                	;
 Node-335            	1786.0      	0.0         	                	;
 Node-336            	1784.0      	0.0         	                	;
 Node-337            	1782.0      	0.0         	                	;
 Node-338            	1782.0      	0.0         	                	;
 Node-339            	1782.0      	0.0         	                	;
 Node-340            	1783.0      	0.0         	                	;
 Node-341            	1782.0      	0.0         	                	;
 Node-342            	1782.0      	0.0         	                	;
 Node-343            	1783.0      	0.0         	                	;
 Node-344            	1784.0      	0.0         	                	;
 Node-345            	1783.0      	0.0         	                	;
 Node-346            	1783.0      	0.0         	                	;
 Node-347            	1783.0      	0.0         	                	;
 Node-348            	1784.0      	0.0         	                	;
 Node-349            	1783.0      	0.0         	                	;
 Node-350            	1783.0      	0.0         	                	;
 Node-351            	1783.0      	0.0         	                	;
 Node-352            	1782.0      	0.0         	                	;
 Node-353            	1782.0      	0.0         	                	;
 Node-354            	1781.0      	0.0         	                	;
 Node-355            	1781.0      	0.0         	                	;
 Node-356            	1781.0      	0.0         	                	;
 Node-357            	1781.0      	0.0         	                	;
 Node-361            	1781.0      	0.0         	                	;
 Node-365            	1801.0      	0.0         	                	;
 Node-366            	1800.0      	0.0         	                	;
 Node-369            	1800.0      	0.0         	                	;
 Node-370            	1798.0      	0.0         	                	;
 Node-371            	1798.0      	0.0         	                	;
 Node-372            	1798.0      	0.0         	                	;
 Node-374            	1835.0      	0.0         	                	;
 Node-375            	1835.0      	0.0         	                	;
 Node-376            	1836.0      	0.0         	                	;
 Node-377            	1836.0      	0.0         	                	;
 Node-378            	1836.0      	0.0         	                	;
 Node-434            	1827.0      	0.0         	                	;
 Node-382            	1827.0      	0.0         	                	;
 Node-383            	1827.0      	0.0         	                	;
 Node-384            	1827.0      	0.0         	                	;
 Node-385            	1828.0      	0.0         	                	;
 Node-386            	1829.0      	0.0         	                	;
 Node-387            	1830.0      	0.0         	                	;
 Node-388            	1830.0      	0.0         	                	;
 Node-389            	1828.0      	0.0         	                	;
 Node-390            	1826.0      	0.0         	                	;
 Node-391            	1825.0      	0.0         	                	;
 Node-392            	1825.0      	0.0         	                	;
 Node-393            	1824.0      	0.0         	                	;
 Node-394            	1821.0      	0.0         	                	;
 Node-395            	1820.0      	0.0         	                	;
 Node-396            	1821.0      	0.0         	                	;
 Node-397            	1823.0      	0.0         	                	;
 Node-398            	1821.0      	0.0         	                	;
 Node-399            	1823.0      	0.0         	                	;
 Node-400            	1821.0      	0.0         	                	;
 Node-401            	1823.0      	0.0         	                	;
 Node-402            	1820.0      	0.0         	                	;
 Node-403            	1819.0      	0.0         	                	;
 Node-404            	1815.0      	0.0         	                	;
 Node-405            	1816.0      	0.0         	                	;
 Node-406            	1817.0      	0.0         	                	;
 Node-407            	1815.0      	0.0         	                	;
 Node-410            	1813.0      	0.0         	                	;
 Node-411            	1812.0      	0.0         	                	;
 Node-412            	1810.0      	0.0         	                	;
 Node-413            	1808.0      	0.0         	                	;
 Node-414            	1808.0      	0.0         	                	;
 Node-415            	1807.0      	0.0         	                	;
 Node-416            	1807.0      	0.0         	                	;
 Node-417            	1806.0      	0.0         	                	;
 Node-418            	1807.0      	0.0         	                	;
 Node-419            	1807.0      	0.0         	                	;
 Node-420            	1807.0      	0.0         	                	;
 Node-421            	1805.0      	0.0         	                	;
 Node-422            	1804.0      	0.0         	                	;
 Node-423            	1803.0      	0.0         	                	;
 Node-424            	1802.0      	0.0         	                	;
 Node-425            	1801.0      	0.0         	                	;
 Node-428            	1844.0      	0.0         	                	;
 Node-429            	1835.0      	0.0         	                	;
 Node-430            	1835.0      	0.0         	                	;
 Node-431            	1835.0      	0.0         	                	;
 Node-432            	1835.0      	0.0         	                	;
 Node-433            	1836.0      	0.0         	                	;
 Node-435            	1777.0      	0.0         	                	;
 Node-436            	1777.0      	0.0         	                	;
 Node-437            	1779.0      	0.0         	                	;
 Node-438            	1777.0      	0.0         	                	;
 Node-439            	1780.0      	0.0         	                	;
 Node-440            	1779.0      	0.0         	                	;
 Node-441            	1780.0      	0.0         	                	;
 Node-442            	1778.0      	0.0         	                	;
 Node-443            	1778.0      	0.0         	                	;
 Node-444            	1780.0      	0.0         	                	;
 Node-445            	1779.0      	0.0         	                	;
 Node-446            	1783.0      	0.0         	                	;
 Node-447            	1782.0      	0.0         	                	;
 Node-448            	1785.0      	0.0         	                	;
 Node-449            	1784.0      	0.0         	                	;
 Node-450            	1785.0      	0.0         	                	;
 Node-451            	1784.0      	0.0         	                	;
 Node-452            	1784.0      	0.0         	                	;
 Node-453            	1786.0      	0.0         	                	;
 Node-454            	1785.0      	0.0         	                	;
 Node-455            	1784.0      	0.0         	                	;
 Node-456            	1784.0      	0.0         	                	;
 Node-457            	1784.0      	0.0         	                	;
 Node-458            	1785.0      	0.0         	                	;
 Node-459            	1786.0      	0.0         	                	;

[RESERVOIRS]
;ID                  	Head        	Pattern         
 Spring-5391         	1844        	                	;
 Spring-5296         	1835        	                	;

[TANKS]
;ID                  	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve
 Tank-18982          	1785        	0.75        	0.15000000000000002     	1.5         	5           	10.0        	                	;
 Tank-18983          	1801        	0.75        	0.15000000000000002     	1.5         	5           	10.0        	                	;

[PIPES]
;ID                  	Node1               	Node2               	Length      	Diameter    	Roughness   	MinorLoss   	Status
 Pipe-108839-0       	Node-360            	Node-2              	3.0         	25          	100         	0           	Open  	;
 Pipe-108839-1       	Node-2              	Node-3              	1.107       	25          	100         	0           	Open  	;
 Pipe-108839-2       	Node-3              	Node-4              	3.159       	25          	100         	0           	Open  	;
 Pipe-108839-3       	Node-4              	Node-5              	5.754       	25          	100         	0           	Open  	;
 Pipe-108839-4       	Node-5              	Node-6              	3.878       	25          	100         	0           	Open  	;
 Pipe-108839-5       	Node-6              	Node-7              	10.069      	25          	100         	0           	Open  	;
 Pipe-108839-6       	Node-7              	Node-8              	2.887       	25          	100         	0           	Open  	;
 Pipe-108847-0       	Tank-18983          	Node-10             	1.179       	32          	100         	0           	Open  	;
 Pipe-108847-1       	Node-10             	Node-11             	4.21        	32          	100         	0           	Open  	;
 Pipe-108847-2       	Node-11             	Node-368            	1.03        	32          	100         	0           	Open  	;
 Pipe-108828-0       	Node-116            	Node-14             	4.247       	32          	100         	0           	Open  	;
 Pipe-108828-1       	Node-14             	Node-15             	15.015      	32          	100         	0           	Open  	;
 Pipe-108828-2       	Node-15             	Node-16             	12.595      	32          	100         	0           	Open  	;
 Pipe-108828-3       	Node-16             	Node-17             	13.629      	32          	100         	0           	Open  	;
 Pipe-108828-4       	Node-17             	Node-18             	13.952      	32          	100         	0           	Open  	;
 Pipe-108828-5       	Node-18             	Node-19             	15.059      	32          	100         	0           	Open  	;
 Pipe-108828-6       	Node-19             	Node-20             	11.017      	32          	100         	0           	Open  	;
 Pipe-108828-7       	Node-20             	Node-21             	10.272      	32          	100         	0           	Open  	;
 Pipe-108828-8       	Node-21             	Node-22             	10.289      	32          	100         	0           	Open  	;
 Pipe-108828-9       	Node-22             	Node-23             	7.927       	32          	100         	0           	Open  	;
 Pipe-108828-10      	Node-23             	Node-24             	16.23       	32          	100         	0           	Open  	;
 Pipe-108828-11      	Node-24             	Node-25             	14.736      	32          	100         	0           	Open  	;
 Pipe-108828-12      	Node-25             	Node-26             	16.22       	32          	100         	0           	Open  	;
 Pipe-108828-13      	Node-26             	Node-27             	11.142      	32          	100         	0           	Open  	;
 Pipe-108828-14      	Node-27             	Node-28             	15.293      	32          	100         	0           	Open  	;
 Pipe-108828-15      	Node-28             	Node-29             	13.186      	32          	100         	0           	Open  	;
 Pipe-108828-16      	Node-29             	Node-30             	8.326       	32          	100         	0           	Open  	;
 Pipe-108828-17      	Node-30             	Node-31             	16.469      	32          	100         	0           	Open  	;
 Pipe-108828-18      	Node-31             	Node-32             	13.152      	32          	100         	0           	Open  	;
 Pipe-108828-19      	Node-32             	Node-33             	6.522       	32          	100         	0           	Open  	;
 Pipe-108828-20      	Node-33             	Node-34             	15.661      	32          	100         	0           	Open  	;
 Pipe-108828-21      	Node-34             	Node-35             	9.337       	32          	100         	0           	Open  	;
 Pipe-108828-22      	Node-35             	Node-36             	5.93        	32          	100         	0           	Open  	;
 Pipe-108828-23      	Node-36             	Node-37             	9.061       	32          	100         	0           	Open  	;
 Pipe-108828-24      	Node-37             	Node-38             	15.43       	32          	100         	0           	Open  	;
 Pipe-108828-25      	Node-38             	Node-39             	23.108      	32          	100         	0           	Open  	;
 Pipe-108828-26      	Node-39             	Node-40             	6.515       	32          	100         	0           	Open  	;
 Pipe-108828-27      	Node-40             	Node-41             	12.897      	32          	100         	0           	Open  	;
 Pipe-108828-28      	Node-41             	Node-42             	21.485      	32          	100         	0           	Open  	;
 Pipe-108828-29      	Node-42             	Node-43             	13.345      	32          	100         	0           	Open  	;
 Pipe-108828-30      	Node-43             	Node-44             	14.125      	32          	100         	0           	Open  	;
 Pipe-108828-31      	Node-44             	Node-45             	20.767      	32          	100         	0           	Open  	;
 Pipe-108828-32      	Node-45             	Node-46             	15.466      	32          	100         	0           	Open  	;
 Pipe-108828-33      	Node-46             	Node-47             	13.932      	32          	100         	0           	Open  	;
 Pipe-108828-34      	Node-47             	Node-48             	19.013      	32          	100         	0           	Open  	;
 Pipe-108828-35      	Node-48             	Node-435            	12.461      	32          	100         	0           	Open  	;
 Pipe-108828-36      	Node-435            	Node-436            	23.136      	32          	100         	0           	Open  	;
 Pipe-108828-37      	Node-436            	Node-437            	15.924      	32          	100         	0           	Open  	;
 Pipe-108828-38      	Node-437            	Node-438            	12.632      	32          	100         	0           	Open  	;
 Pipe-108828-39      	Node-438            	Node-439            	7.249       	32          	100         	0           	Open  	;
 Pipe-108828-40      	Node-439            	Node-440            	6.926       	32          	100         	0           	Open  	;
 Pipe-108828-41      	Node-440            	Node-441            	10.63       	32          	100         	0           	Open  	;
 Pipe-108828-42      	Node-441            	Node-442            	12.593      	32          	100         	0           	Open  	;
 Pipe-108828-43      	Node-442            	Node-443            	22.19       	32          	100         	0           	Open  	;
 Pipe-108828-44      	Node-443            	Node-444            	10.185      	32          	100         	0           	Open  	;
 Pipe-108828-45      	Node-444            	Node-445            	13.803      	32          	100         	0           	Open  	;
 Pipe-108828-46      	Node-445            	Node-446            	12.254      	32          	100         	0           	Open  	;
 Pipe-108828-47      	Node-446            	Node-447            	15.22       	32          	100         	0           	Open  	;
 Pipe-108828-48      	Node-447            	Node-448            	14.265      	32          	100         	0           	Open  	;
 Pipe-108828-49      	Node-448            	Node-449            	12.306      	32          	100         	0           	Open  	;
 Pipe-108828-50      	Node-449            	Node-450            	19.584      	32          	100         	0           	Open  	;
 Pipe-108828-51      	Node-450            	Node-451            	15.904      	32          	100         	0           	Open  	;
 Pipe-108828-52      	Node-451            	Node-452            	15.134      	32          	100         	0           	Open  	;
 Pipe-108828-53      	Node-452            	Node-453            	6.191       	32          	100         	0           	Open  	;
 Pipe-108828-54      	Node-453            	Node-454            	15.211      	32          	100         	0           	Open  	;
 Pipe-108828-55      	Node-454            	Node-455            	7.047       	32          	100         	0           	Open  	;
 Pipe-108828-56      	Node-455            	Node-456            	6.0         	32          	100         	0           	Open  	;
 Pipe-108828-57      	Node-456            	Node-457            	10.047      	32          	100         	0           	Open  	;
 Pipe-108828-58      	Node-457            	Node-458            	17.697      	32          	100         	0           	Open  	;
 Pipe-108828-59      	Node-458            	Node-459            	16.034      	32          	100         	0           	Open  	;
 Pipe-108828-60      	Node-459            	Tank-18982          	7.859       	32          	100         	0           	Open  	;
 Pipe-108829-0       	Node-129            	Node-50             	6.711       	32          	100         	0           	Open  	;
 Pipe-108829-1       	Node-50             	Node-51             	16.094      	32          	100         	0           	Open  	;
 Pipe-108829-2       	Node-51             	Node-52             	17.694      	32          	100         	0           	Open  	;
 Pipe-108829-3       	Node-52             	Node-53             	9.574       	32          	100         	0           	Open  	;
 Pipe-108829-4       	Node-53             	Node-54             	7.081       	32          	100         	0           	Open  	;
 Pipe-108829-5       	Node-54             	Node-55             	6.743       	32          	100         	0           	Open  	;
 Pipe-108829-6       	Node-55             	Node-56             	14.704      	32          	100         	0           	Open  	;
 Pipe-108829-7       	Node-56             	Node-57             	6.412       	32          	100         	0           	Open  	;
 Pipe-108829-8       	Node-57             	Node-58             	14.689      	32          	100         	0           	Open  	;
 Pipe-108829-9       	Node-58             	Node-59             	16.298      	32          	100         	0           	Open  	;
 Pipe-108829-10      	Node-59             	Node-60             	19.383      	32          	100         	0           	Open  	;
 Pipe-108829-11      	Node-60             	Node-61             	26.294      	32          	100         	0           	Open  	;
 Pipe-108829-12      	Node-61             	Node-62             	15.885      	32          	100         	0           	Open  	;
 Pipe-108829-13      	Node-62             	Node-63             	11.643      	32          	100         	0           	Open  	;
 Pipe-108829-14      	Node-63             	Node-64             	14.184      	32          	100         	0           	Open  	;
 Pipe-108829-15      	Node-64             	Node-65             	10.144      	32          	100         	0           	Open  	;
 Pipe-108829-16      	Node-65             	Node-66             	21.934      	32          	100         	0           	Open  	;
 Pipe-108829-17      	Node-66             	Node-67             	12.438      	32          	100         	0           	Open  	;
 Pipe-108829-18      	Node-67             	Node-68             	10.899      	32          	100         	0           	Open  	;
 Pipe-108829-19      	Node-68             	Node-69             	6.649       	32          	100         	0           	Open  	;
 Pipe-108829-20      	Node-69             	Node-70             	7.811       	32          	100         	0           	Open  	;
 Pipe-108829-21      	Node-70             	Node-71             	28.937      	32          	100         	0           	Open  	;
 Pipe-108829-22      	Node-71             	Node-72             	22.652      	32          	100         	0           	Open  	;
 Pipe-108829-23      	Node-72             	Node-73             	11.741      	32          	100         	0           	Open  	;
 Pipe-108829-24      	Node-73             	Node-74             	20.354      	32          	100         	0           	Open  	;
 Pipe-108829-25      	Node-74             	Node-75             	13.541      	32          	100         	0           	Open  	;
 Pipe-108829-26      	Node-75             	Node-76             	15.939      	32          	100         	0           	Open  	;
 Pipe-108829-27      	Node-76             	Node-77             	19.533      	32          	100         	0           	Open  	;
 Pipe-108829-28      	Node-77             	Node-78             	14.697      	32          	100         	0           	Open  	;
 Pipe-108829-29      	Node-78             	Node-79             	13.46       	32          	100         	0           	Open  	;
 Pipe-108829-30      	Node-79             	Node-80             	22.456      	32          	100         	0           	Open  	;
 Pipe-108829-31      	Node-80             	Node-81             	12.744      	32          	100         	0           	Open  	;
 Pipe-108829-32      	Node-81             	Node-82             	6.354       	32          	100         	0           	Open  	;
 Pipe-108829-33      	Node-82             	Node-83             	22.592      	32          	100         	0           	Open  	;
 Pipe-108829-34      	Node-83             	Node-84             	15.913      	32          	100         	0           	Open  	;
 Pipe-108829-35      	Node-84             	Node-85             	4.812       	32          	100         	0           	Open  	;
 Pipe-108829-36      	Node-85             	Node-86             	4.515       	32          	100         	0           	Open  	;
 Pipe-108829-37      	Node-86             	Node-87             	3.424       	32          	100         	0           	Open  	;
 Pipe-108829-38      	Node-87             	Node-88             	7.479       	32          	100         	0           	Open  	;
 Pipe-108830-0       	Node-409            	Node-90             	2.873       	32          	100         	0           	Open  	;
 Pipe-108830-1       	Node-90             	Node-91             	7.633       	32          	100         	0           	Open  	;
 Pipe-108830-2       	Node-91             	Node-92             	7.096       	32          	100         	0           	Open  	;
 Pipe-108830-3       	Node-92             	Node-93             	7.432       	32          	100         	0           	Open  	;
 Pipe-108830-4       	Node-93             	Node-94             	15.851      	32          	100         	0           	Open  	;
 Pipe-108830-5       	Node-94             	Node-95             	4.763       	32          	100         	0           	Open  	;
 Pipe-108830-6       	Node-95             	Node-96             	7.14        	32          	100         	0           	Open  	;
 Pipe-108830-7       	Node-96             	Node-97             	6.323       	32          	100         	0           	Open  	;
 Pipe-108830-8       	Node-97             	Node-98             	6.325       	32          	100         	0           	Open  	;
 Pipe-108830-9       	Node-98             	Node-99             	8.218       	32          	100         	0           	Open  	;
 Pipe-108830-10      	Node-99             	Node-100            	8.979       	32          	100         	0           	Open  	;
 Pipe-108830-11      	Node-100            	Node-101            	9.6         	32          	100         	0           	Open  	;
 Pipe-108830-12      	Node-101            	Node-102            	10.405      	32          	100         	0           	Open  	;
 Pipe-108830-13      	Node-102            	Node-103            	7.64        	32          	100         	0           	Open  	;
 Pipe-108830-14      	Node-103            	Node-104            	9.089       	32          	100         	0           	Open  	;
 Pipe-108830-15      	Node-104            	Node-105            	7.352       	32          	100         	0           	Open  	;
 Pipe-108830-16      	Node-105            	Node-106            	7.044       	32          	100         	0           	Open  	;
 Pipe-108830-17      	Node-106            	Node-107            	7.207       	32          	100         	0           	Open  	;
 Pipe-108830-18      	Node-107            	Node-108            	6.501       	32          	100         	0           	Open  	;
 Pipe-108830-19      	Node-108            	Node-109            	8.528       	32          	100         	0           	Open  	;
 Pipe-108830-20      	Node-109            	Node-110            	6.834       	32          	100         	0           	Open  	;
 Pipe-108830-21      	Node-110            	Node-111            	16.717      	32          	100         	0           	Open  	;
 Pipe-108830-22      	Node-111            	Node-112            	14.962      	32          	100         	0           	Open  	;
 Pipe-108830-23      	Node-112            	Node-113            	11.598      	32          	100         	0           	Open  	;
 Pipe-108830-24      	Node-113            	Node-114            	4.463       	32          	100         	0           	Open  	;
 Pipe-108830-25      	Node-114            	Node-115            	3.497       	32          	100         	0           	Open  	;
 Pipe-108830-26      	Node-115            	Node-116            	5.688       	32          	100         	0           	Open  	;
 Pipe-108831-0       	Node-330            	Node-118            	4.045       	32          	100         	0           	Open  	;
 Pipe-108831-1       	Node-118            	Node-119            	7.631       	32          	100         	0           	Open  	;
 Pipe-108831-2       	Node-119            	Node-120            	6.707       	32          	100         	0           	Open  	;
 Pipe-108831-3       	Node-120            	Node-121            	22.123      	32          	100         	0           	Open  	;
 Pipe-108831-4       	Node-121            	Node-122            	14.82       	32          	100         	0           	Open  	;
 Pipe-108832-0       	Tank-18982          	Node-124            	0.835       	32          	100         	0           	Open  	;
 Pipe-108832-1       	Node-124            	Node-125            	3.193       	32          	100         	0           	Open  	;
 Pipe-108832-2       	Node-125            	Node-129            	0.947       	32          	100         	0           	Open  	;
 Pipe-108833-0       	Tank-18982          	Node-129            	4.829       	32          	100         	0           	Open  	;
 Pipe-108834-1       	Node-130            	Node-131            	3.852       	32          	100         	0           	Open  	;
 Pipe-108835-0       	Node-368            	Node-133            	1.075       	32          	100         	0           	Open  	;
 Pipe-108835-1       	Node-133            	Node-134            	8.579       	32          	100         	0           	Open  	;
 Pipe-108835-2       	Node-134            	Node-135            	8.914       	32          	100         	0           	Open  	;
 Pipe-108835-3       	Node-135            	Node-136            	4.824       	32          	100         	0           	Open  	;
 Pipe-108835-4       	Node-136            	Node-137            	10.326      	32          	100         	0           	Open  	;
 Pipe-108835-5       	Node-137            	Node-138            	6.408       	32          	100         	0           	Open  	;
 Pipe-108835-6       	Node-138            	Node-139            	7.75        	32          	100         	0           	Open  	;
 Pipe-108835-7       	Node-139            	Node-140            	7.755       	32          	100         	0           	Open  	;
 Pipe-108835-8       	Node-140            	Node-141            	16.204      	32          	100         	0           	Open  	;
 Pipe-108835-9       	Node-141            	Node-142            	7.368       	32          	100         	0           	Open  	;
 Pipe-108835-10      	Node-142            	Node-143            	15.571      	32          	100         	0           	Open  	;
 Pipe-108835-11      	Node-143            	Node-144            	8.647       	32          	100         	0           	Open  	;
 Pipe-108835-12      	Node-144            	Node-145            	10.535      	32          	100         	0           	Open  	;
 Pipe-108835-13      	Node-145            	Node-146            	12.376      	32          	100         	0           	Open  	;
 Pipe-108835-14      	Node-146            	Node-147            	7.462       	32          	100         	0           	Open  	;
 Pipe-108835-15      	Node-147            	Node-148            	13.464      	32          	100         	0           	Open  	;
 Pipe-108835-16      	Node-148            	Node-149            	4.176       	32          	100         	0           	Open  	;
 Pipe-108835-17      	Node-149            	Node-150            	10.396      	32          	100         	0           	Open  	;
 Pipe-108835-18      	Node-150            	Node-151            	10.413      	32          	100         	0           	Open  	;
 Pipe-108835-19      	Node-151            	Node-152            	12.93       	32          	100         	0           	Open  	;
 Pipe-108835-20      	Node-152            	Node-153            	7.259       	32          	100         	0           	Open  	;
 Pipe-108835-21      	Node-153            	Node-154            	8.367       	32          	100         	0           	Open  	;
 Pipe-108835-22      	Node-154            	Node-155            	10.888      	32          	100         	0           	Open  	;
 Pipe-108835-23      	Node-155            	Node-156            	12.424      	32          	100         	0           	Open  	;
 Pipe-108835-24      	Node-156            	Node-157            	14.356      	32          	100         	0           	Open  	;
 Pipe-108835-25      	Node-157            	Node-158            	8.499       	32          	100         	0           	Open  	;
 Pipe-108835-26      	Node-158            	Node-159            	4.3         	32          	100         	0           	Open  	;
 Pipe-108835-27      	Node-159            	Node-160            	4.865       	32          	100         	0           	Open  	;
 Pipe-108836-0       	Node-161            	Node-162            	0.899       	32          	100         	0           	Open  	;
 Pipe-108836-1       	Node-162            	Node-163            	9.414       	32          	100         	0           	Open  	;
 Pipe-108836-2       	Node-163            	Node-164            	7.895       	32          	100         	0           	Open  	;
 Pipe-108836-3       	Node-164            	Node-165            	8.333       	32          	100         	0           	Open  	;
 Pipe-108836-4       	Node-165            	Node-166            	12.254      	32          	100         	0           	Open  	;
 Pipe-108836-5       	Node-166            	Node-167            	6.52        	32          	100         	0           	Open  	;
 Pipe-108836-6       	Node-167            	Node-168            	9.852       	32          	100         	0           	Open  	;
 Pipe-108836-7       	Node-168            	Node-169            	11.153      	32          	100         	0           	Open  	;
 Pipe-108836-8       	Node-169            	Node-170            	13.771      	32          	100         	0           	Open  	;
 Pipe-108836-9       	Node-170            	Node-171            	7.264       	32          	100         	0           	Open  	;
 Pipe-108836-10      	Node-171            	Node-172            	4.966       	32          	100         	0           	Open  	;
 Pipe-108836-11      	Node-172            	Node-173            	6.237       	32          	100         	0           	Open  	;
 Pipe-108836-12      	Node-173            	Node-174            	7.523       	32          	100         	0           	Open  	;
 Pipe-108836-13      	Node-174            	Node-175            	10.837      	32          	100         	0           	Open  	;
 Pipe-108836-14      	Node-175            	Node-176            	10.757      	32          	100         	0           	Open  	;
 Pipe-108836-15      	Node-176            	Node-177            	4.701       	32          	100         	0           	Open  	;
 Pipe-108836-16      	Node-177            	Node-178            	16.027      	32          	100         	0           	Open  	;
 Pipe-108836-17      	Node-178            	Node-179            	9.302       	32          	100         	0           	Open  	;
 Pipe-108836-18      	Node-179            	Node-180            	4.744       	32          	100         	0           	Open  	;
 Pipe-108836-19      	Node-180            	Node-181            	8.55        	32          	100         	0           	Open  	;
 Pipe-108836-20      	Node-181            	Node-182            	9.641       	32          	100         	0           	Open  	;
 Pipe-108836-21      	Node-182            	Node-183            	14.326      	32          	100         	0           	Open  	;
 Pipe-108836-22      	Node-183            	Node-184            	8.4         	32          	100         	0           	Open  	;
 Pipe-108836-23      	Node-184            	Node-185            	8.662       	32          	100         	0           	Open  	;
 Pipe-108836-24      	Node-185            	Node-186            	16.001      	32          	100         	0           	Open  	;
 Pipe-108836-25      	Node-186            	Node-187            	8.131       	32          	100         	0           	Open  	;
 Pipe-108836-26      	Node-187            	Node-188            	9.688       	32          	100         	0           	Open  	;
 Pipe-108836-27      	Node-188            	Node-189            	5.592       	32          	100         	0           	Open  	;
 Pipe-108836-28      	Node-189            	Node-190            	5.953       	32          	100         	0           	Open  	;
 Pipe-108836-29      	Node-190            	Node-191            	14.469      	32          	100         	0           	Open  	;
 Pipe-108836-30      	Node-191            	Node-192            	13.119      	32          	100         	0           	Open  	;
 Pipe-108836-31      	Node-192            	Node-193            	12.797      	32          	100         	0           	Open  	;
 Pipe-108836-32      	Node-193            	Node-194            	12.206      	32          	100         	0           	Open  	;
 Pipe-108836-33      	Node-194            	Node-195            	7.635       	32          	100         	0           	Open  	;
 Pipe-108836-34      	Node-195            	Node-198            	15.678      	32          	100         	0           	Open  	;
 Pipe-108836-35      	Node-198            	Node-197            	10.414      	32          	100         	0           	Open  	;
 Pipe-108837-0       	Node-198            	Node-199            	9.541       	25          	100         	0           	Open  	;
 Pipe-108837-1       	Node-199            	Node-200            	13.723      	25          	100         	0           	Open  	;
 Pipe-108837-2       	Node-200            	Node-201            	21.062      	25          	100         	0           	Open  	;
 Pipe-108837-3       	Node-201            	Node-202            	15.038      	25          	100         	0           	Open  	;
 Pipe-108837-4       	Node-202            	Node-203            	8.165       	25          	100         	0           	Open  	;
 Pipe-108837-5       	Node-203            	Node-204            	12.701      	25          	100         	0           	Open  	;
 Pipe-108837-6       	Node-204            	Node-205            	12.25       	25          	100         	0           	Open  	;
 Pipe-108837-7       	Node-205            	Node-206            	8.127       	25          	100         	0           	Open  	;
 Pipe-108837-8       	Node-206            	Node-207            	9.612       	25          	100         	0           	Open  	;
 Pipe-108837-9       	Node-207            	Node-208            	20.951      	25          	100         	0           	Open  	;
 Pipe-108837-10      	Node-208            	Node-209            	18.603      	25          	100         	0           	Open  	;
 Pipe-108837-11      	Node-209            	Node-210            	14.586      	25          	100         	0           	Open  	;
 Pipe-108837-12      	Node-210            	Node-211            	10.746      	25          	100         	0           	Open  	;
 Pipe-108837-13      	Node-211            	Node-212            	16.675      	25          	100         	0           	Open  	;
 Pipe-108837-14      	Node-212            	Node-213            	17.165      	25          	100         	0           	Open  	;
 Pipe-108837-15      	Node-213            	Node-214            	11.931      	25          	100         	0           	Open  	;
 Pipe-108837-16      	Node-214            	Node-215            	17.421      	25          	100         	0           	Open  	;
 Pipe-108837-17      	Node-215            	Node-216            	2.476       	25          	100         	0           	Open  	;
 Pipe-108837-18      	Node-216            	Node-217            	9.724       	25          	100         	0           	Open  	;
 Pipe-108837-19      	Node-217            	Node-218            	3.578       	25          	100         	0           	Open  	;
 Pipe-108837-20      	Node-218            	Node-219            	2.561       	25          	100         	0           	Open  	;
 Pipe-108837-21      	Node-219            	Node-220            	6.659       	25          	100         	0           	Open  	;
 Pipe-108837-22      	Node-220            	Node-221            	6.756       	25          	100         	0           	Open  	;
 Pipe-108837-23      	Node-221            	Node-222            	1.567       	25          	100         	0           	Open  	;
 Pipe-108837-24      	Node-222            	Node-223            	7.962       	25          	100         	0           	Open  	;
 Pipe-108838-1       	Node-225            	Node-226            	3.135       	25          	100         	0           	Open  	;
 Pipe-108838-2       	Node-226            	Node-227            	10.746      	25          	100         	0           	Open  	;
 Pipe-108838-3       	Node-227            	Node-228            	12.397      	25          	100         	0           	Open  	;
 Pipe-108838-4       	Node-228            	Node-229            	10.706      	25          	100         	0           	Open  	;
 Pipe-108838-5       	Node-229            	Node-230            	12.641      	25          	100         	0           	Open  	;
 Pipe-108838-6       	Node-230            	Node-231            	2.452       	25          	100         	0           	Open  	;
 Pipe-108838-7       	Node-231            	Node-232            	6.105       	25          	100         	0           	Open  	;
 Pipe-108838-8       	Node-232            	Node-233            	5.789       	25          	100         	0           	Open  	;
 Pipe-108840-0       	Node-359            	Node-235            	15.576      	40          	100         	0           	Open  	;
 Pipe-108840-1       	Node-235            	Node-236            	10.744      	40          	100         	0           	Open  	;
 Pipe-108840-2       	Node-236            	Node-237            	16.799      	40          	100         	0           	Open  	;
 Pipe-108840-3       	Node-237            	Node-238            	8.355       	40          	100         	0           	Open  	;
 Pipe-108840-4       	Node-238            	Node-239            	12.718      	40          	100         	0           	Open  	;
 Pipe-108840-5       	Node-239            	Node-240            	22.554      	40          	100         	0           	Open  	;
 Pipe-108840-6       	Node-240            	Node-241            	23.335      	40          	100         	0           	Open  	;
 Pipe-108840-7       	Node-241            	Node-242            	6.88        	40          	100         	0           	Open  	;
 Pipe-108840-8       	Node-242            	Node-243            	9.818       	40          	100         	0           	Open  	;
 Pipe-108840-9       	Node-243            	Node-244            	7.707       	40          	100         	0           	Open  	;
 Pipe-108840-10      	Node-244            	Node-245            	10.22       	40          	100         	0           	Open  	;
 Pipe-108840-11      	Node-245            	Node-246            	19.646      	40          	100         	0           	Open  	;
 Pipe-108840-12      	Node-246            	Node-247            	33.561      	40          	100         	0           	Open  	;
 Pipe-108840-13      	Node-247            	Node-248            	14.439      	40          	100         	0           	Open  	;
 Pipe-108840-14      	Node-248            	Node-249            	4.581       	40          	100         	0           	Open  	;
 Pipe-108840-15      	Node-249            	Node-250            	11.085      	40          	100         	0           	Open  	;
 Pipe-108840-16      	Node-250            	Node-251            	7.849       	40          	100         	0           	Open  	;
 Pipe-108840-17      	Node-251            	Node-252            	23.379      	40          	100         	0           	Open  	;
 Pipe-108840-18      	Node-252            	Node-253            	17.699      	40          	100         	0           	Open  	;
 Pipe-108840-19      	Node-253            	Node-255            	11.358      	40          	100         	0           	Open  	;
 Pipe-108841-0       	Node-255            	Node-256            	7.031       	32          	100         	0           	Open  	;
 Pipe-108841-1       	Node-256            	Node-257            	17.395      	32          	100         	0           	Open  	;
 Pipe-108841-2       	Node-257            	Node-258            	12.024      	32          	100         	0           	Open  	;
 Pipe-108841-3       	Node-258            	Node-259            	16.283      	32          	100         	0           	Open  	;
 Pipe-108841-4       	Node-259            	Node-260            	14.031      	32          	100         	0           	Open  	;
 Pipe-108841-5       	Node-260            	Node-261            	17.12       	32          	100         	0           	Open  	;
 Pipe-108841-6       	Node-261            	Node-262            	17.501      	32          	100         	0           	Open  	;
 Pipe-108841-7       	Node-262            	Node-263            	14.922      	32          	100         	0           	Open  	;
 Pipe-108841-8       	Node-263            	Node-264            	16.619      	32          	100         	0           	Open  	;
 Pipe-108841-9       	Node-264            	Node-265            	17.141      	32          	100         	0           	Open  	;
 Pipe-108841-10      	Node-265            	Node-266            	24.393      	32          	100         	0           	Open  	;
 Pipe-108841-11      	Node-266            	Node-267            	6.415       	32          	100         	0           	Open  	;
 Pipe-108841-12      	Node-267            	Node-268            	17.461      	32          	100         	0           	Open  	;
 Pipe-108841-13      	Node-268            	Node-269            	13.667      	32          	100         	0           	Open  	;
 Pipe-108841-14      	Node-269            	Node-270            	3.461       	32          	100         	0           	Open  	;
 Pipe-108841-15      	Node-270            	Node-271            	13.983      	32          	100         	0           	Open  	;
 Pipe-108841-16      	Node-271            	Node-272            	17.179      	32          	100         	0           	Open  	;
 Pipe-108841-17      	Node-272            	Node-273            	17.051      	32          	100         	0           	Open  	;
 Pipe-108841-18      	Node-273            	Node-274            	10.232      	32          	100         	0           	Open  	;
 Pipe-108841-19      	Node-274            	Node-275            	9.783       	32          	100         	0           	Open  	;
 Pipe-108841-20      	Node-275            	Node-277            	24.903      	32          	100         	0           	Open  	;
 Pipe-108842-0       	Node-277            	Node-278            	10.739      	32          	100         	0           	Open  	;
 Pipe-108842-1       	Node-278            	Node-279            	22.127      	32          	100         	0           	Open  	;
 Pipe-108842-2       	Node-279            	Node-280            	5.112       	32          	100         	0           	Open  	;
 Pipe-108842-3       	Node-280            	Node-281            	21.224      	32          	100         	0           	Open  	;
 Pipe-108842-4       	Node-281            	Node-282            	24.125      	32          	100         	0           	Open  	;
 Pipe-108842-5       	Node-282            	Node-283            	25.702      	32          	100         	0           	Open  	;
 Pipe-108842-6       	Node-283            	Node-284            	18.425      	32          	100         	0           	Open  	;
 Pipe-108842-7       	Node-284            	Node-285            	14.894      	32          	100         	0           	Open  	;
 Pipe-108842-8       	Node-285            	Node-286            	16.304      	32          	100         	0           	Open  	;
 Pipe-108842-9       	Node-286            	Node-287            	26.782      	32          	100         	0           	Open  	;
 Pipe-108842-10      	Node-287            	Node-288            	15.041      	32          	100         	0           	Open  	;
 Pipe-108842-11      	Node-288            	Node-289            	12.954      	32          	100         	0           	Open  	;
 Pipe-108842-12      	Node-289            	Node-290            	16.397      	32          	100         	0           	Open  	;
 Pipe-108842-13      	Node-290            	Node-291            	16.146      	32          	100         	0           	Open  	;
 Pipe-108842-14      	Node-291            	Node-292            	17.68       	32          	100         	0           	Open  	;
 Pipe-108842-15      	Node-292            	Node-293            	21.147      	32          	100         	0           	Open  	;
 Pipe-108842-16      	Node-293            	Node-294            	24.494      	32          	100         	0           	Open  	;
 Pipe-108842-17      	Node-294            	Node-295            	8.749       	32          	100         	0           	Open  	;
 Pipe-108842-18      	Node-295            	Node-296            	19.487      	32          	100         	0           	Open  	;
 Pipe-108842-19      	Node-296            	Node-297            	19.598      	32          	100         	0           	Open  	;
 Pipe-108842-20      	Node-297            	Node-298            	19.887      	32          	100         	0           	Open  	;
 Pipe-108842-21      	Node-298            	Node-299            	12.889      	32          	100         	0           	Open  	;
 Pipe-108842-22      	Node-299            	Node-300            	15.798      	32          	100         	0           	Open  	;
 Pipe-108842-23      	Node-300            	Node-301            	13.748      	32          	100         	0           	Open  	;
 Pipe-108842-24      	Node-301            	Node-302            	10.49       	32          	100         	0           	Open  	;
 Pipe-108842-25      	Node-302            	Node-303            	11.243      	32          	100         	0           	Open  	;
 Pipe-108842-26      	Node-303            	Node-304            	2.71        	32          	100         	0           	Open  	;
 Pipe-108842-27      	Node-304            	Node-305            	2.305       	32          	100         	0           	Open  	;
 Pipe-108843-0       	Node-368            	Node-308            	1.365       	32          	100         	0           	Open  	;
 Pipe-108844-0       	Node-308            	Node-309            	4.753       	63          	100         	0           	Open  	;
 Pipe-108844-1       	Node-309            	Node-310            	10.284      	63          	100         	0           	Open  	;
 Pipe-108844-2       	Node-310            	Node-311            	15.663      	63          	100         	0           	Open  	;
 Pipe-108844-3       	Node-311            	Node-312            	15.153      	63          	100         	0           	Open  	;
 Pipe-108844-4       	Node-312            	Node-313            	16.571      	63          	100         	0           	Open  	;
 Pipe-108844-5       	Node-313            	Node-314            	16.368      	63          	100         	0           	Open  	;
 Pipe-108844-6       	Node-314            	Node-315            	14.596      	63          	100         	0           	Open  	;
 Pipe-108844-7       	Node-315            	Node-316            	10.135      	63          	100         	0           	Open  	;
 Pipe-108844-8       	Node-316            	Node-317            	7.52        	63          	100         	0           	Open  	;
 Pipe-108844-9       	Node-317            	Node-318            	8.681       	63          	100         	0           	Open  	;
 Pipe-108844-10      	Node-318            	Node-319            	8.323       	63          	100         	0           	Open  	;
 Pipe-108844-11      	Node-319            	Node-320            	20.711      	63          	100         	0           	Open  	;
 Pipe-108844-12      	Node-320            	Node-321            	15.627      	63          	100         	0           	Open  	;
 Pipe-108844-13      	Node-321            	Node-322            	15.667      	63          	100         	0           	Open  	;
 Pipe-108844-14      	Node-322            	Node-323            	18.203      	63          	100         	0           	Open  	;
 Pipe-108844-15      	Node-323            	Node-324            	9.63        	63          	100         	0           	Open  	;
 Pipe-108844-16      	Node-324            	Node-325            	7.088       	63          	100         	0           	Open  	;
 Pipe-108844-17      	Node-325            	Node-326            	19.723      	63          	100         	0           	Open  	;
 Pipe-108844-18      	Node-326            	Node-327            	18.597      	63          	100         	0           	Open  	;
 Pipe-108844-19      	Node-327            	Node-328            	11.68       	63          	100         	0           	Open  	;
 Pipe-108844-20      	Node-328            	Node-330            	8.995       	63          	100         	0           	Open  	;
 Pipe-108845-1       	Node-331            	Node-332            	7.17        	50          	100         	0           	Open  	;
 Pipe-108845-2       	Node-332            	Node-333            	9.728       	50          	100         	0           	Open  	;
 Pipe-108845-3       	Node-333            	Node-334            	7.924       	50          	100         	0           	Open  	;
 Pipe-108845-4       	Node-334            	Node-335            	26.276      	50          	100         	0           	Open  	;
 Pipe-108845-5       	Node-335            	Node-336            	11.639      	50          	100         	0           	Open  	;
 Pipe-108845-6       	Node-336            	Node-337            	25.627      	50          	100         	0           	Open  	;
 Pipe-108845-7       	Node-337            	Node-338            	24.121      	50          	100         	0           	Open  	;
 Pipe-108845-8       	Node-338            	Node-339            	18.264      	50          	100         	0           	Open  	;
 Pipe-108845-9       	Node-339            	Node-340            	19.108      	50          	100         	0           	Open  	;
 Pipe-108845-10      	Node-340            	Node-341            	14.784      	50          	100         	0           	Open  	;
 Pipe-108845-11      	Node-341            	Node-342            	25.02       	50          	100         	0           	Open  	;
 Pipe-108845-12      	Node-342            	Node-343            	25.104      	50          	100         	0           	Open  	;
 Pipe-108845-13      	Node-343            	Node-344            	22.694      	50          	100         	0           	Open  	;
 Pipe-108845-14      	Node-344            	Node-345            	11.234      	50          	100         	0           	Open  	;
 Pipe-108845-15      	Node-345            	Node-346            	6.722       	50          	100         	0           	Open  	;
 Pipe-108845-16      	Node-346            	Node-347            	6.842       	50          	100         	0           	Open  	;
 Pipe-108845-17      	Node-347            	Node-348            	14.911      	50          	100         	0           	Open  	;
 Pipe-108845-18      	Node-348            	Node-349            	17.275      	50          	100         	0           	Open  	;
 Pipe-108845-19      	Node-349            	Node-350            	13.292      	50          	100         	0           	Open  	;
 Pipe-108845-20      	Node-350            	Node-351            	11.473      	50          	100         	0           	Open  	;
 Pipe-108845-21      	Node-351            	Node-352            	15.83       	50          	100         	0           	Open  	;
 Pipe-108845-22      	Node-352            	Node-353            	19.984      	50          	100         	0           	Open  	;
 Pipe-108845-23      	Node-353            	Node-354            	7.911       	50          	100         	0           	Open  	;
 Pipe-108845-24      	Node-354            	Node-355            	11.795      	50          	100         	0           	Open  	;
 Pipe-108845-25      	Node-355            	Node-356            	16.19       	50          	100         	0           	Open  	;
 Pipe-108845-26      	Node-356            	Node-357            	11.15       	50          	100         	0           	Open  	;
 Pipe-108845-27      	Node-357            	Node-359            	11.503      	50          	100         	0           	Open  	;
 Pipe-108846-0       	Node-359            	Node-360            	1.223       	32          	100         	0           	Open  	;
 Pipe-108846-1       	Node-360            	Node-361            	0.892       	32          	100         	0           	Open  	;
 Pipe-108848-0       	Tank-18983          	Node-368            	6.23        	32          	100         	0           	Open  	;
 Pipe-108849-0       	Tank-18983          	Node-365            	1.114       	32          	100         	0           	Open  	;
 Pipe-108849-1       	Node-365            	Node-366            	4.402       	32          	100         	0           	Open  	;
 Pipe-108849-2       	Node-366            	Node-368            	1.066       	32          	100         	0           	Open  	;
 Pipe-108850-1       	Node-369            	Node-370            	6.692       	32          	100         	0           	Open  	;
 Pipe-108850-2       	Node-370            	Node-371            	3.328       	32          	100         	0           	Open  	;
 Pipe-108850-3       	Node-371            	Node-372            	5.025       	32          	100         	0           	Open  	;
 Pipe-108851-0       	Spring-5296         	Node-374            	4.082       	63          	100         	0           	Open  	;
 Pipe-108851-1       	Node-374            	Node-375            	8.005       	63          	100         	0           	Open  	;
 Pipe-108851-2       	Node-375            	Node-376            	8.449       	63          	100         	0           	Open  	;
 Pipe-108851-3       	Node-376            	Node-377            	5.628       	63          	100         	0           	Open  	;
 Pipe-108851-4       	Node-377            	Node-378            	8.335       	63          	100         	0           	Open  	;
 Pipe-108851-5       	Node-378            	Node-434            	2.491       	63          	100         	0           	Open  	;
 Pipe-108852-0       	Node-434            	Node-382            	4.0         	50          	100         	0           	Open  	;
 Pipe-108853-1       	Node-383            	Node-384            	14.215      	50          	100         	0           	Open  	;
 Pipe-108853-2       	Node-384            	Node-385            	10.851      	50          	100         	0           	Open  	;
 Pipe-108853-3       	Node-385            	Node-386            	9.23        	50          	100         	0           	Open  	;
 Pipe-108853-4       	Node-386            	Node-387            	8.357       	50          	100         	0           	Open  	;
 Pipe-108853-5       	Node-387            	Node-388            	15.372      	50          	100         	0           	Open  	;
 Pipe-108853-6       	Node-388            	Node-389            	17.516      	50          	100         	0           	Open  	;
 Pipe-108853-7       	Node-389            	Node-390            	20.24       	50          	100         	0           	Open  	;
 Pipe-108853-8       	Node-390            	Node-391            	11.989      	50          	100         	0           	Open  	;
 Pipe-108853-9       	Node-391            	Node-392            	17.825      	50          	100         	0           	Open  	;
 Pipe-108853-10      	Node-392            	Node-393            	20.516      	50          	100         	0           	Open  	;
 Pipe-108853-11      	Node-393            	Node-394            	11.613      	50          	100         	0           	Open  	;
 Pipe-108853-12      	Node-394            	Node-395            	24.299      	50          	100         	0           	Open  	;
 Pipe-108853-13      	Node-395            	Node-396            	9.357       	50          	100         	0           	Open  	;
 Pipe-108853-14      	Node-396            	Node-397            	18.012      	50          	100         	0           	Open  	;
 Pipe-108853-15      	Node-397            	Node-398            	8.312       	50          	100         	0           	Open  	;
 Pipe-108853-16      	Node-398            	Node-399            	9.944       	50          	100         	0           	Open  	;
 Pipe-108853-17      	Node-399            	Node-400            	8.294       	50          	100         	0           	Open  	;
 Pipe-108853-18      	Node-400            	Node-401            	16.415      	50          	100         	0           	Open  	;
 Pipe-108853-19      	Node-401            	Node-402            	14.784      	50          	100         	0           	Open  	;
 Pipe-108853-20      	Node-402            	Node-403            	20.536      	50          	100         	0           	Open  	;
 Pipe-108853-21      	Node-403            	Node-404            	15.42       	50          	100         	0           	Open  	;
 Pipe-108853-22      	Node-404            	Node-405            	12.251      	50          	100         	0           	Open  	;
 Pipe-108853-23      	Node-405            	Node-406            	10.992      	50          	100         	0           	Open  	;
 Pipe-108853-24      	Node-406            	Node-407            	14.706      	50          	100         	0           	Open  	;
 Pipe-108853-25      	Node-407            	Node-409            	6.565       	50          	100         	0           	Open  	;
 Pipe-108854-1       	Node-410            	Node-411            	17.767      	50          	100         	0           	Open  	;
 Pipe-108854-2       	Node-411            	Node-412            	27.707      	50          	100         	0           	Open  	;
 Pipe-108854-3       	Node-412            	Node-413            	7.074       	50          	100         	0           	Open  	;
 Pipe-108854-4       	Node-413            	Node-414            	9.296       	50          	100         	0           	Open  	;
 Pipe-108854-5       	Node-414            	Node-415            	13.417      	50          	100         	0           	Open  	;
 Pipe-108854-6       	Node-415            	Node-416            	8.42        	50          	100         	0           	Open  	;
 Pipe-108854-7       	Node-416            	Node-417            	15.401      	50          	100         	0           	Open  	;
 Pipe-108854-8       	Node-417            	Node-418            	15.991      	50          	100         	0           	Open  	;
 Pipe-108854-9       	Node-418            	Node-419            	11.851      	50          	100         	0           	Open  	;
 Pipe-108854-10      	Node-419            	Node-420            	18.62       	50          	100         	0           	Open  	;
 Pipe-108854-11      	Node-420            	Node-421            	18.498      	50          	100         	0           	Open  	;
 Pipe-108854-12      	Node-421            	Node-422            	12.716      	50          	100         	0           	Open  	;
 Pipe-108854-13      	Node-422            	Node-423            	8.37        	50          	100         	0           	Open  	;
 Pipe-108854-14      	Node-423            	Node-424            	15.274      	50          	100         	0           	Open  	;
 Pipe-108854-15      	Node-424            	Node-425            	8.538       	50          	100         	0           	Open  	;
 Pipe-108854-16      	Node-425            	Tank-18983          	3.361       	50          	100         	0           	Open  	;
 Pipe-108855-0       	Spring-5391         	Node-428            	4.162       	63          	100         	0           	Open  	;
 Pipe-108855-1       	Node-428            	Node-429            	14.674      	63          	100         	0           	Open  	;
 Pipe-108855-2       	Node-429            	Node-430            	3.769       	63          	100         	0           	Open  	;
 Pipe-108855-3       	Node-430            	Node-431            	6.214       	63          	100         	0           	Open  	;
 Pipe-108855-4       	Node-431            	Node-432            	8.125       	63          	100         	0           	Open  	;
 Pipe-108855-5       	Node-432            	Node-433            	13.484      	63          	100         	0           	Open  	;
 Pipe-108855-6       	Node-433            	Node-434            	10.801      	63          	100         	0           	Open  	;

[PUMPS]
;ID                  	Node1               	Node2               	Parameters  

[VALVES]
;ID                  	Node1           	Node2           	Diameter    	Type        	Setting     	MinorLoss   
 TCV-24208           	Node-129            	Node-130            	32.0        	TCV         	0           	0.0         	;
 TCV-24212           	Node-330            	Node-331            	63.0        	TCV         	0           	0.0         	;
 TCV-24213           	Node-368            	Node-369            	32.0        	TCV         	0           	0.0         	;
 TCV-24214           	Node-409            	Node-410            	50.0        	TCV         	0           	0.0         	;
 TCV-24215           	Node-382            	Node-383            	50.0        	TCV         	0           	0.0         	;

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers

[CURVES]
;ID              	X-Value     	Y-Value     

[CONTROLS]

[RULES]

[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	0
 Hydraulic Timestep 	1:00
 Quality Timestep   	0:05
 Pattern Timestep   	1:00
 Pattern Start      	0:00
 Report Timestep    	1:00
 Report Start       	0:00
 Start ClockTime    	12 am
 Statistic          	None

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	H-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	40
 Accuracy           	0.001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	0
 Demand Multiplier  	1.0
 Emitter Exponent   	0.5
 Quality            	None mg/L
 Diffusivity        	1
 Tolerance          	0.01

[COORDINATES]
;Node                	X-Coord         	Y-Coord         
 Node-360            	29.698246       	-2.648968       
 Node-2              	29.698233       	-2.648992       
 Node-3              	29.698233       	-2.649002       
 Node-4              	29.698224       	-2.649029       
 Node-5              	29.698191       	-2.649069       
 Node-6              	29.698181       	-2.649102       
 Node-7              	29.698165       	-2.649192       
 Node-8              	29.698163       	-2.649218       
 Node-10             	29.692063       	-2.649284       
 Node-11             	29.692098       	-2.649298       
 Node-368            	29.692103       	-2.649305       
 Node-116            	29.690102       	-2.651115       
 Node-14             	29.690098       	-2.651153       
 Node-15             	29.690071       	-2.651286       
 Node-16             	29.690058       	-2.651399       
 Node-17             	29.690053       	-2.651522       
 Node-18             	29.690054       	-2.651648       
 Node-19             	29.690052       	-2.651784       
 Node-20             	29.690042       	-2.651883       
 Node-21             	29.690024       	-2.651974       
 Node-22             	29.690001       	-2.652064       
 Node-23             	29.689982       	-2.652133       
 Node-24             	29.689969       	-2.652279       
 Node-25             	29.689964       	-2.652412       
 Node-26             	29.689976       	-2.652558       
 Node-27             	29.689914       	-2.652637       
 Node-28             	29.68992        	-2.652775       
 Node-29             	29.689904       	-2.652893       
 Node-30             	29.68989        	-2.652967       
 Node-31             	29.689872       	-2.653114       
 Node-32             	29.689849       	-2.653231       
 Node-33             	29.689828       	-2.653286       
 Node-34             	29.689736       	-2.653393       
 Node-35             	29.689688       	-2.653462       
 Node-36             	29.689654       	-2.653503       
 Node-37             	29.689623       	-2.653579       
 Node-38             	29.689556       	-2.653701       
 Node-39             	29.689437       	-2.653872       
 Node-40             	29.689409       	-2.653923       
 Node-41             	29.689372       	-2.654034       
 Node-42             	29.689317       	-2.65422        
 Node-43             	29.689264       	-2.654328       
 Node-44             	29.689203       	-2.65444        
 Node-45             	29.68908        	-2.654581       
 Node-46             	29.688983       	-2.654681       
 Node-47             	29.688907       	-2.65478        
 Node-48             	29.688799       	-2.654914       
 Node-129            	29.687619       	-2.657684       
 Node-50             	29.687627       	-2.657624       
 Node-51             	29.687686       	-2.657492       
 Node-52             	29.687757       	-2.657349       
 Node-53             	29.68779        	-2.657269       
 Node-54             	29.687799       	-2.657206       
 Node-55             	29.687807       	-2.657145       
 Node-56             	29.687839       	-2.657016       
 Node-57             	29.687856       	-2.656961       
 Node-58             	29.6879         	-2.656836       
 Node-59             	29.687936       	-2.656693       
 Node-60             	29.687987       	-2.656526       
 Node-61             	29.688066       	-2.656302       
 Node-62             	29.688119       	-2.656169       
 Node-63             	29.688142       	-2.656066       
 Node-64             	29.688188       	-2.655947       
 Node-65             	29.688229       	-2.655865       
 Node-66             	29.688308       	-2.655684       
 Node-67             	29.688359       	-2.655584       
 Node-68             	29.688408       	-2.655498       
 Node-69             	29.68844        	-2.655448       
 Node-70             	29.688479       	-2.655389       
 Node-71             	29.688626       	-2.655173       
 Node-72             	29.68876        	-2.655019       
 Node-73             	29.688824       	-2.654935       
 Node-74             	29.688938       	-2.654791       
 Node-75             	29.689004       	-2.654689       
 Node-76             	29.689106       	-2.654588       
 Node-77             	29.689225       	-2.654458       
 Node-78             	29.689284       	-2.65434        
 Node-79             	29.689341       	-2.654232       
 Node-80             	29.689401       	-2.654039       
 Node-81             	29.689428       	-2.653927       
 Node-82             	29.689458       	-2.653878       
 Node-83             	29.689568       	-2.653707       
 Node-84             	29.689633       	-2.653578       
 Node-85             	29.68965        	-2.653539       
 Node-86             	29.68969        	-2.653536       
 Node-87             	29.68972        	-2.653544       
 Node-88             	29.689785       	-2.653561       
 Node-409            	29.690208       	-2.649171       
 Node-90             	29.690198       	-2.649195       
 Node-91             	29.690187       	-2.649263       
 Node-92             	29.690175       	-2.649326       
 Node-93             	29.690161       	-2.649392       
 Node-94             	29.690146       	-2.649534       
 Node-95             	29.690147       	-2.649577       
 Node-96             	29.690142       	-2.649641       
 Node-97             	29.690139       	-2.649698       
 Node-98             	29.690132       	-2.649755       
 Node-99             	29.690126       	-2.649829       
 Node-100            	29.69013        	-2.64991        
 Node-101            	29.690113       	-2.649995       
 Node-102            	29.690083       	-2.650084       
 Node-103            	29.690055       	-2.650147       
 Node-104            	29.690046       	-2.650228       
 Node-105            	29.690046       	-2.650295       
 Node-106            	29.690072       	-2.650353       
 Node-107            	29.690105       	-2.650409       
 Node-108            	29.690119       	-2.650466       
 Node-109            	29.690126       	-2.650543       
 Node-110            	29.690133       	-2.650604       
 Node-111            	29.690139       	-2.650755       
 Node-112            	29.690138       	-2.65089        
 Node-113            	29.690119       	-2.650993       
 Node-114            	29.690114       	-2.651033       
 Node-115            	29.690108       	-2.651064       
 Node-330            	29.694538       	-2.649351       
 Node-118            	29.694569       	-2.649371       
 Node-119            	29.694631       	-2.649399       
 Node-120            	29.694665       	-2.649449       
 Node-121            	29.694771       	-2.649618       
 Node-122            	29.694786       	-2.649751       
 Node-124            	29.687582       	-2.657681       
 Node-125            	29.68761        	-2.657686       
 Node-130            	29.687645       	-2.657727       
 Node-131            	29.687653       	-2.657761       
 Node-133            	29.692102       	-2.649315       
 Node-134            	29.692087       	-2.649391       
 Node-135            	29.692078       	-2.649471       
 Node-136            	29.692085       	-2.649514       
 Node-137            	29.692078       	-2.649607       
 Node-138            	29.692068       	-2.649664       
 Node-139            	29.692068       	-2.649734       
 Node-140            	29.692056       	-2.649803       
 Node-141            	29.69203        	-2.649947       
 Node-142            	29.69201        	-2.65001        
 Node-143            	29.692004       	-2.650151       
 Node-144            	29.691991       	-2.650228       
 Node-145            	29.691971       	-2.650321       
 Node-146            	29.691935       	-2.650427       
 Node-147            	29.691906       	-2.650487       
 Node-148            	29.691844       	-2.650592       
 Node-149            	29.69183        	-2.650627       
 Node-150            	29.691807       	-2.650718       
 Node-151            	29.691774       	-2.650806       
 Node-152            	29.6917         	-2.650896       
 Node-153            	29.691647       	-2.650934       
 Node-154            	29.691588       	-2.650981       
 Node-155            	29.691505       	-2.651033       
 Node-156            	29.691412       	-2.651095       
 Node-157            	29.691309       	-2.651173       
 Node-158            	29.69128        	-2.651244       
 Node-159            	29.691272       	-2.651282       
 Node-160            	29.691281       	-2.651325       
 Node-161            	29.692103       	-2.649307       
 Node-162            	29.692104       	-2.649315       
 Node-163            	29.692157       	-2.649381       
 Node-164            	29.692212       	-2.649426       
 Node-165            	29.692262       	-2.649482       
 Node-166            	29.692342       	-2.649558       
 Node-167            	29.692382       	-2.649601       
 Node-168            	29.692434       	-2.649673       
 Node-169            	29.692479       	-2.649763       
 Node-170            	29.692586       	-2.649825       
 Node-171            	29.69263        	-2.649874       
 Node-172            	29.692655       	-2.649911       
 Node-173            	29.692685       	-2.649959       
 Node-174            	29.692717       	-2.650019       
 Node-175            	29.692781       	-2.650092       
 Node-176            	29.692849       	-2.650161       
 Node-177            	29.692879       	-2.650191       
 Node-178            	29.692969       	-2.650304       
 Node-179            	29.693009       	-2.650378       
 Node-180            	29.693028       	-2.650416       
 Node-181            	29.693096       	-2.650453       
 Node-182            	29.693179       	-2.650477       
 Node-183            	29.693291       	-2.65054        
 Node-184            	29.693351       	-2.650586       
 Node-185            	29.69341        	-2.650637       
 Node-186            	29.693514       	-2.650737       
 Node-187            	29.693535       	-2.650807       
 Node-188            	29.693552       	-2.650893       
 Node-189            	29.693558       	-2.650943       
 Node-190            	29.693574       	-2.650994       
 Node-191            	29.693663       	-2.651089       
 Node-192            	29.693749       	-2.65117        
 Node-193            	29.69383        	-2.651252       
 Node-194            	29.693901       	-2.651336       
 Node-195            	29.693931       	-2.651398       
 Node-198            	29.693982       	-2.65153        
 Node-197            	29.694015       	-2.651618       
 Node-199            	29.694064       	-2.651555       
 Node-200            	29.694187       	-2.651547       
 Node-201            	29.694375       	-2.651526       
 Node-202            	29.69451        	-2.651522       
 Node-203            	29.694583       	-2.651529       
 Node-204            	29.694697       	-2.651525       
 Node-205            	29.694807       	-2.651528       
 Node-206            	29.694878       	-2.651545       
 Node-207            	29.694962       	-2.651565       
 Node-208            	29.695149       	-2.651544       
 Node-209            	29.695316       	-2.651539       
 Node-210            	29.695447       	-2.651538       
 Node-211            	29.695543       	-2.651528       
 Node-212            	29.695691       	-2.651505       
 Node-213            	29.695844       	-2.651486       
 Node-214            	29.695948       	-2.65146        
 Node-215            	29.696085       	-2.651384       
 Node-216            	29.696089       	-2.651362       
 Node-217            	29.696067       	-2.651277       
 Node-218            	29.696097       	-2.651264       
 Node-219            	29.696113       	-2.651248       
 Node-220            	29.696163       	-2.651215       
 Node-221            	29.696212       	-2.651179       
 Node-222            	29.69621        	-2.651165       
 Node-223            	29.696178       	-2.651101       
 Node-225            	29.694782       	-2.649711       
 Node-226            	29.694802       	-2.649731       
 Node-227            	29.694808       	-2.649828       
 Node-228            	29.69487        	-2.649921       
 Node-229            	29.694924       	-2.650001       
 Node-230            	29.694973       	-2.650104       
 Node-231            	29.69498        	-2.650125       
 Node-232            	29.695004       	-2.650175       
 Node-233            	29.695056       	-2.650178       
 Node-359            	29.698247       	-2.648957       
 Node-235            	29.698385       	-2.64898        
 Node-236            	29.698475       	-2.649014       
 Node-237            	29.698614       	-2.649073       
 Node-238            	29.698677       	-2.649114       
 Node-239            	29.698766       	-2.649186       
 Node-240            	29.698915       	-2.649324       
 Node-241            	29.699057       	-2.649479       
 Node-242            	29.699099       	-2.649525       
 Node-243            	29.699157       	-2.649591       
 Node-244            	29.699211       	-2.649635       
 Node-245            	29.699279       	-2.649697       
 Node-246            	29.699419       	-2.649805       
 Node-247            	29.699652       	-2.649997       
 Node-248            	29.699663       	-2.650127       
 Node-249            	29.69968        	-2.650165       
 Node-250            	29.699745       	-2.650241       
 Node-251            	29.699811       	-2.650264       
 Node-252            	29.7            	-2.650356       
 Node-253            	29.700134       	-2.650442       
 Node-255            	29.700224       	-2.65049        
 Node-256            	29.700271       	-2.650532       
 Node-257            	29.700386       	-2.650639       
 Node-258            	29.700468       	-2.65071        
 Node-259            	29.700574       	-2.650811       
 Node-260            	29.70065        	-2.650912       
 Node-261            	29.700727       	-2.651046       
 Node-262            	29.700794       	-2.651189       
 Node-263            	29.700855       	-2.651309       
 Node-264            	29.700916       	-2.651446       
 Node-265            	29.700975       	-2.651589       
 Node-266            	29.701031       	-2.651802       
 Node-267            	29.701042       	-2.651859       
 Node-268            	29.701071       	-2.652014       
 Node-269            	29.701089       	-2.652136       
 Node-270            	29.701093       	-2.652167       
 Node-271            	29.701109       	-2.652292       
 Node-272            	29.701098       	-2.652447       
 Node-273            	29.701082       	-2.6526         
 Node-274            	29.701065       	-2.652691       
 Node-275            	29.701041       	-2.652776       
 Node-277            	29.70099        	-2.652995       
 Node-278            	29.700943       	-2.65308        
 Node-279            	29.700825       	-2.65324        
 Node-280            	29.700798       	-2.653277       
 Node-281            	29.700682       	-2.65343        
 Node-282            	29.70053        	-2.653585       
 Node-283            	29.700364       	-2.653746       
 Node-284            	29.700237       	-2.653853       
 Node-285            	29.700137       	-2.653942       
 Node-286            	29.700023       	-2.654035       
 Node-287            	29.699842       	-2.654195       
 Node-288            	29.699747       	-2.654291       
 Node-289            	29.699667       	-2.654376       
 Node-290            	29.69957        	-2.654487       
 Node-291            	29.69952        	-2.654624       
 Node-292            	29.699478       	-2.654778       
 Node-293            	29.699479       	-2.654969       
 Node-294            	29.699489       	-2.65519        
 Node-295            	29.699487       	-2.655269       
 Node-296            	29.699488       	-2.655445       
 Node-297            	29.69949        	-2.655622       
 Node-298            	29.699466       	-2.6558         
 Node-299            	29.699414       	-2.655904       
 Node-300            	29.69933        	-2.656019       
 Node-301            	29.69924        	-2.656104       
 Node-302            	29.699161       	-2.656156       
 Node-303            	29.699077       	-2.656212       
 Node-304            	29.699054       	-2.65622        
 Node-305            	29.699034       	-2.656219       
 Node-308            	29.692114       	-2.649311       
 Node-309            	29.692154       	-2.649326       
 Node-310            	29.692246       	-2.649321       
 Node-311            	29.692386       	-2.649305       
 Node-312            	29.692519       	-2.649276       
 Node-313            	29.692665       	-2.649247       
 Node-314            	29.692812       	-2.649246       
 Node-315            	29.692943       	-2.649251       
 Node-316            	29.693034       	-2.649249       
 Node-317            	29.693102       	-2.649251       
 Node-318            	29.69318        	-2.649252       
 Node-319            	29.693254       	-2.649258       
 Node-320            	29.69344        	-2.64926        
 Node-321            	29.69358        	-2.64925        
 Node-322            	29.693719       	-2.649272       
 Node-323            	29.69387        	-2.649335       
 Node-324            	29.693952       	-2.649362       
 Node-325            	29.694012       	-2.649384       
 Node-326            	29.694189       	-2.649391       
 Node-327            	29.694356       	-2.649388       
 Node-328            	29.694459       	-2.649368       
 Node-331            	29.694632       	-2.649338       
 Node-332            	29.694696       	-2.64933        
 Node-333            	29.694783       	-2.649322       
 Node-334            	29.694854       	-2.649327       
 Node-335            	29.69509        	-2.649343       
 Node-336            	29.695187       	-2.649381       
 Node-337            	29.695408       	-2.649447       
 Node-338            	29.695624       	-2.649437       
 Node-339            	29.695779       	-2.649383       
 Node-340            	29.695942       	-2.649329       
 Node-341            	29.696069       	-2.64929        
 Node-342            	29.696282       	-2.649218       
 Node-343            	29.696493       	-2.649138       
 Node-344            	29.696677       	-2.64905        
 Node-345            	29.696776       	-2.64903        
 Node-346            	29.696836       	-2.64902        
 Node-347            	29.696896       	-2.649009       
 Node-348            	29.697027       	-2.648981       
 Node-349            	29.697181       	-2.648963       
 Node-350            	29.6973         	-2.648952       
 Node-351            	29.697403       	-2.648955       
 Node-352            	29.697545       	-2.648948       
 Node-353            	29.697724       	-2.648934       
 Node-354            	29.697794       	-2.648923       
 Node-355            	29.6979         	-2.64892        
 Node-356            	29.698045       	-2.648931       
 Node-357            	29.698145       	-2.648939       
 Node-361            	29.698245       	-2.648976       
 Node-365            	29.692058       	-2.649291       
 Node-366            	29.692094       	-2.649307       
 Node-369            	29.6921         	-2.649317       
 Node-370            	29.692073       	-2.649371       
 Node-371            	29.692058       	-2.649397       
 Node-372            	29.69203        	-2.649433       
 Node-374            	29.689326       	-2.645919       
 Node-375            	29.689308       	-2.645989       
 Node-376            	29.689294       	-2.646064       
 Node-377            	29.689289       	-2.646114       
 Node-378            	29.68928        	-2.646189       
 Node-434            	29.689275       	-2.646211       
 Node-382            	29.689274       	-2.646247       
 Node-383            	29.689266       	-2.646289       
 Node-384            	29.689247       	-2.646416       
 Node-385            	29.689231       	-2.646512       
 Node-386            	29.689215       	-2.646594       
 Node-387            	29.689198       	-2.646668       
 Node-388            	29.689195       	-2.646807       
 Node-389            	29.689197       	-2.646965       
 Node-390            	29.689214       	-2.647147       
 Node-391            	29.689236       	-2.647253       
 Node-392            	29.689299       	-2.647401       
 Node-393            	29.68937        	-2.647572       
 Node-394            	29.689412       	-2.647668       
 Node-395            	29.689545       	-2.647842       
 Node-396            	29.689589       	-2.647914       
 Node-397            	29.68967        	-2.648055       
 Node-398            	29.689695       	-2.648125       
 Node-399            	29.689728       	-2.648209       
 Node-400            	29.689762       	-2.648276       
 Node-401            	29.689834       	-2.648405       
 Node-402            	29.689898       	-2.648522       
 Node-403            	29.689953       	-2.648699       
 Node-404            	29.689996       	-2.648831       
 Node-405            	29.690048       	-2.648929       
 Node-406            	29.690099       	-2.649014       
 Node-407            	29.69017        	-2.649126       
 Node-410            	29.690238       	-2.64919        
 Node-411            	29.690362       	-2.649291       
 Node-412            	29.690577       	-2.649417       
 Node-413            	29.690637       	-2.649438       
 Node-414            	29.690717       	-2.649462       
 Node-415            	29.690838       	-2.649469       
 Node-416            	29.690913       	-2.649462       
 Node-417            	29.69105        	-2.649446       
 Node-418            	29.691192       	-2.649424       
 Node-419            	29.691298       	-2.649415       
 Node-420            	29.691464       	-2.64939        
 Node-421            	29.691627       	-2.649361       
 Node-422            	29.69174        	-2.649344       
 Node-423            	29.691815       	-2.649335       
 Node-424            	29.69195        	-2.649313       
 Node-425            	29.692025       	-2.649297       
 Node-428            	29.689459       	-2.645771       
 Node-429            	29.689349       	-2.645844       
 Node-430            	29.689325       	-2.645868       
 Node-431            	29.689304       	-2.64592        
 Node-432            	29.689299       	-2.645993       
 Node-433            	29.689287       	-2.646114       
 Node-435            	29.688728       	-2.655001       
 Node-436            	29.688607       	-2.65517        
 Node-437            	29.688524       	-2.655288       
 Node-438            	29.688468       	-2.655387       
 Node-439            	29.68843        	-2.65544        
 Node-440            	29.688398       	-2.655494       
 Node-441            	29.68835        	-2.655577       
 Node-442            	29.688298       	-2.655678       
 Node-443            	29.688213       	-2.655859       
 Node-444            	29.688173       	-2.655942       
 Node-445            	29.68813        	-2.656059       
 Node-446            	29.688103       	-2.656166       
 Node-447            	29.68805        	-2.656293       
 Node-448            	29.688006       	-2.656414       
 Node-449            	29.687967       	-2.656518       
 Node-450            	29.687922       	-2.656689       
 Node-451            	29.687886       	-2.656828       
 Node-452            	29.687844       	-2.656958       
 Node-453            	29.687827       	-2.657011       
 Node-454            	29.687796       	-2.657145       
 Node-455            	29.687787       	-2.657208       
 Node-456            	29.687782       	-2.657262       
 Node-457            	29.687748       	-2.657346       
 Node-458            	29.687677       	-2.657489       
 Node-459            	29.68762        	-2.657622       
 Spring-5391         	29.68949        	-2.64575        
 Spring-5296         	29.689352       	-2.645893       
 Tank-18982          	29.687576       	-2.657677       
 Tank-18983          	29.692052       	-2.649283       

[END]
