[TITLE]
20419 Kibingo WSS in Huye District

[JUNCTIONS]
;ID                  	Elev        	Demand      	Pattern         
 Node-337            	1850.0      	0.0         	                	;
 Node-2              	1851.0      	0.0         	                	;
 Node-3              	1851.0      	0.0         	                	;
 Node-4              	1851.0      	0.0         	                	;
 Node-5              	1853.0      	0.0         	                	;
 Node-85             	1803.0      	0.0         	                	;
 Node-7              	1803.0      	0.0         	                	;
 Node-651            	1799.0      	0.0         	                	;
 Node-9              	1799.0      	0.00462963  	                	;
 Node-323            	1849.0      	0.0         	                	;
 Node-11             	1847.0      	0.0         	                	;
 Node-12             	1846.0      	0.003703704 	                	;
 Node-329            	1849.0      	0.0         	                	;
 Node-14             	1849.0      	0.0         	                	;
 Node-315            	1849.0      	0.0         	                	;
 Node-16             	1849.0      	0.0         	                	;
 Node-17             	1852.0      	0.0         	                	;
 Node-18             	1852.0      	0.0         	                	;
 Node-19             	1853.0      	0.0         	                	;
 Node-20             	1855.0      	0.0         	                	;
 Node-21             	1855.0      	0.0         	                	;
 Node-22             	1855.0      	0.0         	                	;
 Node-23             	1855.0      	0.0         	                	;
 Node-24             	1855.0      	0.0         	                	;
 Node-290            	1850.0      	0.0         	                	;
 Node-26             	1849.0      	0.0         	                	;
 Node-27             	1847.0      	0.0         	                	;
 Node-28             	1847.0      	0.0         	                	;
 Node-29             	1846.0      	0.0         	                	;
 Node-30             	1846.0      	0.0         	                	;
 Node-31             	1845.0      	0.0         	                	;
 Node-32             	1843.0      	0.0         	                	;
 Node-33             	1843.0      	0.0         	                	;
 Node-475            	1821.0      	0.0         	                	;
 Node-35             	1822.0      	0.0         	                	;
 Node-36             	1825.0      	0.0         	                	;
 Node-37             	1826.0      	0.0         	                	;
 Node-38             	1832.0      	0.0         	                	;
 Node-39             	1832.0      	0.0         	                	;
 Node-40             	1832.0      	0.003703704 	                	;
 Node-644            	1801.0      	0.0         	                	;
 Node-42             	1801.0      	0.002777778 	                	;
 Node-645            	1801.0      	0.0         	                	;
 Node-44             	1799.0      	0.003703704 	                	;
 Node-682            	1766.0      	0.0         	                	;
 Node-46             	1766.0      	0.812037037 	                	;
 Node-640            	1803.0      	0.0         	                	;
 Node-48             	1802.0      	0.0         	                	;
 Node-49             	1802.0      	0.0         	                	;
 Node-50             	1802.0      	0.0         	                	;
 Node-158            	1802.0      	0.0         	                	;
 Node-52             	1802.0      	0.0         	                	;
 Node-80             	1802.0      	0.0         	                	;
 Node-55             	1849.0      	0.0         	                	;
 Node-56             	1848.0      	0.0         	                	;
 Node-57             	1848.0      	0.0         	                	;
 Node-612            	1822.0      	0.0         	                	;
 Node-59             	1822.0      	0.0         	                	;
 Node-60             	1822.0      	0.005555556 	                	;
 Node-614            	1823.0      	0.0         	                	;
 Node-62             	1823.0      	0.0         	                	;
 Node-626            	1829.0      	0.0         	                	;
 Node-630            	1829.0      	0.0         	                	;
 Node-65             	1829.0      	0.0         	                	;
 Node-66             	1828.0      	0.0         	                	;
 Node-67             	1828.0      	0.0         	                	;
 Node-68             	1828.0      	0.0         	                	;
 Node-69             	1828.0      	0.0         	                	;
 Node-694            	1768.0      	0.0         	                	;
 Node-71             	1768.0      	0.0         	                	;
 Node-693            	1768.0      	0.0         	                	;
 Node-73             	1768.0      	0.0         	                	;
 Node-74             	1768.0      	0.0         	                	;
 Node-75             	1768.0      	0.0         	                	;
 Node-76             	1767.0      	0.0         	                	;
 Node-77             	1768.0      	0.0         	                	;
 Node-78             	1768.0      	0.0         	                	;
 Node-79             	1768.0      	0.0         	                	;
 Node-81             	1802.0      	0.0         	                	;
 Node-82             	1802.0      	0.0         	                	;
 Node-83             	1803.0      	0.0         	                	;
 Node-697            	1803.0      	0.0         	                	;
 Node-86             	1804.0      	0.0         	                	;
 Node-87             	1806.0      	0.0         	                	;
 Node-88             	1809.0      	0.0         	                	;
 Node-89             	1811.0      	0.0         	                	;
 Node-90             	1812.0      	0.0         	                	;
 Node-91             	1814.0      	0.0         	                	;
 Node-92             	1814.0      	0.0         	                	;
 Node-93             	1815.0      	0.0         	                	;
 Node-94             	1816.0      	0.0         	                	;
 Node-95             	1815.0      	0.0         	                	;
 Node-96             	1817.0      	0.0         	                	;
 Node-97             	1819.0      	0.0         	                	;
 Node-98             	1820.0      	0.0         	                	;
 Node-99             	1819.0      	0.0         	                	;
 Node-100            	1820.0      	0.0         	                	;
 Node-101            	1820.0      	0.0         	                	;
 Node-102            	1820.0      	0.0         	                	;
 Node-103            	1820.0      	0.0         	                	;
 Node-702            	1820.0      	0.0         	                	;
 Node-602            	1820.0      	0.0         	                	;
 Node-142            	1814.0      	0.0         	                	;
 Node-107            	1814.0      	0.0         	                	;
 Node-637            	1830.0      	0.0         	                	;
 Node-109            	1830.0      	0.0         	                	;
 Node-110            	1828.0      	0.0         	                	;
 Node-111            	1828.0      	0.0         	                	;
 Node-112            	1828.0      	0.0         	                	;
 Node-113            	1827.0      	0.0         	                	;
 Node-114            	1825.0      	0.0         	                	;
 Node-115            	1825.0      	0.0         	                	;
 Node-116            	1823.0      	0.0         	                	;
 Node-117            	1823.0      	0.0         	                	;
 Node-118            	1821.0      	0.0         	                	;
 Node-119            	1821.0      	0.0         	                	;
 Node-120            	1819.0      	0.0         	                	;
 Node-121            	1819.0      	0.0         	                	;
 Node-122            	1818.0      	0.0         	                	;
 Node-123            	1818.0      	0.0         	                	;
 Node-124            	1816.0      	0.0         	                	;
 Node-125            	1815.0      	0.0         	                	;
 Node-126            	1813.0      	0.0         	                	;
 Node-127            	1813.0      	0.0         	                	;
 Node-128            	1813.0      	0.0         	                	;
 Node-129            	1812.0      	0.0         	                	;
 Node-130            	1813.0      	0.0         	                	;
 Node-131            	1813.0      	0.0         	                	;
 Node-132            	1812.0      	0.0         	                	;
 Node-600            	1813.0      	0.0         	                	;
 Node-134            	1813.0      	0.0         	                	;
 Node-135            	1813.0      	0.0         	                	;
 Node-136            	1813.0      	0.0         	                	;
 Node-137            	1813.0      	0.0         	                	;
 Node-138            	1813.0      	0.0         	                	;
 Node-139            	1814.0      	0.0         	                	;
 Node-140            	1814.0      	0.0         	                	;
 Node-141            	1814.0      	0.0         	                	;
 Node-249            	1808.0      	0.0         	                	;
 Node-144            	1810.0      	0.0         	                	;
 Node-145            	1810.0      	0.0         	                	;
 Node-146            	1812.0      	0.0         	                	;
 Node-147            	1813.0      	0.0         	                	;
 Node-148            	1813.0      	0.00462963  	                	;
 Node-252            	1806.0      	0.0         	                	;
 Node-150            	1805.0      	0.0         	                	;
 Node-151            	1805.0      	0.0         	                	;
 Node-152            	1804.0      	0.0         	                	;
 Node-154            	1804.0      	0.0         	                	;
 Node-155            	1803.0      	0.0         	                	;
 Node-638            	1802.0      	0.0         	                	;
 Node-192            	1852.0      	0.0         	                	;
 Node-160            	1852.0      	0.0         	                	;
 Node-161            	1855.0      	0.0         	                	;
 Node-162            	1855.0      	0.0         	                	;
 Node-163            	1855.0      	0.0         	                	;
 Node-164            	1854.0      	0.0         	                	;
 Node-165            	1852.0      	0.005555556 	                	;
 Node-230            	1824.0      	0.0         	                	;
 Node-167            	1824.0      	0.0         	                	;
 Node-168            	1824.0      	0.005555556 	                	;
 Node-240            	1815.0      	0.0         	                	;
 Node-170            	1815.0      	0.0         	                	;
 Node-171            	1818.0      	0.0         	                	;
 Node-172            	1819.0      	0.0         	                	;
 Node-173            	1819.0      	0.0         	                	;
 Node-174            	1819.0      	0.003703704 	                	;
 Node-335            	1850.0      	0.0         	                	;
 Node-176            	1849.0      	0.0         	                	;
 Node-177            	1848.0      	0.0         	                	;
 Node-178            	1848.0      	0.0         	                	;
 Node-180            	1862.0      	0.0         	                	;
 Node-181            	1860.0      	0.0         	                	;
 Node-182            	1859.0      	0.0         	                	;
 Node-183            	1859.0      	0.0         	                	;
 Node-184            	1859.0      	0.0         	                	;
 Node-186            	1862.0      	0.0         	                	;
 Node-187            	1860.0      	0.0         	                	;
 Node-188            	1859.0      	0.0         	                	;
 Node-189            	1859.0      	0.0         	                	;
 Node-190            	1857.0      	0.0         	                	;
 Node-191            	1855.0      	0.0         	                	;
 Node-193            	1852.0      	0.0         	                	;
 Node-194            	1852.0      	0.0         	                	;
 Node-195            	1849.0      	0.0         	                	;
 Node-196            	1849.0      	0.0         	                	;
 Node-197            	1846.0      	0.0         	                	;
 Node-198            	1846.0      	0.0         	                	;
 Node-199            	1843.0      	0.0         	                	;
 Node-200            	1844.0      	0.0         	                	;
 Node-201            	1841.0      	0.0         	                	;
 Node-202            	1839.0      	0.0         	                	;
 Node-203            	1839.0      	0.0         	                	;
 Node-204            	1838.0      	0.0         	                	;
 Node-205            	1838.0      	0.0         	                	;
 Node-206            	1838.0      	0.0         	                	;
 Node-207            	1838.0      	0.0         	                	;
 Node-208            	1836.0      	0.0         	                	;
 Node-209            	1836.0      	0.0         	                	;
 Node-210            	1836.0      	0.0         	                	;
 Node-211            	1835.0      	0.0         	                	;
 Node-212            	1834.0      	0.0         	                	;
 Node-213            	1834.0      	0.0         	                	;
 Node-214            	1834.0      	0.0         	                	;
 Node-215            	1835.0      	0.0         	                	;
 Node-216            	1835.0      	0.0         	                	;
 Node-217            	1834.0      	0.0         	                	;
 Node-218            	1834.0      	0.0         	                	;
 Node-219            	1831.0      	0.0         	                	;
 Node-220            	1831.0      	0.0         	                	;
 Node-221            	1832.0      	0.0         	                	;
 Node-222            	1829.0      	0.0         	                	;
 Node-223            	1829.0      	0.0         	                	;
 Node-224            	1829.0      	0.0         	                	;
 Node-225            	1829.0      	0.0         	                	;
 Node-226            	1827.0      	0.0         	                	;
 Node-227            	1827.0      	0.0         	                	;
 Node-228            	1824.0      	0.0         	                	;
 Node-229            	1824.0      	0.0         	                	;
 Node-231            	1824.0      	0.0         	                	;
 Node-232            	1823.0      	0.0         	                	;
 Node-233            	1822.0      	0.0         	                	;
 Node-234            	1821.0      	0.0         	                	;
 Node-235            	1820.0      	0.0         	                	;
 Node-236            	1818.0      	0.0         	                	;
 Node-237            	1819.0      	0.0         	                	;
 Node-238            	1817.0      	0.0         	                	;
 Node-239            	1815.0      	0.0         	                	;
 Node-241            	1816.0      	0.0         	                	;
 Node-242            	1814.0      	0.0         	                	;
 Node-243            	1814.0      	0.0         	                	;
 Node-244            	1812.0      	0.0         	                	;
 Node-245            	1812.0      	0.0         	                	;
 Node-246            	1810.0      	0.0         	                	;
 Node-283            	1810.0      	0.0         	                	;
 Node-248            	1810.0      	0.0         	                	;
 Node-250            	1808.0      	0.0         	                	;
 Node-251            	1806.0      	0.0         	                	;
 Node-330            	1849.0      	0.0         	                	;
 Node-254            	1849.0      	0.0         	                	;
 Node-255            	1849.0      	0.0         	                	;
 Node-256            	1850.0      	0.0         	                	;
 Node-257            	1850.0      	0.002777778 	                	;
 Node-332            	1849.0      	0.0         	                	;
 Node-259            	1850.0      	0.0         	                	;
 Node-260            	1850.0      	0.0         	                	;
 Node-261            	1850.0      	0.0         	                	;
 Node-262            	1850.0      	0.0         	                	;
 Node-263            	1848.0      	0.008333333 	                	;
 Node-313            	1849.0      	0.0         	                	;
 Node-265            	1849.0      	0.0         	                	;
 Node-266            	1850.0      	0.0         	                	;
 Node-267            	1850.0      	0.0         	                	;
 Node-268            	1853.0      	0.0         	                	;
 Node-271            	1855.0      	0.0         	                	;
 Node-270            	1855.0      	0.0         	                	;
 Node-272            	1854.0      	0.0         	                	;
 Node-273            	1855.0      	0.0         	                	;
 Node-274            	1855.0      	0.0         	                	;
 Node-275            	1855.0      	0.002777778 	                	;
 Node-316            	1849.0      	0.0         	                	;
 Node-277            	1847.0      	0.0         	                	;
 Node-278            	1847.0      	0.0         	                	;
 Node-279            	1847.0      	0.002777778 	                	;
 Node-302            	1849.0      	0.0         	                	;
 Node-281            	1849.0      	0.0         	                	;
 Node-282            	1848.0      	0.002777778 	                	;
 Node-284            	1810.0      	0.005555556 	                	;
 Node-529            	1849.0      	0.0         	                	;
 Node-286            	1849.0      	0.0         	                	;
 Node-287            	1849.0      	0.0         	                	;
 Node-387            	1849.0      	0.0         	                	;
 Node-289            	1850.0      	0.0         	                	;
 Node-291            	1850.0      	0.0         	                	;
 Node-292            	1849.0      	0.0         	                	;
 Node-293            	1849.0      	0.0         	                	;
 Node-294            	1849.0      	0.0         	                	;
 Node-370            	1850.0      	0.0         	                	;
 Node-296            	1849.0      	0.0         	                	;
 Node-297            	1849.0      	0.0         	                	;
 Node-298            	1850.0      	0.0         	                	;
 Node-374            	1850.0      	0.0         	                	;
 Node-300            	1849.0      	0.0         	                	;
 Node-301            	1850.0      	0.0         	                	;
 Node-303            	1849.0      	0.0         	                	;
 Node-304            	1849.0      	0.0         	                	;
 Node-349            	1850.0      	0.0         	                	;
 Node-306            	1849.0      	0.0         	                	;
 Node-354            	1850.0      	0.0         	                	;
 Node-308            	1849.0      	0.0         	                	;
 Node-309            	1849.0      	0.0         	                	;
 Node-310            	1849.0      	0.0         	                	;
 Node-311            	1849.0      	0.0         	                	;
 Node-312            	1849.0      	0.0         	                	;
 Node-314            	1849.0      	0.0         	                	;
 Node-317            	1848.0      	0.0         	                	;
 Node-318            	1847.0      	0.0         	                	;
 Node-319            	1848.0      	0.0         	                	;
 Node-320            	1848.0      	0.0         	                	;
 Node-321            	1848.0      	0.0         	                	;
 Node-322            	1848.0      	0.0         	                	;
 Node-324            	1849.0      	0.0         	                	;
 Node-325            	1850.0      	0.0         	                	;
 Node-326            	1850.0      	0.0         	                	;
 Node-327            	1850.0      	0.0         	                	;
 Node-328            	1850.0      	0.0         	                	;
 Node-331            	1849.0      	0.0         	                	;
 Node-333            	1850.0      	0.0         	                	;
 Node-334            	1850.0      	0.0         	                	;
 Node-336            	1850.0      	0.0         	                	;
 Node-338            	1851.0      	0.0         	                	;
 Node-339            	1852.0      	0.0         	                	;
 Node-340            	1853.0      	0.0         	                	;
 Node-341            	1853.0      	0.0         	                	;
 Node-342            	1857.0      	0.0         	                	;
 Node-343            	1857.0      	0.0         	                	;
 Node-344            	1857.0      	0.0         	                	;
 Node-345            	1858.0      	0.0         	                	;
 Node-346            	1859.0      	0.0         	                	;
 Node-347            	1860.0      	0.0         	                	;
 Node-350            	1850.0      	0.0         	                	;
 Node-351            	1851.0      	0.0         	                	;
 Node-352            	1853.0      	0.0         	                	;
 Node-353            	1853.0      	0.005555556 	                	;
 Node-355            	1848.0      	0.0         	                	;
 Node-356            	1846.0      	0.0         	                	;
 Node-357            	1844.0      	0.0         	                	;
 Node-358            	1844.0      	0.0         	                	;
 Node-359            	1844.0      	0.007407407 	                	;
 Node-399            	1856.0      	0.0         	                	;
 Node-361            	1856.0      	0.0         	                	;
 Node-362            	1856.0      	0.0         	                	;
 Node-363            	1855.0      	0.0         	                	;
 Node-364            	1854.0      	0.0         	                	;
 Node-365            	1853.0      	0.0         	                	;
 Node-366            	1852.0      	0.0         	                	;
 Node-367            	1852.0      	0.0         	                	;
 Node-368            	1850.0      	0.0         	                	;
 Node-369            	1852.0      	0.012962963 	                	;
 Node-371            	1852.0      	0.0         	                	;
 Node-372            	1852.0      	0.0         	                	;
 Node-373            	1854.0      	0.002777778 	                	;
 Node-375            	1848.0      	0.0         	                	;
 Node-376            	1848.0      	0.005555556 	                	;
 Node-526            	1847.0      	0.0         	                	;
 Node-378            	1848.0      	0.0         	                	;
 Node-379            	1848.0      	0.0         	                	;
 Node-380            	1847.0      	0.0         	                	;
 Node-381            	1847.0      	0.0         	                	;
 Node-382            	1846.0      	0.0         	                	;
 Node-383            	1846.0      	0.0         	                	;
 Node-384            	1846.0      	0.002777778 	                	;
 Node-388            	1850.0      	0.0         	                	;
 Node-389            	1851.0      	0.0         	                	;
 Node-390            	1852.0      	0.0         	                	;
 Node-391            	1853.0      	0.0         	                	;
 Node-392            	1853.0      	0.0         	                	;
 Node-393            	1853.0      	0.0         	                	;
 Node-394            	1854.0      	0.0         	                	;
 Node-395            	1855.0      	0.0         	                	;
 Node-396            	1855.0      	0.0         	                	;
 Node-397            	1856.0      	0.0         	                	;
 Node-398            	1856.0      	0.0         	                	;
 Node-400            	1856.0      	0.003703704 	                	;
 Node-590            	1887.0      	0.0         	                	;
 Node-402            	1888.0      	0.0         	                	;
 Node-403            	1888.0      	0.0         	                	;
 Node-404            	1888.0      	0.0         	                	;
 Node-405            	1889.0      	0.0         	                	;
 Node-406            	1880.0      	0.0         	                	;
 Node-407            	1881.0      	0.0         	                	;
 Node-408            	1887.0      	0.0         	                	;
 Node-409            	1885.0      	0.0         	                	;
 Node-410            	1886.0      	0.0         	                	;
 Node-411            	1888.0      	0.0         	                	;
 Node-412            	1890.0      	0.0         	                	;
 Node-413            	1887.0      	0.0         	                	;
 Node-414            	1887.0      	0.0         	                	;
 Node-415            	1891.0      	0.0         	                	;
 Node-416            	1886.0      	0.0         	                	;
 Node-417            	1889.0      	0.0         	                	;
 Node-418            	1884.0      	0.0         	                	;
 Node-419            	1885.0      	0.0         	                	;
 Node-420            	1887.0      	0.0         	                	;
 Node-421            	1888.0      	0.0         	                	;
 Node-422            	1884.0      	0.0         	                	;
 Node-423            	1881.0      	0.0         	                	;
 Node-424            	1876.0      	0.0         	                	;
 Node-425            	1877.0      	0.0         	                	;
 Node-426            	1878.0      	0.0         	                	;
 Node-427            	1875.0      	0.0         	                	;
 Node-428            	1873.0      	0.0         	                	;
 Node-429            	1871.0      	0.0         	                	;
 Node-430            	1870.0      	0.0         	                	;
 Node-431            	1872.0      	0.0         	                	;
 Node-432            	1869.0      	0.0         	                	;
 Node-433            	1868.0      	0.0         	                	;
 Node-434            	1867.0      	0.0         	                	;
 Node-435            	1868.0      	0.0         	                	;
 Node-436            	1866.0      	0.0         	                	;
 Node-437            	1865.0      	0.0         	                	;
 Node-438            	1865.0      	0.0         	                	;
 Node-439            	1862.0      	0.0         	                	;
 Node-440            	1863.0      	0.0         	                	;
 Node-441            	1861.0      	0.0         	                	;
 Node-442            	1858.0      	0.0         	                	;
 Node-443            	1860.0      	0.0         	                	;
 Node-444            	1858.0      	0.0         	                	;
 Node-445            	1856.0      	0.0         	                	;
 Node-446            	1854.0      	0.0         	                	;
 Node-447            	1856.0      	0.0         	                	;
 Node-448            	1854.0      	0.0         	                	;
 Node-449            	1852.0      	0.0         	                	;
 Node-450            	1851.0      	0.0         	                	;
 Node-451            	1845.0      	0.0         	                	;
 Node-452            	1845.0      	0.0         	                	;
 Node-453            	1844.0      	0.0         	                	;
 Node-454            	1844.0      	0.0         	                	;
 Node-455            	1843.0      	0.0         	                	;
 Node-456            	1839.0      	0.0         	                	;
 Node-457            	1839.0      	0.0         	                	;
 Node-458            	1839.0      	0.0         	                	;
 Node-459            	1839.0      	0.0         	                	;
 Node-460            	1835.0      	0.0         	                	;
 Node-461            	1832.0      	0.0         	                	;
 Node-462            	1834.0      	0.0         	                	;
 Node-463            	1835.0      	0.0         	                	;
 Node-464            	1834.0      	0.0         	                	;
 Node-465            	1832.0      	0.0         	                	;
 Node-466            	1833.0      	0.0         	                	;
 Node-467            	1831.0      	0.0         	                	;
 Node-468            	1832.0      	0.0         	                	;
 Node-469            	1830.0      	0.0         	                	;
 Node-470            	1828.0      	0.0         	                	;
 Node-471            	1825.0      	0.0         	                	;
 Node-472            	1823.0      	0.0         	                	;
 Node-473            	1821.0      	0.0         	                	;
 Node-474            	1821.0      	0.0         	                	;
 Node-498            	1821.0      	0.0         	                	;
 Node-477            	1821.0      	0.0         	                	;
 Node-478            	1819.0      	0.0         	                	;
 Node-479            	1818.0      	0.0         	                	;
 Node-480            	1818.0      	0.0         	                	;
 Node-481            	1816.0      	0.0         	                	;
 Node-482            	1816.0      	0.0         	                	;
 Node-483            	1814.0      	0.0         	                	;
 Node-484            	1812.0      	0.0         	                	;
 Node-485            	1810.0      	0.0         	                	;
 Node-486            	1810.0      	0.0         	                	;
 Node-487            	1811.0      	0.0         	                	;
 Node-488            	1809.0      	0.0         	                	;
 Node-489            	1809.0      	0.0         	                	;
 Node-490            	1809.0      	0.0         	                	;
 Node-491            	1809.0      	0.0         	                	;
 Node-492            	1808.0      	0.0         	                	;
 Node-493            	1808.0      	0.0         	                	;
 Node-494            	1808.0      	0.0         	                	;
 Node-495            	1810.0      	0.0         	                	;
 Node-496            	1809.0      	0.0         	                	;
 Node-501            	1812.0      	0.0         	                	;
 Node-499            	1819.0      	0.0         	                	;
 Node-500            	1819.0      	0.0         	                	;
 Node-502            	1812.0      	0.0         	                	;
 Node-503            	1816.0      	0.0         	                	;
 Node-504            	1816.0      	0.0         	                	;
 Node-505            	1817.0      	0.0         	                	;
 Node-506            	1817.0      	0.0         	                	;
 Node-507            	1818.0      	0.0         	                	;
 Node-508            	1818.0      	0.0         	                	;
 Node-509            	1819.0      	0.0         	                	;
 Node-510            	1821.0      	0.0         	                	;
 Node-511            	1823.0      	0.0         	                	;
 Node-512            	1825.0      	0.0         	                	;
 Node-513            	1827.0      	0.0         	                	;
 Node-514            	1830.0      	0.0         	                	;
 Node-515            	1832.0      	0.0         	                	;
 Node-516            	1832.0      	0.0         	                	;
 Node-517            	1834.0      	0.0         	                	;
 Node-518            	1837.0      	0.0         	                	;
 Node-519            	1837.0      	0.0         	                	;
 Node-520            	1839.0      	0.0         	                	;
 Node-521            	1841.0      	0.0         	                	;
 Node-522            	1841.0      	0.0         	                	;
 Node-523            	1843.0      	0.0         	                	;
 Node-524            	1845.0      	0.0         	                	;
 Node-525            	1847.0      	0.0         	                	;
 Node-527            	1849.0      	0.0         	                	;
 Node-528            	1849.0      	0.0         	                	;
 Node-593            	1961.0      	0.0         	                	;
 Node-531            	1959.0      	0.0         	                	;
 Node-532            	1959.0      	0.0         	                	;
 Node-533            	1959.0      	0.0         	                	;
 Node-534            	1959.0      	0.0         	                	;
 Node-535            	1959.0      	0.0         	                	;
 Node-536            	1958.0      	0.0         	                	;
 Node-537            	1957.0      	0.0         	                	;
 Node-538            	1956.0      	0.0         	                	;
 Node-539            	1956.0      	0.0         	                	;
 Node-540            	1954.0      	0.0         	                	;
 Node-541            	1952.0      	0.0         	                	;
 Node-542            	1951.0      	0.0         	                	;
 Node-543            	1945.0      	0.0         	                	;
 Node-544            	1947.0      	0.0         	                	;
 Node-545            	1947.0      	0.0         	                	;
 Node-546            	1944.0      	0.0         	                	;
 Node-547            	1946.0      	0.0         	                	;
 Node-548            	1944.0      	0.0         	                	;
 Node-549            	1943.0      	0.0         	                	;
 Node-550            	1941.0      	0.0         	                	;
 Node-551            	1944.0      	0.0         	                	;
 Node-557            	1942.0      	0.0         	                	;
 Node-556            	1885.0      	0.0         	                	;
 Node-558            	1940.0      	0.0         	                	;
 Node-559            	1940.0      	0.0         	                	;
 Node-560            	1939.0      	0.0         	                	;
 Node-561            	1940.0      	0.0         	                	;
 Node-562            	1935.0      	0.0         	                	;
 Node-563            	1935.0      	0.0         	                	;
 Node-564            	1935.0      	0.0         	                	;
 Node-565            	1931.0      	0.0         	                	;
 Node-566            	1929.0      	0.0         	                	;
 Node-567            	1931.0      	0.0         	                	;
 Node-568            	1928.0      	0.0         	                	;
 Node-569            	1924.0      	0.0         	                	;
 Node-570            	1926.0      	0.0         	                	;
 Node-571            	1921.0      	0.0         	                	;
 Node-572            	1923.0      	0.0         	                	;
 Node-573            	1918.0      	0.0         	                	;
 Node-574            	1914.0      	0.0         	                	;
 Node-575            	1910.0      	0.0         	                	;
 Node-576            	1910.0      	0.0         	                	;
 Node-577            	1909.0      	0.0         	                	;
 Node-578            	1911.0      	0.0         	                	;
 Node-579            	1904.0      	0.0         	                	;
 Node-580            	1905.0      	0.0         	                	;
 Node-581            	1900.0      	0.0         	                	;
 Node-582            	1902.0      	0.0         	                	;
 Node-583            	1903.0      	0.0         	                	;
 Node-584            	1896.0      	0.0         	                	;
 Node-585            	1896.0      	0.0         	                	;
 Node-586            	1894.0      	0.0         	                	;
 Node-587            	1894.0      	0.0         	                	;
 Node-588            	1889.0      	0.0         	                	;
 Node-589            	1888.0      	0.0         	                	;
 Node-592            	1961.0      	0.0         	                	;
 Node-636            	1830.0      	0.0         	                	;
 Node-595            	1830.0      	0.0         	                	;
 Node-596            	1831.0      	0.0         	                	;
 Node-597            	1831.0      	0.0         	                	;
 Node-598            	1831.0      	0.0         	                	;
 Node-599            	1831.0      	0.006481481 	                	;
 Node-601            	1813.0      	0.00462963  	                	;
 Node-603            	1821.0      	0.0         	                	;
 Node-604            	1820.0      	0.0         	                	;
 Node-605            	1820.0      	0.0         	                	;
 Node-606            	1820.0      	0.0         	                	;
 Node-607            	1820.0      	0.0         	                	;
 Node-608            	1821.0      	0.0         	                	;
 Node-609            	1821.0      	0.0         	                	;
 Node-610            	1822.0      	0.0         	                	;
 Node-611            	1822.0      	0.0         	                	;
 Node-613            	1822.0      	0.0         	                	;
 Node-615            	1823.0      	0.0         	                	;
 Node-616            	1824.0      	0.0         	                	;
 Node-617            	1825.0      	0.0         	                	;
 Node-618            	1826.0      	0.0         	                	;
 Node-619            	1826.0      	0.0         	                	;
 Node-620            	1827.0      	0.0         	                	;
 Node-621            	1827.0      	0.0         	                	;
 Node-622            	1828.0      	0.0         	                	;
 Node-623            	1828.0      	0.0         	                	;
 Node-624            	1828.0      	0.0         	                	;
 Node-625            	1828.0      	0.0         	                	;
 Node-627            	1828.0      	0.0         	                	;
 Node-628            	1829.0      	0.0         	                	;
 Node-629            	1828.0      	0.0         	                	;
 Node-631            	1829.0      	0.0         	                	;
 Node-632            	1830.0      	0.0         	                	;
 Node-633            	1830.0      	0.0         	                	;
 Node-634            	1830.0      	0.0         	                	;
 Node-635            	1830.0      	0.0         	                	;
 Node-639            	1803.0      	0.0         	                	;
 Node-641            	1804.0      	0.0         	                	;
 Node-642            	1802.0      	0.0         	                	;
 Node-643            	1802.0      	0.0         	                	;
 Node-646            	1801.0      	0.0         	                	;
 Node-647            	1801.0      	0.0         	                	;
 Node-648            	1801.0      	0.0         	                	;
 Node-649            	1799.0      	0.0         	                	;
 Node-650            	1799.0      	0.0         	                	;
 Node-652            	1799.0      	0.0         	                	;
 Node-653            	1799.0      	0.0         	                	;
 Node-654            	1796.0      	0.0         	                	;
 Node-655            	1797.0      	0.0         	                	;
 Node-656            	1797.0      	0.0         	                	;
 Node-657            	1793.0      	0.0         	                	;
 Node-658            	1794.0      	0.0         	                	;
 Node-659            	1795.0      	0.0         	                	;
 Node-660            	1795.0      	0.0         	                	;
 Node-661            	1794.0      	0.0         	                	;
 Node-662            	1791.0      	0.0         	                	;
 Node-663            	1796.0      	0.0         	                	;
 Node-664            	1795.0      	0.0         	                	;
 Node-665            	1791.0      	0.0         	                	;
 Node-666            	1790.0      	0.0         	                	;
 Node-667            	1788.0      	0.0         	                	;
 Node-668            	1786.0      	0.0         	                	;
 Node-669            	1785.0      	0.0         	                	;
 Node-670            	1782.0      	0.0         	                	;
 Node-671            	1780.0      	0.0         	                	;
 Node-672            	1778.0      	0.0         	                	;
 Node-673            	1777.0      	0.0         	                	;
 Node-674            	1776.0      	0.0         	                	;
 Node-675            	1774.0      	0.0         	                	;
 Node-676            	1772.0      	0.0         	                	;
 Node-677            	1770.0      	0.0         	                	;
 Node-678            	1769.0      	0.0         	                	;
 Node-679            	1768.0      	0.0         	                	;
 Node-680            	1767.0      	0.0         	                	;
 Node-681            	1767.0      	0.0         	                	;
 Node-683            	1766.0      	0.0         	                	;
 Node-684            	1765.0      	0.0         	                	;
 Node-685            	1765.0      	0.0         	                	;
 Node-686            	1765.0      	0.0         	                	;
 Node-687            	1764.0      	0.0         	                	;
 Node-688            	1766.0      	0.0         	                	;
 Node-689            	1767.0      	0.0         	                	;
 Node-690            	1768.0      	0.0         	                	;
 Node-691            	1768.0      	0.0         	                	;
 Node-692            	1767.0      	0.0         	                	;
 Node-695            	1828.0      	0.0         	                	;
 Node-696            	1828.0      	0.005555556 	                	;
 Node-698            	1803.0      	0.0         	                	;
 Node-699            	1803.0      	0.0         	                	;
 Node-700            	1802.0      	0.0         	                	;
 Node-701            	1802.0      	0.00462963  	                	;
 Node-703            	1822.0      	0.0         	                	;
 Node-704            	1822.0      	0.0         	                	;
 Node-705            	1822.0      	0.003703704 	                	;

[RESERVOIRS]
;ID                  	Head        	Pattern         
 Spring-5387         	1964        	                	;

[TANKS]
;ID                  	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve
 Tank-18996          	1862        	0.75        	0.15000000000000002     	1.5         	5           	50.0        	                	;
 Tank-18989          	1850        	0.75        	0.15000000000000002     	1.5         	5           	5.0         	                	;
 Tank-18990          	1887        	0.75        	0.15000000000000002     	1.5         	5           	5.0         	                	;

[PIPES]
;ID                  	Node1               	Node2               	Length      	Diameter    	Roughness   	MinorLoss   	Status
 Pipe-108757-0       	Node-337            	Node-2              	4.237       	25          	100         	0           	Open  	;
 Pipe-108757-1       	Node-2              	Node-3              	9.684       	25          	100         	0           	Open  	;
 Pipe-108757-2       	Node-3              	Node-4              	6.056       	25          	100         	0           	Open  	;
 Pipe-108757-3       	Node-4              	Node-5              	4.339       	25          	100         	0           	Open  	;
 Pipe-108796-0       	Node-85             	Node-7              	3.344       	25          	100         	0           	Open  	;
 Pipe-108802-0       	Node-651            	Node-9              	0.4         	25          	100         	0           	Open  	;
 Pipe-108760-0       	Node-323            	Node-11             	9.301       	25          	100         	0           	Open  	;
 Pipe-108760-1       	Node-11             	Node-12             	6.679       	25          	100         	0           	Open  	;
 Pipe-108761-0       	Node-329            	Node-14             	4.34        	25          	100         	0           	Open  	;
 Pipe-108766-0       	Node-315            	Node-16             	7.871       	25          	100         	0           	Open  	;
 Pipe-108766-1       	Node-16             	Node-17             	7.088       	25          	100         	0           	Open  	;
 Pipe-108766-2       	Node-17             	Node-18             	6.359       	25          	100         	0           	Open  	;
 Pipe-108766-3       	Node-18             	Node-19             	13.979      	25          	100         	0           	Open  	;
 Pipe-108766-4       	Node-19             	Node-20             	7.369       	25          	100         	0           	Open  	;
 Pipe-108766-5       	Node-20             	Node-21             	8.132       	25          	100         	0           	Open  	;
 Pipe-108766-6       	Node-21             	Node-22             	3.736       	25          	100         	0           	Open  	;
 Pipe-108766-7       	Node-22             	Node-23             	4.222       	25          	100         	0           	Open  	;
 Pipe-108766-8       	Node-23             	Node-24             	9.257       	25          	100         	0           	Open  	;
 Pipe-108774-0       	Node-290            	Node-26             	6.774       	25          	100         	0           	Open  	;
 Pipe-108774-1       	Node-26             	Node-27             	14.583      	25          	100         	0           	Open  	;
 Pipe-108774-2       	Node-27             	Node-28             	9.046       	25          	100         	0           	Open  	;
 Pipe-108774-3       	Node-28             	Node-29             	9.706       	25          	100         	0           	Open  	;
 Pipe-108774-4       	Node-29             	Node-30             	4.2         	25          	100         	0           	Open  	;
 Pipe-108774-5       	Node-30             	Node-31             	6.693       	25          	100         	0           	Open  	;
 Pipe-108774-6       	Node-31             	Node-32             	3.737       	25          	100         	0           	Open  	;
 Pipe-108774-7       	Node-32             	Node-33             	4.974       	25          	100         	0           	Open  	;
 Pipe-108781-0       	Node-475            	Node-35             	9.096       	25          	100         	0           	Open  	;
 Pipe-108781-1       	Node-35             	Node-36             	12.196      	25          	100         	0           	Open  	;
 Pipe-108781-2       	Node-36             	Node-37             	6.306       	25          	100         	0           	Open  	;
 Pipe-108781-3       	Node-37             	Node-38             	21.765      	25          	100         	0           	Open  	;
 Pipe-108781-4       	Node-38             	Node-39             	1.489       	25          	100         	0           	Open  	;
 Pipe-108781-5       	Node-39             	Node-40             	1.255       	25          	100         	0           	Open  	;
 Pipe-108800-0       	Node-644            	Node-42             	0.683       	25          	100         	0           	Open  	;
 Pipe-108801-0       	Node-645            	Node-44             	5.904       	25          	100         	0           	Open  	;
 Pipe-108799-0       	Node-682            	Node-46             	4.236       	25          	100         	0           	Open  	;
 Pipe-108795-0       	Node-640            	Node-48             	6.118       	25          	100         	0           	Open  	;
 Pipe-108795-1       	Node-48             	Node-49             	8.413       	25          	100         	0           	Open  	;
 Pipe-108795-2       	Node-49             	Node-50             	12.985      	25          	100         	0           	Open  	;
 Pipe-108744-0       	Node-158            	Node-52             	14.591      	40          	100         	0           	Open  	;
 Pipe-108744-1       	Node-52             	Node-80             	12.211      	40          	100         	0           	Open  	;
 Pipe-108778-0       	Tank-18989          	Node-55             	12.43       	25          	100         	0           	Open  	;
 Pipe-108778-1       	Node-55             	Node-56             	9.74        	25          	100         	0           	Open  	;
 Pipe-108778-2       	Node-56             	Node-57             	6.099       	25          	100         	0           	Open  	;
 Pipe-108791-0       	Node-612            	Node-59             	10.074      	25          	100         	0           	Open  	;
 Pipe-108791-1       	Node-59             	Node-60             	5.771       	25          	100         	0           	Open  	;
 Pipe-108792-0       	Node-614            	Node-62             	3.315       	25          	100         	0           	Open  	;
 Pipe-108793-0       	Node-626            	Node-695            	5.817       	25          	100         	0           	Open  	;
 Pipe-108793-1       	Node-695            	Node-696            	9.716       	25          	100         	0           	Open  	;
 Pipe-108797-0       	Node-697            	Node-698            	7.97        	25          	100         	0           	Open  	;
 Pipe-108797-1       	Node-698            	Node-699            	7.709       	25          	100         	0           	Open  	;
 Pipe-108797-2       	Node-699            	Node-700            	2.853       	25          	100         	0           	Open  	;
 Pipe-108797-3       	Node-700            	Node-701            	1.995       	25          	100         	0           	Open  	;
 Pipe-108798-0       	Node-702            	Node-703            	15.18       	25          	100         	0           	Open  	;
 Pipe-108798-1       	Node-703            	Node-704            	1.822       	25          	100         	0           	Open  	;
 Pipe-108798-2       	Node-704            	Node-705            	4.438       	25          	100         	0           	Open  	;
 Pipe-108794-0       	Node-630            	Node-65             	12.285      	25          	100         	0           	Open  	;
 Pipe-108794-1       	Node-65             	Node-66             	10.085      	25          	100         	0           	Open  	;
 Pipe-108794-2       	Node-66             	Node-67             	2.183       	25          	100         	0           	Open  	;
 Pipe-108794-3       	Node-67             	Node-68             	5.59        	25          	100         	0           	Open  	;
 Pipe-108794-4       	Node-68             	Node-69             	8.078       	25          	100         	0           	Open  	;
 Pipe-108742-0       	Node-694            	Node-71             	1.021       	25          	100         	0           	Open  	;
 Pipe-108743-0       	Node-693            	Node-73             	0.728       	25          	100         	0           	Open  	;
 Pipe-108743-1       	Node-73             	Node-74             	2.521       	25          	100         	0           	Open  	;
 Pipe-108743-2       	Node-74             	Node-75             	3.31        	25          	100         	0           	Open  	;
 Pipe-108743-3       	Node-75             	Node-76             	10.475      	25          	100         	0           	Open  	;
 Pipe-108743-4       	Node-76             	Node-77             	5.842       	25          	100         	0           	Open  	;
 Pipe-108743-5       	Node-77             	Node-78             	6.096       	25          	100         	0           	Open  	;
 Pipe-108743-6       	Node-78             	Node-79             	3.14        	25          	100         	0           	Open  	;
 Pipe-108745-0       	Node-80             	Node-81             	11.598      	40          	100         	0           	Open  	;
 Pipe-108745-1       	Node-81             	Node-82             	12.707      	40          	100         	0           	Open  	;
 Pipe-108745-2       	Node-82             	Node-83             	16.166      	40          	100         	0           	Open  	;
 Pipe-108745-3       	Node-83             	Node-697            	5.33        	40          	100         	0           	Open  	;
 Pipe-108745-4       	Node-697            	Node-85             	4.976       	40          	100         	0           	Open  	;
 Pipe-108745-5       	Node-85             	Node-86             	10.155      	40          	100         	0           	Open  	;
 Pipe-108745-6       	Node-86             	Node-87             	15.404      	40          	100         	0           	Open  	;
 Pipe-108745-7       	Node-87             	Node-88             	11.58       	40          	100         	0           	Open  	;
 Pipe-108745-8       	Node-88             	Node-89             	14.117      	40          	100         	0           	Open  	;
 Pipe-108745-9       	Node-89             	Node-90             	11.045      	40          	100         	0           	Open  	;
 Pipe-108745-10      	Node-90             	Node-91             	16.571      	40          	100         	0           	Open  	;
 Pipe-108745-11      	Node-91             	Node-92             	15.841      	40          	100         	0           	Open  	;
 Pipe-108745-12      	Node-92             	Node-93             	13.244      	40          	100         	0           	Open  	;
 Pipe-108745-13      	Node-93             	Node-94             	11.141      	40          	100         	0           	Open  	;
 Pipe-108745-14      	Node-94             	Node-95             	9.738       	40          	100         	0           	Open  	;
 Pipe-108745-15      	Node-95             	Node-96             	10.66       	40          	100         	0           	Open  	;
 Pipe-108745-16      	Node-96             	Node-97             	12.962      	40          	100         	0           	Open  	;
 Pipe-108745-17      	Node-97             	Node-98             	17.988      	40          	100         	0           	Open  	;
 Pipe-108745-18      	Node-98             	Node-99             	14.246      	40          	100         	0           	Open  	;
 Pipe-108745-19      	Node-99             	Node-100            	8.795       	40          	100         	0           	Open  	;
 Pipe-108745-20      	Node-100            	Node-101            	6.011       	40          	100         	0           	Open  	;
 Pipe-108745-21      	Node-101            	Node-102            	11.092      	40          	100         	0           	Open  	;
 Pipe-108745-22      	Node-102            	Node-103            	5.583       	40          	100         	0           	Open  	;
 Pipe-108745-23      	Node-103            	Node-702            	3.927       	40          	100         	0           	Open  	;
 Pipe-108745-24      	Node-702            	Node-602            	1.933       	40          	100         	0           	Open  	;
 Pipe-108746-0       	Node-142            	Node-107            	1.199       	25          	100         	0           	Open  	;
 Pipe-108747-0       	Node-637            	Node-109            	14.617      	40          	100         	0           	Open  	;
 Pipe-108747-1       	Node-109            	Node-110            	19.511      	40          	100         	0           	Open  	;
 Pipe-108747-2       	Node-110            	Node-111            	5.88        	40          	100         	0           	Open  	;
 Pipe-108747-3       	Node-111            	Node-112            	10.876      	40          	100         	0           	Open  	;
 Pipe-108747-4       	Node-112            	Node-113            	11.539      	40          	100         	0           	Open  	;
 Pipe-108747-5       	Node-113            	Node-114            	8.312       	40          	100         	0           	Open  	;
 Pipe-108747-6       	Node-114            	Node-115            	14.741      	40          	100         	0           	Open  	;
 Pipe-108747-7       	Node-115            	Node-116            	8.372       	40          	100         	0           	Open  	;
 Pipe-108747-8       	Node-116            	Node-117            	4.776       	40          	100         	0           	Open  	;
 Pipe-108747-9       	Node-117            	Node-118            	8.35        	40          	100         	0           	Open  	;
 Pipe-108747-10      	Node-118            	Node-119            	6.124       	40          	100         	0           	Open  	;
 Pipe-108747-11      	Node-119            	Node-120            	10.374      	40          	100         	0           	Open  	;
 Pipe-108747-12      	Node-120            	Node-121            	5.363       	40          	100         	0           	Open  	;
 Pipe-108747-13      	Node-121            	Node-122            	2.089       	40          	100         	0           	Open  	;
 Pipe-108747-14      	Node-122            	Node-123            	3.982       	40          	100         	0           	Open  	;
 Pipe-108747-15      	Node-123            	Node-124            	15.338      	40          	100         	0           	Open  	;
 Pipe-108747-16      	Node-124            	Node-125            	5.291       	40          	100         	0           	Open  	;
 Pipe-108747-17      	Node-125            	Node-126            	8.514       	40          	100         	0           	Open  	;
 Pipe-108747-18      	Node-126            	Node-127            	6.53        	40          	100         	0           	Open  	;
 Pipe-108747-19      	Node-127            	Node-128            	16.227      	40          	100         	0           	Open  	;
 Pipe-108747-20      	Node-128            	Node-129            	9.804       	40          	100         	0           	Open  	;
 Pipe-108747-21      	Node-129            	Node-130            	13.246      	40          	100         	0           	Open  	;
 Pipe-108747-22      	Node-130            	Node-131            	10.838      	40          	100         	0           	Open  	;
 Pipe-108747-23      	Node-131            	Node-132            	5.864       	40          	100         	0           	Open  	;
 Pipe-108747-24      	Node-132            	Node-600            	6.433       	40          	100         	0           	Open  	;
 Pipe-108747-25      	Node-600            	Node-134            	5.476       	40          	100         	0           	Open  	;
 Pipe-108747-26      	Node-134            	Node-135            	8.649       	40          	100         	0           	Open  	;
 Pipe-108747-27      	Node-135            	Node-136            	7.675       	40          	100         	0           	Open  	;
 Pipe-108747-28      	Node-136            	Node-137            	6.596       	40          	100         	0           	Open  	;
 Pipe-108747-29      	Node-137            	Node-138            	8.797       	40          	100         	0           	Open  	;
 Pipe-108747-30      	Node-138            	Node-139            	9.189       	40          	100         	0           	Open  	;
 Pipe-108747-31      	Node-139            	Node-140            	13.755      	40          	100         	0           	Open  	;
 Pipe-108747-32      	Node-140            	Node-141            	6.593       	40          	100         	0           	Open  	;
 Pipe-108748-0       	Node-249            	Node-144            	3.117       	25          	100         	0           	Open  	;
 Pipe-108748-1       	Node-144            	Node-145            	7.077       	25          	100         	0           	Open  	;
 Pipe-108748-2       	Node-145            	Node-146            	8.879       	25          	100         	0           	Open  	;
 Pipe-108748-3       	Node-146            	Node-147            	8.509       	25          	100         	0           	Open  	;
 Pipe-108748-4       	Node-147            	Node-148            	3.974       	25          	100         	0           	Open  	;
 Pipe-108749-0       	Node-252            	Node-150            	10.264      	25          	100         	0           	Open  	;
 Pipe-108749-1       	Node-150            	Node-151            	12.347      	25          	100         	0           	Open  	;
 Pipe-108749-2       	Node-151            	Node-152            	5.456       	25          	100         	0           	Open  	;
 Pipe-108750-0       	Node-252            	Node-154            	10.497      	63          	100         	0           	Open  	;
 Pipe-108750-1       	Node-154            	Node-155            	13.459      	63          	100         	0           	Open  	;
 Pipe-108750-2       	Node-155            	Node-638            	8.152       	63          	100         	0           	Open  	;
 Pipe-108751-0       	Node-638            	Node-158            	6.725       	63          	100         	0           	Open  	;
 Pipe-108752-0       	Node-192            	Node-160            	5.412       	25          	100         	0           	Open  	;
 Pipe-108752-1       	Node-160            	Node-161            	6.371       	25          	100         	0           	Open  	;
 Pipe-108752-2       	Node-161            	Node-162            	6.37        	25          	100         	0           	Open  	;
 Pipe-108752-3       	Node-162            	Node-163            	6.187       	25          	100         	0           	Open  	;
 Pipe-108752-4       	Node-163            	Node-164            	5.14        	25          	100         	0           	Open  	;
 Pipe-108752-5       	Node-164            	Node-165            	3.021       	25          	100         	0           	Open  	;
 Pipe-108753-0       	Node-230            	Node-167            	1.882       	25          	100         	0           	Open  	;
 Pipe-108753-1       	Node-167            	Node-168            	4.716       	25          	100         	0           	Open  	;
 Pipe-108754-0       	Node-240            	Node-170            	2.574       	25          	100         	0           	Open  	;
 Pipe-108754-1       	Node-170            	Node-171            	4.483       	25          	100         	0           	Open  	;
 Pipe-108754-2       	Node-171            	Node-172            	4.79        	25          	100         	0           	Open  	;
 Pipe-108754-3       	Node-172            	Node-173            	4.455       	25          	100         	0           	Open  	;
 Pipe-108754-4       	Node-173            	Node-174            	1.512       	25          	100         	0           	Open  	;
 Pipe-108756-0       	Node-335            	Node-176            	8.627       	25          	100         	0           	Open  	;
 Pipe-108756-1       	Node-176            	Node-177            	5.224       	25          	100         	0           	Open  	;
 Pipe-108756-2       	Node-177            	Node-178            	3.275       	25          	100         	0           	Open  	;
 Pipe-108758-0       	Tank-18996          	Node-180            	3.086       	25          	100         	0           	Open  	;
 Pipe-108758-1       	Node-180            	Node-181            	2.003       	25          	100         	0           	Open  	;
 Pipe-108758-2       	Node-181            	Node-182            	12.901      	25          	100         	0           	Open  	;
 Pipe-108758-3       	Node-182            	Node-183            	5.101       	25          	100         	0           	Open  	;
 Pipe-108758-4       	Node-183            	Node-184            	1.693       	25          	100         	0           	Open  	;
 Pipe-108759-0       	Tank-18996          	Node-186            	3.15        	63          	100         	0           	Open  	;
 Pipe-108759-1       	Node-186            	Node-187            	1.754       	63          	100         	0           	Open  	;
 Pipe-108759-2       	Node-187            	Node-188            	13.173      	63          	100         	0           	Open  	;
 Pipe-108759-3       	Node-188            	Node-189            	14.208      	63          	100         	0           	Open  	;
 Pipe-108759-4       	Node-189            	Node-190            	10.402      	63          	100         	0           	Open  	;
 Pipe-108759-5       	Node-190            	Node-191            	9.167       	63          	100         	0           	Open  	;
 Pipe-108759-6       	Node-191            	Node-192            	11.003      	63          	100         	0           	Open  	;
 Pipe-108759-7       	Node-192            	Node-193            	5.564       	63          	100         	0           	Open  	;
 Pipe-108759-8       	Node-193            	Node-194            	10.852      	63          	100         	0           	Open  	;
 Pipe-108759-9       	Node-194            	Node-195            	12.888      	63          	100         	0           	Open  	;
 Pipe-108759-10      	Node-195            	Node-196            	4.495       	63          	100         	0           	Open  	;
 Pipe-108759-11      	Node-196            	Node-197            	13.491      	63          	100         	0           	Open  	;
 Pipe-108759-12      	Node-197            	Node-198            	9.897       	63          	100         	0           	Open  	;
 Pipe-108759-13      	Node-198            	Node-199            	10.577      	63          	100         	0           	Open  	;
 Pipe-108759-14      	Node-199            	Node-200            	10.155      	63          	100         	0           	Open  	;
 Pipe-108759-15      	Node-200            	Node-201            	12.936      	63          	100         	0           	Open  	;
 Pipe-108759-16      	Node-201            	Node-202            	9.835       	63          	100         	0           	Open  	;
 Pipe-108759-17      	Node-202            	Node-203            	16.932      	63          	100         	0           	Open  	;
 Pipe-108759-18      	Node-203            	Node-204            	14.967      	63          	100         	0           	Open  	;
 Pipe-108759-19      	Node-204            	Node-205            	15.063      	63          	100         	0           	Open  	;
 Pipe-108759-20      	Node-205            	Node-206            	10.594      	63          	100         	0           	Open  	;
 Pipe-108759-21      	Node-206            	Node-207            	5.921       	63          	100         	0           	Open  	;
 Pipe-108759-22      	Node-207            	Node-208            	9.927       	63          	100         	0           	Open  	;
 Pipe-108759-23      	Node-208            	Node-209            	17.808      	63          	100         	0           	Open  	;
 Pipe-108759-24      	Node-209            	Node-210            	14.73       	63          	100         	0           	Open  	;
 Pipe-108759-25      	Node-210            	Node-211            	11.837      	63          	100         	0           	Open  	;
 Pipe-108759-26      	Node-211            	Node-212            	12.977      	63          	100         	0           	Open  	;
 Pipe-108759-27      	Node-212            	Node-213            	12.906      	63          	100         	0           	Open  	;
 Pipe-108759-28      	Node-213            	Node-214            	12.292      	63          	100         	0           	Open  	;
 Pipe-108759-29      	Node-214            	Node-215            	13.221      	63          	100         	0           	Open  	;
 Pipe-108759-30      	Node-215            	Node-216            	12.472      	63          	100         	0           	Open  	;
 Pipe-108759-31      	Node-216            	Node-217            	10.52       	63          	100         	0           	Open  	;
 Pipe-108759-32      	Node-217            	Node-218            	17.153      	63          	100         	0           	Open  	;
 Pipe-108759-33      	Node-218            	Node-219            	14.626      	63          	100         	0           	Open  	;
 Pipe-108759-34      	Node-219            	Node-220            	7.659       	63          	100         	0           	Open  	;
 Pipe-108759-35      	Node-220            	Node-221            	18.06       	63          	100         	0           	Open  	;
 Pipe-108759-36      	Node-221            	Node-222            	7.777       	63          	100         	0           	Open  	;
 Pipe-108759-37      	Node-222            	Node-223            	8.477       	63          	100         	0           	Open  	;
 Pipe-108759-38      	Node-223            	Node-224            	19.135      	63          	100         	0           	Open  	;
 Pipe-108759-39      	Node-224            	Node-225            	8.266       	63          	100         	0           	Open  	;
 Pipe-108759-40      	Node-225            	Node-226            	13.351      	63          	100         	0           	Open  	;
 Pipe-108759-41      	Node-226            	Node-227            	14.924      	63          	100         	0           	Open  	;
 Pipe-108759-42      	Node-227            	Node-228            	9.74        	63          	100         	0           	Open  	;
 Pipe-108759-43      	Node-228            	Node-229            	9.812       	63          	100         	0           	Open  	;
 Pipe-108759-44      	Node-229            	Node-230            	3.402       	63          	100         	0           	Open  	;
 Pipe-108759-45      	Node-230            	Node-231            	11.179      	63          	100         	0           	Open  	;
 Pipe-108759-46      	Node-231            	Node-232            	14.097      	63          	100         	0           	Open  	;
 Pipe-108759-47      	Node-232            	Node-233            	18.158      	63          	100         	0           	Open  	;
 Pipe-108759-48      	Node-233            	Node-234            	10.174      	63          	100         	0           	Open  	;
 Pipe-108759-49      	Node-234            	Node-235            	14.415      	63          	100         	0           	Open  	;
 Pipe-108759-50      	Node-235            	Node-236            	12.566      	63          	100         	0           	Open  	;
 Pipe-108759-51      	Node-236            	Node-237            	14.082      	63          	100         	0           	Open  	;
 Pipe-108759-52      	Node-237            	Node-238            	15.042      	63          	100         	0           	Open  	;
 Pipe-108759-53      	Node-238            	Node-239            	11.828      	63          	100         	0           	Open  	;
 Pipe-108759-54      	Node-239            	Node-240            	8.434       	63          	100         	0           	Open  	;
 Pipe-108759-55      	Node-240            	Node-241            	8.832       	63          	100         	0           	Open  	;
 Pipe-108759-56      	Node-241            	Node-242            	9.825       	63          	100         	0           	Open  	;
 Pipe-108759-57      	Node-242            	Node-243            	14.346      	63          	100         	0           	Open  	;
 Pipe-108759-58      	Node-243            	Node-244            	7.216       	63          	100         	0           	Open  	;
 Pipe-108759-59      	Node-244            	Node-245            	8.587       	63          	100         	0           	Open  	;
 Pipe-108759-60      	Node-245            	Node-246            	14.659      	63          	100         	0           	Open  	;
 Pipe-108759-61      	Node-246            	Node-283            	2.953       	63          	100         	0           	Open  	;
 Pipe-108759-62      	Node-283            	Node-248            	8.126       	63          	100         	0           	Open  	;
 Pipe-108759-63      	Node-248            	Node-249            	9.957       	63          	100         	0           	Open  	;
 Pipe-108759-64      	Node-249            	Node-250            	5.761       	63          	100         	0           	Open  	;
 Pipe-108759-65      	Node-250            	Node-251            	14.834      	63          	100         	0           	Open  	;
 Pipe-108762-0       	Node-330            	Node-254            	1.797       	25          	100         	0           	Open  	;
 Pipe-108762-1       	Node-254            	Node-255            	5.508       	25          	100         	0           	Open  	;
 Pipe-108762-2       	Node-255            	Node-256            	6.068       	25          	100         	0           	Open  	;
 Pipe-108762-3       	Node-256            	Node-257            	5.504       	25          	100         	0           	Open  	;
 Pipe-108763-0       	Node-332            	Node-259            	6.098       	25          	100         	0           	Open  	;
 Pipe-108763-1       	Node-259            	Node-260            	12.674      	25          	100         	0           	Open  	;
 Pipe-108763-2       	Node-260            	Node-261            	10.771      	25          	100         	0           	Open  	;
 Pipe-108763-3       	Node-261            	Node-262            	6.799       	25          	100         	0           	Open  	;
 Pipe-108763-4       	Node-262            	Node-263            	3.664       	25          	100         	0           	Open  	;
 Pipe-108764-0       	Node-313            	Node-265            	4.014       	25          	100         	0           	Open  	;
 Pipe-108764-1       	Node-265            	Node-266            	8.356       	25          	100         	0           	Open  	;
 Pipe-108764-2       	Node-266            	Node-267            	6.271       	25          	100         	0           	Open  	;
 Pipe-108764-3       	Node-267            	Node-268            	9.445       	25          	100         	0           	Open  	;
 Pipe-108764-4       	Node-268            	Node-271            	8.759       	25          	100         	0           	Open  	;
 Pipe-108764-5       	Node-271            	Node-270            	3.459       	25          	100         	0           	Open  	;
 Pipe-108765-0       	Node-271            	Node-272            	3.139       	25          	100         	0           	Open  	;
 Pipe-108765-1       	Node-272            	Node-273            	5.867       	25          	100         	0           	Open  	;
 Pipe-108765-2       	Node-273            	Node-274            	4.296       	25          	100         	0           	Open  	;
 Pipe-108765-3       	Node-274            	Node-275            	4.092       	25          	100         	0           	Open  	;
 Pipe-108767-0       	Node-316            	Node-277            	4.971       	25          	100         	0           	Open  	;
 Pipe-108767-1       	Node-277            	Node-278            	4.926       	25          	100         	0           	Open  	;
 Pipe-108767-2       	Node-278            	Node-279            	3.58        	25          	100         	0           	Open  	;
 Pipe-108768-0       	Node-302            	Node-281            	7.72        	25          	100         	0           	Open  	;
 Pipe-108768-1       	Node-281            	Node-282            	7.621       	25          	100         	0           	Open  	;
 Pipe-108755-0       	Node-283            	Node-284            	4.414       	25          	100         	0           	Open  	;
 Pipe-108769-0       	Node-529            	Node-286            	5.566       	40          	100         	0           	Open  	;
 Pipe-108769-1       	Node-286            	Node-287            	12.417      	40          	100         	0           	Open  	;
 Pipe-108769-2       	Node-287            	Node-387            	5.037       	40          	100         	0           	Open  	;
 Pipe-108769-3       	Node-387            	Node-289            	9.188       	40          	100         	0           	Open  	;
 Pipe-108769-4       	Node-289            	Node-290            	13.399      	40          	100         	0           	Open  	;
 Pipe-108769-5       	Node-290            	Node-291            	13.353      	40          	100         	0           	Open  	;
 Pipe-108769-6       	Node-291            	Node-292            	18.906      	40          	100         	0           	Open  	;
 Pipe-108769-7       	Node-292            	Node-293            	12.097      	40          	100         	0           	Open  	;
 Pipe-108769-8       	Node-293            	Node-294            	12.708      	40          	100         	0           	Open  	;
 Pipe-108769-9       	Node-294            	Node-370            	1.128       	40          	100         	0           	Open  	;
 Pipe-108769-10      	Node-370            	Node-296            	11.826      	40          	100         	0           	Open  	;
 Pipe-108769-11      	Node-296            	Node-297            	17.487      	40          	100         	0           	Open  	;
 Pipe-108769-12      	Node-297            	Node-298            	13.754      	40          	100         	0           	Open  	;
 Pipe-108769-13      	Node-298            	Node-374            	17.446      	40          	100         	0           	Open  	;
 Pipe-108769-14      	Node-374            	Node-300            	5.02        	40          	100         	0           	Open  	;
 Pipe-108769-15      	Node-300            	Node-301            	14.161      	40          	100         	0           	Open  	;
 Pipe-108769-16      	Node-301            	Node-302            	6.073       	40          	100         	0           	Open  	;
 Pipe-108769-17      	Node-302            	Node-303            	5.263       	40          	100         	0           	Open  	;
 Pipe-108769-18      	Node-303            	Node-304            	16.028      	40          	100         	0           	Open  	;
 Pipe-108769-19      	Node-304            	Node-349            	1.116       	40          	100         	0           	Open  	;
 Pipe-108769-20      	Node-349            	Node-306            	21.142      	40          	100         	0           	Open  	;
 Pipe-108769-21      	Node-306            	Node-354            	8.989       	40          	100         	0           	Open  	;
 Pipe-108769-22      	Node-354            	Node-308            	14.116      	40          	100         	0           	Open  	;
 Pipe-108769-23      	Node-308            	Node-309            	12.579      	40          	100         	0           	Open  	;
 Pipe-108769-24      	Node-309            	Node-310            	12.54       	40          	100         	0           	Open  	;
 Pipe-108769-25      	Node-310            	Node-311            	6.324       	40          	100         	0           	Open  	;
 Pipe-108769-26      	Node-311            	Node-312            	16.843      	40          	100         	0           	Open  	;
 Pipe-108769-27      	Node-312            	Node-313            	7.479       	40          	100         	0           	Open  	;
 Pipe-108769-28      	Node-313            	Node-314            	8.815       	40          	100         	0           	Open  	;
 Pipe-108769-29      	Node-314            	Node-315            	13.542      	40          	100         	0           	Open  	;
 Pipe-108769-30      	Node-315            	Node-316            	5.387       	40          	100         	0           	Open  	;
 Pipe-108769-31      	Node-316            	Node-317            	8.524       	40          	100         	0           	Open  	;
 Pipe-108769-32      	Node-317            	Node-318            	13.274      	40          	100         	0           	Open  	;
 Pipe-108769-33      	Node-318            	Node-319            	13.766      	40          	100         	0           	Open  	;
 Pipe-108769-34      	Node-319            	Node-320            	18.175      	40          	100         	0           	Open  	;
 Pipe-108769-35      	Node-320            	Node-321            	12.326      	40          	100         	0           	Open  	;
 Pipe-108769-36      	Node-321            	Node-322            	12.955      	40          	100         	0           	Open  	;
 Pipe-108769-37      	Node-322            	Node-323            	5.504       	40          	100         	0           	Open  	;
 Pipe-108769-38      	Node-323            	Node-324            	4.342       	40          	100         	0           	Open  	;
 Pipe-108769-39      	Node-324            	Node-325            	7.135       	40          	100         	0           	Open  	;
 Pipe-108769-40      	Node-325            	Node-326            	7.896       	40          	100         	0           	Open  	;
 Pipe-108769-41      	Node-326            	Node-327            	9.546       	40          	100         	0           	Open  	;
 Pipe-108769-42      	Node-327            	Node-328            	9.268       	40          	100         	0           	Open  	;
 Pipe-108769-43      	Node-328            	Node-329            	8.133       	40          	100         	0           	Open  	;
 Pipe-108769-44      	Node-329            	Node-330            	3.327       	40          	100         	0           	Open  	;
 Pipe-108769-45      	Node-330            	Node-331            	4.361       	40          	100         	0           	Open  	;
 Pipe-108769-46      	Node-331            	Node-332            	18.663      	40          	100         	0           	Open  	;
 Pipe-108769-47      	Node-332            	Node-333            	6.63        	40          	100         	0           	Open  	;
 Pipe-108769-48      	Node-333            	Node-334            	11.958      	40          	100         	0           	Open  	;
 Pipe-108769-49      	Node-334            	Node-335            	6.475       	40          	100         	0           	Open  	;
 Pipe-108769-50      	Node-335            	Node-336            	14.316      	40          	100         	0           	Open  	;
 Pipe-108769-51      	Node-336            	Node-337            	5.237       	40          	100         	0           	Open  	;
 Pipe-108769-52      	Node-337            	Node-338            	4.885       	40          	100         	0           	Open  	;
 Pipe-108769-53      	Node-338            	Node-339            	16.631      	40          	100         	0           	Open  	;
 Pipe-108769-54      	Node-339            	Node-340            	14.998      	40          	100         	0           	Open  	;
 Pipe-108769-55      	Node-340            	Node-341            	19.084      	40          	100         	0           	Open  	;
 Pipe-108769-56      	Node-341            	Node-342            	16.12       	40          	100         	0           	Open  	;
 Pipe-108769-57      	Node-342            	Node-343            	2.353       	40          	100         	0           	Open  	;
 Pipe-108769-58      	Node-343            	Node-344            	7.698       	40          	100         	0           	Open  	;
 Pipe-108769-59      	Node-344            	Node-345            	8.535       	40          	100         	0           	Open  	;
 Pipe-108769-60      	Node-345            	Node-346            	13.812      	40          	100         	0           	Open  	;
 Pipe-108769-61      	Node-346            	Node-347            	11.913      	40          	100         	0           	Open  	;
 Pipe-108769-62      	Node-347            	Tank-18996          	13.119      	40          	100         	0           	Open  	;
 Pipe-108770-0       	Node-349            	Node-350            	4.926       	25          	100         	0           	Open  	;
 Pipe-108770-1       	Node-350            	Node-351            	9.02        	25          	100         	0           	Open  	;
 Pipe-108770-2       	Node-351            	Node-352            	7.757       	25          	100         	0           	Open  	;
 Pipe-108770-3       	Node-352            	Node-353            	6.567       	25          	100         	0           	Open  	;
 Pipe-108771-0       	Node-354            	Node-355            	4.301       	25          	100         	0           	Open  	;
 Pipe-108771-1       	Node-355            	Node-356            	13.033      	25          	100         	0           	Open  	;
 Pipe-108771-2       	Node-356            	Node-357            	6.239       	25          	100         	0           	Open  	;
 Pipe-108771-3       	Node-357            	Node-358            	8.99        	25          	100         	0           	Open  	;
 Pipe-108771-4       	Node-358            	Node-359            	3.581       	25          	100         	0           	Open  	;
 Pipe-108772-0       	Node-399            	Node-361            	1.634       	25          	100         	0           	Open  	;
 Pipe-108772-1       	Node-361            	Node-362            	3.751       	25          	100         	0           	Open  	;
 Pipe-108772-2       	Node-362            	Node-363            	14.21       	25          	100         	0           	Open  	;
 Pipe-108772-3       	Node-363            	Node-364            	7.162       	25          	100         	0           	Open  	;
 Pipe-108772-4       	Node-364            	Node-365            	9.137       	25          	100         	0           	Open  	;
 Pipe-108772-5       	Node-365            	Node-366            	7.231       	25          	100         	0           	Open  	;
 Pipe-108772-6       	Node-366            	Node-367            	6.091       	25          	100         	0           	Open  	;
 Pipe-108772-7       	Node-367            	Node-368            	2.571       	25          	100         	0           	Open  	;
 Pipe-108772-8       	Node-368            	Node-369            	2.325       	25          	100         	0           	Open  	;
 Pipe-108773-0       	Node-370            	Node-371            	7.13        	25          	100         	0           	Open  	;
 Pipe-108773-1       	Node-371            	Node-372            	6.112       	25          	100         	0           	Open  	;
 Pipe-108773-2       	Node-372            	Node-373            	12.859      	25          	100         	0           	Open  	;
 Pipe-108775-0       	Node-374            	Node-375            	5.761       	25          	100         	0           	Open  	;
 Pipe-108775-1       	Node-375            	Node-376            	5.342       	25          	100         	0           	Open  	;
 Pipe-108776-0       	Node-526            	Node-378            	5.82        	25          	100         	0           	Open  	;
 Pipe-108776-1       	Node-378            	Node-379            	2.949       	25          	100         	0           	Open  	;
 Pipe-108776-2       	Node-379            	Node-380            	5.596       	25          	100         	0           	Open  	;
 Pipe-108776-3       	Node-380            	Node-381            	3.032       	25          	100         	0           	Open  	;
 Pipe-108776-4       	Node-381            	Node-382            	12.779      	25          	100         	0           	Open  	;
 Pipe-108776-5       	Node-382            	Node-383            	8.233       	25          	100         	0           	Open  	;
 Pipe-108776-6       	Node-383            	Node-384            	7.336       	25          	100         	0           	Open  	;
 Pipe-108777-0       	Node-529            	Tank-18989          	12.582      	25          	100         	0           	Open  	;
 Pipe-108779-0       	Node-387            	Node-388            	6.219       	25          	100         	0           	Open  	;
 Pipe-108779-1       	Node-388            	Node-389            	10.879      	25          	100         	0           	Open  	;
 Pipe-108779-2       	Node-389            	Node-390            	11.793      	25          	100         	0           	Open  	;
 Pipe-108779-3       	Node-390            	Node-391            	14.891      	25          	100         	0           	Open  	;
 Pipe-108779-4       	Node-391            	Node-392            	10.382      	25          	100         	0           	Open  	;
 Pipe-108779-5       	Node-392            	Node-393            	11.316      	25          	100         	0           	Open  	;
 Pipe-108779-6       	Node-393            	Node-394            	16.495      	25          	100         	0           	Open  	;
 Pipe-108779-7       	Node-394            	Node-395            	10.165      	25          	100         	0           	Open  	;
 Pipe-108779-8       	Node-395            	Node-396            	6.868       	25          	100         	0           	Open  	;
 Pipe-108779-9       	Node-396            	Node-397            	10.817      	25          	100         	0           	Open  	;
 Pipe-108779-10      	Node-397            	Node-398            	6.295       	25          	100         	0           	Open  	;
 Pipe-108779-11      	Node-398            	Node-399            	4.162       	25          	100         	0           	Open  	;
 Pipe-108779-12      	Node-399            	Node-400            	2.784       	25          	100         	0           	Open  	;
 Pipe-108780-0       	Node-590            	Node-402            	16.333      	40          	100         	0           	Open  	;
 Pipe-108780-1       	Node-402            	Node-403            	4.974       	40          	100         	0           	Open  	;
 Pipe-108780-2       	Node-403            	Node-404            	10.555      	40          	100         	0           	Open  	;
 Pipe-108780-3       	Node-404            	Node-405            	12.512      	40          	100         	0           	Open  	;
 Pipe-108780-4       	Node-405            	Node-406            	19.275      	40          	100         	0           	Open  	;
 Pipe-108780-5       	Node-406            	Node-407            	25.113      	40          	100         	0           	Open  	;
 Pipe-108780-6       	Node-407            	Node-408            	6.338       	40          	100         	0           	Open  	;
 Pipe-108780-7       	Node-408            	Node-409            	13.037      	40          	100         	0           	Open  	;
 Pipe-108780-8       	Node-409            	Node-410            	17.412      	40          	100         	0           	Open  	;
 Pipe-108780-9       	Node-410            	Node-411            	15.247      	40          	100         	0           	Open  	;
 Pipe-108780-10      	Node-411            	Node-412            	14.986      	40          	100         	0           	Open  	;
 Pipe-108780-11      	Node-412            	Node-413            	16.885      	40          	100         	0           	Open  	;
 Pipe-108780-12      	Node-413            	Node-414            	19.079      	40          	100         	0           	Open  	;
 Pipe-108780-13      	Node-414            	Node-415            	20.548      	40          	100         	0           	Open  	;
 Pipe-108780-14      	Node-415            	Node-416            	23.15       	40          	100         	0           	Open  	;
 Pipe-108780-15      	Node-416            	Node-417            	11.755      	40          	100         	0           	Open  	;
 Pipe-108780-16      	Node-417            	Node-418            	21.351      	40          	100         	0           	Open  	;
 Pipe-108780-17      	Node-418            	Node-419            	11.442      	40          	100         	0           	Open  	;
 Pipe-108780-18      	Node-419            	Node-420            	15.573      	40          	100         	0           	Open  	;
 Pipe-108780-19      	Node-420            	Node-421            	9.272       	40          	100         	0           	Open  	;
 Pipe-108780-20      	Node-421            	Node-422            	15.797      	40          	100         	0           	Open  	;
 Pipe-108780-21      	Node-422            	Node-423            	17.236      	40          	100         	0           	Open  	;
 Pipe-108780-22      	Node-423            	Node-424            	7.965       	40          	100         	0           	Open  	;
 Pipe-108780-23      	Node-424            	Node-425            	8.872       	40          	100         	0           	Open  	;
 Pipe-108780-24      	Node-425            	Node-426            	8.032       	40          	100         	0           	Open  	;
 Pipe-108780-25      	Node-426            	Node-427            	11.602      	40          	100         	0           	Open  	;
 Pipe-108780-26      	Node-427            	Node-428            	10.105      	40          	100         	0           	Open  	;
 Pipe-108780-27      	Node-428            	Node-429            	15.106      	40          	100         	0           	Open  	;
 Pipe-108780-28      	Node-429            	Node-430            	18.645      	40          	100         	0           	Open  	;
 Pipe-108780-29      	Node-430            	Node-431            	11.396      	40          	100         	0           	Open  	;
 Pipe-108780-30      	Node-431            	Node-432            	12.805      	40          	100         	0           	Open  	;
 Pipe-108780-31      	Node-432            	Node-433            	16.157      	40          	100         	0           	Open  	;
 Pipe-108780-32      	Node-433            	Node-434            	25.146      	40          	100         	0           	Open  	;
 Pipe-108780-33      	Node-434            	Node-435            	8.034       	40          	100         	0           	Open  	;
 Pipe-108780-34      	Node-435            	Node-436            	19.531      	40          	100         	0           	Open  	;
 Pipe-108780-35      	Node-436            	Node-437            	12.508      	40          	100         	0           	Open  	;
 Pipe-108780-36      	Node-437            	Node-438            	20.639      	40          	100         	0           	Open  	;
 Pipe-108780-37      	Node-438            	Node-439            	13.695      	40          	100         	0           	Open  	;
 Pipe-108780-38      	Node-439            	Node-440            	10.026      	40          	100         	0           	Open  	;
 Pipe-108780-39      	Node-440            	Node-441            	20.312      	40          	100         	0           	Open  	;
 Pipe-108780-40      	Node-441            	Node-442            	7.04        	40          	100         	0           	Open  	;
 Pipe-108780-41      	Node-442            	Node-443            	13.826      	40          	100         	0           	Open  	;
 Pipe-108780-42      	Node-443            	Node-444            	12.618      	40          	100         	0           	Open  	;
 Pipe-108780-43      	Node-444            	Node-445            	13.824      	40          	100         	0           	Open  	;
 Pipe-108780-44      	Node-445            	Node-446            	21.516      	40          	100         	0           	Open  	;
 Pipe-108780-45      	Node-446            	Node-447            	12.214      	40          	100         	0           	Open  	;
 Pipe-108780-46      	Node-447            	Node-448            	14.535      	40          	100         	0           	Open  	;
 Pipe-108780-47      	Node-448            	Node-449            	17.169      	40          	100         	0           	Open  	;
 Pipe-108780-48      	Node-449            	Node-450            	14.58       	40          	100         	0           	Open  	;
 Pipe-108780-49      	Node-450            	Node-451            	16.184      	40          	100         	0           	Open  	;
 Pipe-108780-50      	Node-451            	Node-452            	14.896      	40          	100         	0           	Open  	;
 Pipe-108780-51      	Node-452            	Node-453            	14.211      	40          	100         	0           	Open  	;
 Pipe-108780-52      	Node-453            	Node-454            	24.52       	40          	100         	0           	Open  	;
 Pipe-108780-53      	Node-454            	Node-455            	15.774      	40          	100         	0           	Open  	;
 Pipe-108780-54      	Node-455            	Node-456            	13.755      	40          	100         	0           	Open  	;
 Pipe-108780-55      	Node-456            	Node-457            	12.185      	40          	100         	0           	Open  	;
 Pipe-108780-56      	Node-457            	Node-458            	10.438      	40          	100         	0           	Open  	;
 Pipe-108780-57      	Node-458            	Node-459            	2.29        	40          	100         	0           	Open  	;
 Pipe-108780-58      	Node-459            	Node-460            	5.976       	40          	100         	0           	Open  	;
 Pipe-108780-59      	Node-460            	Node-461            	11.958      	40          	100         	0           	Open  	;
 Pipe-108780-60      	Node-461            	Node-462            	10.965      	40          	100         	0           	Open  	;
 Pipe-108780-61      	Node-462            	Node-463            	11.022      	40          	100         	0           	Open  	;
 Pipe-108780-62      	Node-463            	Node-464            	15.064      	40          	100         	0           	Open  	;
 Pipe-108780-63      	Node-464            	Node-465            	12.448      	40          	100         	0           	Open  	;
 Pipe-108780-64      	Node-465            	Node-466            	8.13        	40          	100         	0           	Open  	;
 Pipe-108780-65      	Node-466            	Node-467            	6.869       	40          	100         	0           	Open  	;
 Pipe-108780-66      	Node-467            	Node-468            	14.159      	40          	100         	0           	Open  	;
 Pipe-108780-67      	Node-468            	Node-469            	11.309      	40          	100         	0           	Open  	;
 Pipe-108780-68      	Node-469            	Node-470            	10.827      	40          	100         	0           	Open  	;
 Pipe-108780-69      	Node-470            	Node-471            	9.02        	40          	100         	0           	Open  	;
 Pipe-108780-70      	Node-471            	Node-472            	10.483      	40          	100         	0           	Open  	;
 Pipe-108780-71      	Node-472            	Node-473            	7.169       	40          	100         	0           	Open  	;
 Pipe-108780-72      	Node-473            	Node-474            	2.05        	40          	100         	0           	Open  	;
 Pipe-108780-73      	Node-474            	Node-475            	0.781       	40          	100         	0           	Open  	;
 Pipe-108780-74      	Node-475            	Node-498            	4.932       	40          	100         	0           	Open  	;
 Pipe-108780-75      	Node-498            	Node-477            	0.599       	40          	100         	0           	Open  	;
 Pipe-108780-76      	Node-477            	Node-478            	3.546       	40          	100         	0           	Open  	;
 Pipe-108780-77      	Node-478            	Node-479            	10.802      	40          	100         	0           	Open  	;
 Pipe-108780-78      	Node-479            	Node-480            	9.633       	40          	100         	0           	Open  	;
 Pipe-108780-79      	Node-480            	Node-481            	6.598       	40          	100         	0           	Open  	;
 Pipe-108780-80      	Node-481            	Node-482            	5.482       	40          	100         	0           	Open  	;
 Pipe-108780-81      	Node-482            	Node-483            	7.37        	40          	100         	0           	Open  	;
 Pipe-108780-82      	Node-483            	Node-484            	10.0        	40          	100         	0           	Open  	;
 Pipe-108780-83      	Node-484            	Node-485            	7.578       	40          	100         	0           	Open  	;
 Pipe-108780-84      	Node-485            	Node-486            	5.424       	40          	100         	0           	Open  	;
 Pipe-108780-85      	Node-486            	Node-487            	4.903       	40          	100         	0           	Open  	;
 Pipe-108780-86      	Node-487            	Node-488            	8.632       	40          	100         	0           	Open  	;
 Pipe-108780-87      	Node-488            	Node-489            	4.476       	40          	100         	0           	Open  	;
 Pipe-108780-88      	Node-489            	Node-490            	4.085       	40          	100         	0           	Open  	;
 Pipe-108780-89      	Node-490            	Node-491            	13.873      	40          	100         	0           	Open  	;
 Pipe-108780-90      	Node-491            	Node-492            	7.7         	40          	100         	0           	Open  	;
 Pipe-108780-91      	Node-492            	Node-493            	3.735       	40          	100         	0           	Open  	;
 Pipe-108780-92      	Node-493            	Node-494            	3.882       	40          	100         	0           	Open  	;
 Pipe-108780-93      	Node-494            	Node-495            	9.714       	40          	100         	0           	Open  	;
 Pipe-108780-94      	Node-495            	Node-496            	7.017       	40          	100         	0           	Open  	;
 Pipe-108780-95      	Node-496            	Node-501            	5.534       	40          	100         	0           	Open  	;
 Pipe-108782-0       	Node-498            	Node-499            	2.759       	32          	100         	0           	Open  	;
 Pipe-108782-1       	Node-499            	Node-500            	0.313       	32          	100         	0           	Open  	;
 Pipe-108783-1       	Node-502            	Node-503            	13.625      	40          	100         	0           	Open  	;
 Pipe-108783-2       	Node-503            	Node-504            	10.021      	40          	100         	0           	Open  	;
 Pipe-108783-3       	Node-504            	Node-505            	15.682      	40          	100         	0           	Open  	;
 Pipe-108783-4       	Node-505            	Node-506            	12.24       	40          	100         	0           	Open  	;
 Pipe-108783-5       	Node-506            	Node-507            	7.582       	40          	100         	0           	Open  	;
 Pipe-108783-6       	Node-507            	Node-508            	11.552      	40          	100         	0           	Open  	;
 Pipe-108783-7       	Node-508            	Node-509            	9.32        	40          	100         	0           	Open  	;
 Pipe-108783-8       	Node-509            	Node-510            	11.202      	40          	100         	0           	Open  	;
 Pipe-108783-9       	Node-510            	Node-511            	17.033      	40          	100         	0           	Open  	;
 Pipe-108783-10      	Node-511            	Node-512            	15.893      	40          	100         	0           	Open  	;
 Pipe-108783-11      	Node-512            	Node-513            	11.572      	40          	100         	0           	Open  	;
 Pipe-108783-12      	Node-513            	Node-514            	8.853       	40          	100         	0           	Open  	;
 Pipe-108783-13      	Node-514            	Node-515            	8.128       	40          	100         	0           	Open  	;
 Pipe-108783-14      	Node-515            	Node-516            	7.805       	40          	100         	0           	Open  	;
 Pipe-108783-15      	Node-516            	Node-517            	6.351       	40          	100         	0           	Open  	;
 Pipe-108783-16      	Node-517            	Node-518            	6.352       	40          	100         	0           	Open  	;
 Pipe-108783-17      	Node-518            	Node-519            	7.259       	40          	100         	0           	Open  	;
 Pipe-108783-18      	Node-519            	Node-520            	5.231       	40          	100         	0           	Open  	;
 Pipe-108783-19      	Node-520            	Node-521            	14.447      	40          	100         	0           	Open  	;
 Pipe-108783-20      	Node-521            	Node-522            	4.494       	40          	100         	0           	Open  	;
 Pipe-108783-21      	Node-522            	Node-523            	8.509       	40          	100         	0           	Open  	;
 Pipe-108783-22      	Node-523            	Node-524            	6.538       	40          	100         	0           	Open  	;
 Pipe-108783-23      	Node-524            	Node-525            	8.393       	40          	100         	0           	Open  	;
 Pipe-108783-24      	Node-525            	Node-526            	6.088       	40          	100         	0           	Open  	;
 Pipe-108783-25      	Node-526            	Node-527            	8.786       	40          	100         	0           	Open  	;
 Pipe-108783-26      	Node-527            	Node-528            	5.522       	40          	100         	0           	Open  	;
 Pipe-108784-0       	Node-593            	Node-531            	5.567       	40          	100         	0           	Open  	;
 Pipe-108784-1       	Node-531            	Node-532            	4.932       	40          	100         	0           	Open  	;
 Pipe-108784-2       	Node-532            	Node-533            	10.755      	40          	100         	0           	Open  	;
 Pipe-108784-3       	Node-533            	Node-534            	6.972       	40          	100         	0           	Open  	;
 Pipe-108784-4       	Node-534            	Node-535            	8.189       	40          	100         	0           	Open  	;
 Pipe-108784-5       	Node-535            	Node-536            	6.794       	40          	100         	0           	Open  	;
 Pipe-108784-6       	Node-536            	Node-537            	9.914       	40          	100         	0           	Open  	;
 Pipe-108784-7       	Node-537            	Node-538            	16.881      	40          	100         	0           	Open  	;
 Pipe-108784-8       	Node-538            	Node-539            	17.324      	40          	100         	0           	Open  	;
 Pipe-108784-9       	Node-539            	Node-540            	8.564       	40          	100         	0           	Open  	;
 Pipe-108784-10      	Node-540            	Node-541            	8.352       	40          	100         	0           	Open  	;
 Pipe-108784-11      	Node-541            	Node-542            	10.718      	40          	100         	0           	Open  	;
 Pipe-108784-12      	Node-542            	Node-543            	13.411      	40          	100         	0           	Open  	;
 Pipe-108784-13      	Node-543            	Node-544            	12.38       	40          	100         	0           	Open  	;
 Pipe-108784-14      	Node-544            	Node-545            	13.196      	40          	100         	0           	Open  	;
 Pipe-108784-15      	Node-545            	Node-546            	17.751      	40          	100         	0           	Open  	;
 Pipe-108784-16      	Node-546            	Node-547            	15.31       	40          	100         	0           	Open  	;
 Pipe-108784-17      	Node-547            	Node-548            	12.41       	40          	100         	0           	Open  	;
 Pipe-108784-18      	Node-548            	Node-549            	14.253      	40          	100         	0           	Open  	;
 Pipe-108784-19      	Node-549            	Node-550            	12.333      	40          	100         	0           	Open  	;
 Pipe-108784-20      	Node-550            	Node-551            	11.149      	40          	100         	0           	Open  	;
 Pipe-108784-21      	Node-551            	Node-557            	11.175      	40          	100         	0           	Open  	;
 Pipe-108785-0       	Node-590            	Tank-18990          	10.523      	25          	100         	0           	Open  	;
 Pipe-108786-0       	Tank-18990          	Node-556            	8.011       	25          	100         	0           	Open  	;
 Pipe-108787-0       	Node-557            	Node-558            	8.274       	40          	100         	0           	Open  	;
 Pipe-108787-1       	Node-558            	Node-559            	9.319       	40          	100         	0           	Open  	;
 Pipe-108787-2       	Node-559            	Node-560            	17.953      	40          	100         	0           	Open  	;
 Pipe-108787-3       	Node-560            	Node-561            	15.584      	40          	100         	0           	Open  	;
 Pipe-108787-4       	Node-561            	Node-562            	14.544      	40          	100         	0           	Open  	;
 Pipe-108787-5       	Node-562            	Node-563            	14.824      	40          	100         	0           	Open  	;
 Pipe-108787-6       	Node-563            	Node-564            	17.488      	40          	100         	0           	Open  	;
 Pipe-108787-7       	Node-564            	Node-565            	15.592      	40          	100         	0           	Open  	;
 Pipe-108787-8       	Node-565            	Node-566            	16.496      	40          	100         	0           	Open  	;
 Pipe-108787-9       	Node-566            	Node-567            	15.047      	40          	100         	0           	Open  	;
 Pipe-108787-10      	Node-567            	Node-568            	9.875       	40          	100         	0           	Open  	;
 Pipe-108787-11      	Node-568            	Node-569            	13.69       	40          	100         	0           	Open  	;
 Pipe-108787-12      	Node-569            	Node-570            	10.309      	40          	100         	0           	Open  	;
 Pipe-108787-13      	Node-570            	Node-571            	13.087      	40          	100         	0           	Open  	;
 Pipe-108787-14      	Node-571            	Node-572            	6.124       	40          	100         	0           	Open  	;
 Pipe-108787-15      	Node-572            	Node-573            	9.833       	40          	100         	0           	Open  	;
 Pipe-108787-16      	Node-573            	Node-574            	16.176      	40          	100         	0           	Open  	;
 Pipe-108787-17      	Node-574            	Node-575            	9.764       	40          	100         	0           	Open  	;
 Pipe-108787-18      	Node-575            	Node-576            	8.071       	40          	100         	0           	Open  	;
 Pipe-108787-19      	Node-576            	Node-577            	15.961      	40          	100         	0           	Open  	;
 Pipe-108787-20      	Node-577            	Node-578            	10.013      	40          	100         	0           	Open  	;
 Pipe-108787-21      	Node-578            	Node-579            	7.146       	40          	100         	0           	Open  	;
 Pipe-108787-22      	Node-579            	Node-580            	11.804      	40          	100         	0           	Open  	;
 Pipe-108787-23      	Node-580            	Node-581            	9.22        	40          	100         	0           	Open  	;
 Pipe-108787-24      	Node-581            	Node-582            	8.981       	40          	100         	0           	Open  	;
 Pipe-108787-25      	Node-582            	Node-583            	13.253      	40          	100         	0           	Open  	;
 Pipe-108787-26      	Node-583            	Node-584            	5.642       	40          	100         	0           	Open  	;
 Pipe-108787-27      	Node-584            	Node-585            	11.346      	40          	100         	0           	Open  	;
 Pipe-108787-28      	Node-585            	Node-586            	9.562       	40          	100         	0           	Open  	;
 Pipe-108787-29      	Node-586            	Node-587            	7.702       	40          	100         	0           	Open  	;
 Pipe-108787-30      	Node-587            	Node-588            	50.645      	40          	100         	0           	Open  	;
 Pipe-108787-31      	Node-588            	Node-589            	3.376       	40          	100         	0           	Open  	;
 Pipe-108788-0       	Spring-5387         	Node-592            	7.773       	75          	100         	0           	Open  	;
 Pipe-108788-1       	Node-592            	Node-593            	4.181       	75          	100         	0           	Open  	;
 Pipe-108789-0       	Node-636            	Node-595            	5.745       	25          	100         	0           	Open  	;
 Pipe-108789-1       	Node-595            	Node-596            	5.558       	25          	100         	0           	Open  	;
 Pipe-108789-2       	Node-596            	Node-597            	8.196       	25          	100         	0           	Open  	;
 Pipe-108789-3       	Node-597            	Node-598            	12.287      	25          	100         	0           	Open  	;
 Pipe-108789-4       	Node-598            	Node-599            	3.626       	25          	100         	0           	Open  	;
 Pipe-108790-0       	Node-600            	Node-601            	5.637       	25          	100         	0           	Open  	;
 Pipe-108803-1       	Node-603            	Node-604            	2.892       	40          	100         	0           	Open  	;
 Pipe-108803-2       	Node-604            	Node-605            	7.834       	40          	100         	0           	Open  	;
 Pipe-108803-3       	Node-605            	Node-606            	8.408       	40          	100         	0           	Open  	;
 Pipe-108803-4       	Node-606            	Node-607            	19.538      	40          	100         	0           	Open  	;
 Pipe-108803-5       	Node-607            	Node-608            	13.642      	40          	100         	0           	Open  	;
 Pipe-108803-6       	Node-608            	Node-609            	15.077      	40          	100         	0           	Open  	;
 Pipe-108803-7       	Node-609            	Node-610            	4.775       	40          	100         	0           	Open  	;
 Pipe-108803-8       	Node-610            	Node-611            	6.941       	40          	100         	0           	Open  	;
 Pipe-108803-9       	Node-611            	Node-612            	5.027       	40          	100         	0           	Open  	;
 Pipe-108803-10      	Node-612            	Node-613            	5.628       	40          	100         	0           	Open  	;
 Pipe-108803-11      	Node-613            	Node-614            	3.812       	40          	100         	0           	Open  	;
 Pipe-108803-12      	Node-614            	Node-615            	8.514       	40          	100         	0           	Open  	;
 Pipe-108803-13      	Node-615            	Node-616            	8.264       	40          	100         	0           	Open  	;
 Pipe-108803-14      	Node-616            	Node-617            	16.038      	40          	100         	0           	Open  	;
 Pipe-108803-15      	Node-617            	Node-618            	11.684      	40          	100         	0           	Open  	;
 Pipe-108803-16      	Node-618            	Node-619            	12.413      	40          	100         	0           	Open  	;
 Pipe-108803-17      	Node-619            	Node-620            	7.134       	40          	100         	0           	Open  	;
 Pipe-108803-18      	Node-620            	Node-621            	9.857       	40          	100         	0           	Open  	;
 Pipe-108803-19      	Node-621            	Node-622            	7.471       	40          	100         	0           	Open  	;
 Pipe-108803-20      	Node-622            	Node-623            	9.817       	40          	100         	0           	Open  	;
 Pipe-108803-21      	Node-623            	Node-624            	4.192       	40          	100         	0           	Open  	;
 Pipe-108803-22      	Node-624            	Node-625            	7.599       	40          	100         	0           	Open  	;
 Pipe-108803-23      	Node-625            	Node-626            	12.165      	40          	100         	0           	Open  	;
 Pipe-108803-24      	Node-626            	Node-627            	10.45       	40          	100         	0           	Open  	;
 Pipe-108803-25      	Node-627            	Node-628            	11.942      	40          	100         	0           	Open  	;
 Pipe-108803-26      	Node-628            	Node-629            	7.217       	40          	100         	0           	Open  	;
 Pipe-108803-27      	Node-629            	Node-630            	10.294      	40          	100         	0           	Open  	;
 Pipe-108803-28      	Node-630            	Node-631            	15.205      	40          	100         	0           	Open  	;
 Pipe-108803-29      	Node-631            	Node-632            	12.274      	40          	100         	0           	Open  	;
 Pipe-108803-30      	Node-632            	Node-633            	12.055      	40          	100         	0           	Open  	;
 Pipe-108803-31      	Node-633            	Node-634            	16.828      	40          	100         	0           	Open  	;
 Pipe-108803-32      	Node-634            	Node-635            	6.271       	40          	100         	0           	Open  	;
 Pipe-108803-33      	Node-635            	Node-636            	3.945       	40          	100         	0           	Open  	;
 Pipe-108803-34      	Node-636            	Node-637            	5.891       	40          	100         	0           	Open  	;
 Pipe-108804-1       	Node-639            	Node-640            	4.785       	25          	100         	0           	Open  	;
 Pipe-108804-2       	Node-640            	Node-641            	6.551       	25          	100         	0           	Open  	;
 Pipe-108804-3       	Node-641            	Node-642            	11.048      	25          	100         	0           	Open  	;
 Pipe-108804-4       	Node-642            	Node-643            	6.086       	25          	100         	0           	Open  	;
 Pipe-108804-5       	Node-643            	Node-644            	4.564       	25          	100         	0           	Open  	;
 Pipe-108804-6       	Node-644            	Node-645            	7.43        	25          	100         	0           	Open  	;
 Pipe-108804-7       	Node-645            	Node-646            	5.186       	25          	100         	0           	Open  	;
 Pipe-108804-8       	Node-646            	Node-647            	1.885       	25          	100         	0           	Open  	;
 Pipe-108804-9       	Node-647            	Node-648            	4.325       	25          	100         	0           	Open  	;
 Pipe-108804-10      	Node-648            	Node-649            	4.331       	25          	100         	0           	Open  	;
 Pipe-108804-11      	Node-649            	Node-650            	1.23        	25          	100         	0           	Open  	;
 Pipe-108804-12      	Node-650            	Node-651            	1.008       	25          	100         	0           	Open  	;
 Pipe-108804-13      	Node-651            	Node-652            	2.207       	25          	100         	0           	Open  	;
 Pipe-108804-14      	Node-652            	Node-653            	8.745       	25          	100         	0           	Open  	;
 Pipe-108804-15      	Node-653            	Node-654            	8.069       	25          	100         	0           	Open  	;
 Pipe-108804-16      	Node-654            	Node-655            	8.626       	25          	100         	0           	Open  	;
 Pipe-108804-17      	Node-655            	Node-656            	6.002       	25          	100         	0           	Open  	;
 Pipe-108804-18      	Node-656            	Node-657            	7.071       	25          	100         	0           	Open  	;
 Pipe-108804-19      	Node-657            	Node-658            	12.912      	25          	100         	0           	Open  	;
 Pipe-108804-20      	Node-658            	Node-659            	10.023      	25          	100         	0           	Open  	;
 Pipe-108804-21      	Node-659            	Node-660            	7.941       	25          	100         	0           	Open  	;
 Pipe-108804-22      	Node-660            	Node-661            	14.143      	25          	100         	0           	Open  	;
 Pipe-108804-23      	Node-661            	Node-662            	16.632      	25          	100         	0           	Open  	;
 Pipe-108804-24      	Node-662            	Node-663            	16.483      	25          	100         	0           	Open  	;
 Pipe-108804-25      	Node-663            	Node-664            	13.76       	25          	100         	0           	Open  	;
 Pipe-108804-26      	Node-664            	Node-665            	8.796       	25          	100         	0           	Open  	;
 Pipe-108804-27      	Node-665            	Node-666            	28.636      	25          	100         	0           	Open  	;
 Pipe-108804-28      	Node-666            	Node-667            	23.172      	25          	100         	0           	Open  	;
 Pipe-108804-29      	Node-667            	Node-668            	11.972      	25          	100         	0           	Open  	;
 Pipe-108804-30      	Node-668            	Node-669            	9.579       	25          	100         	0           	Open  	;
 Pipe-108804-31      	Node-669            	Node-670            	25.438      	25          	100         	0           	Open  	;
 Pipe-108804-32      	Node-670            	Node-671            	28.518      	25          	100         	0           	Open  	;
 Pipe-108804-33      	Node-671            	Node-672            	11.133      	25          	100         	0           	Open  	;
 Pipe-108804-34      	Node-672            	Node-673            	15.144      	25          	100         	0           	Open  	;
 Pipe-108804-35      	Node-673            	Node-674            	11.425      	25          	100         	0           	Open  	;
 Pipe-108804-36      	Node-674            	Node-675            	26.432      	25          	100         	0           	Open  	;
 Pipe-108804-37      	Node-675            	Node-676            	20.069      	25          	100         	0           	Open  	;
 Pipe-108804-38      	Node-676            	Node-677            	17.883      	25          	100         	0           	Open  	;
 Pipe-108804-39      	Node-677            	Node-678            	18.16       	25          	100         	0           	Open  	;
 Pipe-108804-40      	Node-678            	Node-679            	19.051      	25          	100         	0           	Open  	;
 Pipe-108804-41      	Node-679            	Node-680            	12.463      	25          	100         	0           	Open  	;
 Pipe-108804-42      	Node-680            	Node-681            	11.833      	25          	100         	0           	Open  	;
 Pipe-108804-43      	Node-681            	Node-682            	4.589       	25          	100         	0           	Open  	;
 Pipe-108804-44      	Node-682            	Node-683            	7.455       	25          	100         	0           	Open  	;
 Pipe-108804-45      	Node-683            	Node-684            	19.716      	25          	100         	0           	Open  	;
 Pipe-108804-46      	Node-684            	Node-685            	5.099       	25          	100         	0           	Open  	;
 Pipe-108804-47      	Node-685            	Node-686            	16.057      	25          	100         	0           	Open  	;
 Pipe-108804-48      	Node-686            	Node-687            	27.791      	25          	100         	0           	Open  	;
 Pipe-108804-49      	Node-687            	Node-688            	15.059      	25          	100         	0           	Open  	;
 Pipe-108804-50      	Node-688            	Node-689            	9.267       	25          	100         	0           	Open  	;
 Pipe-108804-51      	Node-689            	Node-690            	18.328      	25          	100         	0           	Open  	;
 Pipe-108804-52      	Node-690            	Node-691            	6.941       	25          	100         	0           	Open  	;
 Pipe-108804-53      	Node-691            	Node-692            	11.907      	25          	100         	0           	Open  	;
 Pipe-108804-54      	Node-692            	Node-693            	5.456       	25          	100         	0           	Open  	;

[PUMPS]
;ID                  	Node1               	Node2               	Parameters  

[VALVES]
;ID                  	Node1           	Node2           	Diameter    	Type        	Setting     	MinorLoss   
 TCV-24160           	Node-602            	Node-603            	40.0        	TCV         	0           	0.0         	;
 TCV-24162           	Node-638            	Node-639            	63.0        	TCV         	0           	0.0         	;
 TCV-24163           	Node-251            	Node-252            	63.0        	TCV         	0           	0.0         	;
 TCV-24164           	Node-528            	Node-529            	40.0        	TCV         	0           	0.0         	;
 TCV-24165           	Node-501            	Node-502            	40.0        	TCV         	0           	0.0         	;
 TCV-24166           	Node-589            	Node-590            	40.0        	TCV         	0           	0.0         	;
 TCV-24172           	Node-693            	Node-694            	25.0        	TCV         	0           	0.0         	;
 TCV-24173           	Node-141            	Node-142            	40.0        	TCV         	0           	0.0         	;

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers

[CURVES]
;ID              	X-Value     	Y-Value     

[CONTROLS]

[RULES]

[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	0
 Hydraulic Timestep 	1:00
 Quality Timestep   	0:05
 Pattern Timestep   	1:00
 Pattern Start      	0:00
 Report Timestep    	1:00
 Report Start       	0:00
 Start ClockTime    	12 am
 Statistic          	None

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	H-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	40
 Accuracy           	0.001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	0
 Demand Multiplier  	1.0
 Emitter Exponent   	0.5
 Quality            	None mg/L
 Diffusivity        	1
 Tolerance          	0.01

[COORDINATES]
;Node                	X-Coord         	Y-Coord         
 Node-337            	29.663674       	-2.584088       
 Node-2              	29.663712       	-2.58409        
 Node-3              	29.663798       	-2.584077       
 Node-4              	29.663849       	-2.584058       
 Node-5              	29.663885       	-2.584043       
 Node-85             	29.668775       	-2.590271       
 Node-7              	29.668745       	-2.590274       
 Node-651            	29.668757       	-2.589202       
 Node-9              	29.668759       	-2.589205       
 Node-323            	29.663109       	-2.583275       
 Node-11             	29.663191       	-2.583259       
 Node-12             	29.663235       	-2.583218       
 Node-329            	29.663192       	-2.583677       
 Node-14             	29.663229       	-2.583665       
 Node-315            	29.662739       	-2.582558       
 Node-16             	29.662718       	-2.582626       
 Node-17             	29.662674       	-2.582672       
 Node-18             	29.662638       	-2.582717       
 Node-19             	29.662525       	-2.582772       
 Node-20             	29.66247        	-2.582809       
 Node-21             	29.662436       	-2.582874       
 Node-22             	29.662443       	-2.582907       
 Node-23             	29.662424       	-2.58294        
 Node-24             	29.662351       	-2.58298        
 Node-290            	29.661458       	-2.580309       
 Node-26             	29.661505       	-2.58027        
 Node-27             	29.661617       	-2.580202       
 Node-28             	29.661686       	-2.580159       
 Node-29             	29.661726       	-2.580081       
 Node-30             	29.661741       	-2.580046       
 Node-31             	29.661768       	-2.579992       
 Node-32             	29.661797       	-2.579975       
 Node-33             	29.66184        	-2.579964       
 Node-475            	29.658124       	-2.579007       
 Node-35             	29.658095       	-2.579084       
 Node-36             	29.658047       	-2.579183       
 Node-37             	29.658015       	-2.57923        
 Node-38             	29.657851       	-2.579337       
 Node-39             	29.657838       	-2.57934        
 Node-40             	29.657827       	-2.579339       
 Node-644            	29.668643       	-2.589372       
 Node-42             	29.668642       	-2.589378       
 Node-645            	29.668688       	-2.589323       
 Node-44             	29.668737       	-2.589302       
 Node-682            	29.671679       	-2.588506       
 Node-46             	29.671644       	-2.588521       
 Node-640            	29.668498       	-2.589535       
 Node-48             	29.668547       	-2.58956        
 Node-49             	29.668603       	-2.589611       
 Node-50             	29.668698       	-2.589679       
 Node-158            	29.66844        	-2.589657       
 Node-52             	29.668504       	-2.589772       
 Node-80             	29.668558       	-2.589868       
 Node-55             	29.66114        	-2.580084       
 Node-56             	29.661153       	-2.579997       
 Node-57             	29.661156       	-2.579942       
 Node-612            	29.667995       	-2.592789       
 Node-59             	29.667941       	-2.592716       
 Node-60             	29.667909       	-2.592675       
 Node-614            	29.667937       	-2.592851       
 Node-62             	29.66796        	-2.59287        
 Node-626            	29.666966       	-2.593174       
 Node-630            	29.666614       	-2.593239       
 Node-65             	29.666595       	-2.593129       
 Node-66             	29.666581       	-2.593039       
 Node-67             	29.666573       	-2.593021       
 Node-68             	29.666535       	-2.592988       
 Node-69             	29.666463       	-2.592979       
 Node-694            	29.672524       	-2.589475       
 Node-71             	29.672517       	-2.589481       
 Node-693            	29.672521       	-2.589471       
 Node-73             	29.672528       	-2.589471       
 Node-74             	29.672528       	-2.589493       
 Node-75             	29.67253        	-2.589523       
 Node-76             	29.672571       	-2.589609       
 Node-77             	29.672601       	-2.589652       
 Node-78             	29.672646       	-2.589682       
 Node-79             	29.672666       	-2.589702       
 Node-81             	29.668616       	-2.589955       
 Node-82             	29.668672       	-2.590055       
 Node-83             	29.66874        	-2.590184       
 Node-697            	29.668757       	-2.590229       
 Node-86             	29.668813       	-2.590354       
 Node-87             	29.668882       	-2.590474       
 Node-88             	29.668905       	-2.590576       
 Node-89             	29.668912       	-2.590704       
 Node-90             	29.668902       	-2.590803       
 Node-91             	29.66885        	-2.590943       
 Node-92             	29.668809       	-2.59108        
 Node-93             	29.668773       	-2.591194       
 Node-94             	29.668743       	-2.59129        
 Node-95             	29.668699       	-2.591366       
 Node-96             	29.668665       	-2.591456       
 Node-97             	29.668661       	-2.591573       
 Node-98             	29.668633       	-2.591733       
 Node-99             	29.66862        	-2.591861       
 Node-100            	29.668635       	-2.591939       
 Node-101            	29.668646       	-2.591993       
 Node-102            	29.668653       	-2.592093       
 Node-103            	29.668639       	-2.592141       
 Node-702            	29.668625       	-2.592174       
 Node-602            	29.668617       	-2.592189       
 Node-142            	29.664191       	-2.595359       
 Node-107            	29.664197       	-2.595368       
 Node-637            	29.665994       	-2.593433       
 Node-109            	29.665868       	-2.593471       
 Node-110            	29.665716       	-2.593558       
 Node-111            	29.665668       	-2.593581       
 Node-112            	29.665584       	-2.593631       
 Node-113            	29.665502       	-2.593695       
 Node-114            	29.665439       	-2.593735       
 Node-115            	29.665331       	-2.593812       
 Node-116            	29.665266       	-2.59385        
 Node-117            	29.665232       	-2.593876       
 Node-118            	29.665181       	-2.593931       
 Node-119            	29.665143       	-2.593972       
 Node-120            	29.66508        	-2.594041       
 Node-121            	29.665052       	-2.59408        
 Node-122            	29.665043       	-2.594097       
 Node-123            	29.665023       	-2.594126       
 Node-124            	29.664964       	-2.594251       
 Node-125            	29.66495        	-2.594297       
 Node-126            	29.664907       	-2.594361       
 Node-127            	29.664861       	-2.594397       
 Node-128            	29.664743       	-2.594483       
 Node-129            	29.664674       	-2.594538       
 Node-130            	29.664579       	-2.59461        
 Node-131            	29.664512       	-2.594681       
 Node-132            	29.664488       	-2.594728       
 Node-600            	29.664462       	-2.59478        
 Node-134            	29.664445       	-2.594827       
 Node-135            	29.6644         	-2.59489        
 Node-136            	29.664357       	-2.594945       
 Node-137            	29.664318       	-2.594989       
 Node-138            	29.664268       	-2.595051       
 Node-139            	29.664228       	-2.595123       
 Node-140            	29.6642         	-2.595244       
 Node-141            	29.664192       	-2.595303       
 Node-249            	29.668003       	-2.589239       
 Node-144            	29.668          	-2.589211       
 Node-145            	29.668012       	-2.589148       
 Node-146            	29.667998       	-2.589069       
 Node-147            	29.668047       	-2.58901        
 Node-148            	29.668082       	-2.589003       
 Node-252            	29.668228       	-2.589379       
 Node-150            	29.668318       	-2.589359       
 Node-151            	29.668428       	-2.589345       
 Node-152            	29.668477       	-2.589344       
 Node-154            	29.668283       	-2.589456       
 Node-155            	29.668362       	-2.589548       
 Node-638            	29.668403       	-2.589609       
 Node-192            	29.664985       	-2.585166       
 Node-160            	29.665033       	-2.585164       
 Node-161            	29.665087       	-2.585145       
 Node-162            	29.665141       	-2.585126       
 Node-163            	29.665196       	-2.585118       
 Node-164            	29.665216       	-2.58516        
 Node-165            	29.665227       	-2.585185       
 Node-230            	29.666624       	-2.58808        
 Node-167            	29.666607       	-2.588083       
 Node-168            	29.666567       	-2.588097       
 Node-240            	29.667326       	-2.588899       
 Node-170            	29.667334       	-2.588877       
 Node-171            	29.667364       	-2.58885        
 Node-172            	29.667407       	-2.588849       
 Node-173            	29.667447       	-2.58885        
 Node-174            	29.667458       	-2.588858       
 Node-335            	29.66355        	-2.583964       
 Node-176            	29.663514       	-2.584033       
 Node-177            	29.663477       	-2.584062       
 Node-178            	29.663457       	-2.584041       
 Node-180            	29.664595       	-2.584797       
 Node-181            	29.664605       	-2.584811       
 Node-182            	29.664677       	-2.584903       
 Node-183            	29.664692       	-2.584946       
 Node-184            	29.6647         	-2.584959       
 Node-186            	29.664598       	-2.584795       
 Node-187            	29.664607       	-2.584808       
 Node-188            	29.664686       	-2.584898       
 Node-189            	29.664788       	-2.584974       
 Node-190            	29.664853       	-2.585041       
 Node-191            	29.664909       	-2.585103       
 Node-193            	29.665025       	-2.585195       
 Node-194            	29.665105       	-2.585251       
 Node-195            	29.665207       	-2.585306       
 Node-196            	29.665243       	-2.585326       
 Node-197            	29.665354       	-2.585373       
 Node-198            	29.665427       	-2.585424       
 Node-199            	29.665513       	-2.585466       
 Node-200            	29.665591       	-2.585513       
 Node-201            	29.665685       	-2.585581       
 Node-202            	29.665758       	-2.585631       
 Node-203            	29.665897       	-2.585693       
 Node-204            	29.666023       	-2.585741       
 Node-205            	29.666145       	-2.585799       
 Node-206            	29.66623        	-2.585842       
 Node-207            	29.666278       	-2.585865       
 Node-208            	29.666352       	-2.585915       
 Node-209            	29.666474       	-2.586019       
 Node-210            	29.666577       	-2.586103       
 Node-211            	29.666655       	-2.586176       
 Node-212            	29.666725       	-2.586269       
 Node-213            	29.666801       	-2.586357       
 Node-214            	29.66687        	-2.586445       
 Node-215            	29.666928       	-2.586548       
 Node-216            	29.666963       	-2.586655       
 Node-217            	29.666962       	-2.58675        
 Node-218            	29.666945       	-2.586904       
 Node-219            	29.66691        	-2.587032       
 Node-220            	29.666883       	-2.587095       
 Node-221            	29.666842       	-2.587253       
 Node-222            	29.666827       	-2.587322       
 Node-223            	29.66681        	-2.587396       
 Node-224            	29.666762       	-2.587562       
 Node-225            	29.66674        	-2.587634       
 Node-226            	29.666703       	-2.587748       
 Node-227            	29.666662       	-2.587877       
 Node-228            	29.66664        	-2.587962       
 Node-229            	29.666627       	-2.588049       
 Node-231            	29.666613       	-2.58818        
 Node-232            	29.666622       	-2.588307       
 Node-233            	29.6667         	-2.588452       
 Node-234            	29.666759       	-2.588522       
 Node-235            	29.666847       	-2.588617       
 Node-236            	29.666936       	-2.588686       
 Node-237            	29.667044       	-2.588754       
 Node-238            	29.667162       	-2.58882        
 Node-239            	29.667257       	-2.588866       
 Node-241            	29.667399       	-2.58893        
 Node-242            	29.667479       	-2.588966       
 Node-243            	29.667597       	-2.589018       
 Node-244            	29.667654       	-2.589049       
 Node-245            	29.667723       	-2.589085       
 Node-246            	29.667843       	-2.589138       
 Node-283            	29.667866       	-2.589152       
 Node-248            	29.667929       	-2.58919        
 Node-250            	29.668044       	-2.589271       
 Node-251            	29.668158       	-2.58934        
 Node-330            	29.663205       	-2.583703       
 Node-254            	29.66319        	-2.583709       
 Node-255            	29.663142       	-2.583721       
 Node-256            	29.663093       	-2.583745       
 Node-257            	29.663044       	-2.583746       
 Node-332            	29.663369       	-2.583831       
 Node-259            	29.663396       	-2.583783       
 Node-260            	29.663458       	-2.583687       
 Node-261            	29.663549       	-2.583654       
 Node-262            	29.663606       	-2.583632       
 Node-263            	29.663618       	-2.583602       
 Node-313            	29.662648       	-2.58238        
 Node-265            	29.662629       	-2.58241        
 Node-266            	29.662566       	-2.582451       
 Node-267            	29.66251        	-2.582457       
 Node-268            	29.662442       	-2.582508       
 Node-271            	29.662378       	-2.582554       
 Node-270            	29.662355       	-2.582575       
 Node-272            	29.662363       	-2.58253        
 Node-273            	29.662321       	-2.582498       
 Node-274            	29.662284       	-2.582487       
 Node-275            	29.662264       	-2.582518       
 Node-316            	29.662771       	-2.582595       
 Node-277            	29.662804       	-2.582564       
 Node-278            	29.662843       	-2.582543       
 Node-279            	29.662855       	-2.582513       
 Node-302            	29.662164       	-2.581392       
 Node-281            	29.662214       	-2.581344       
 Node-282            	29.662264       	-2.581297       
 Node-284            	29.667847       	-2.589187       
 Node-529            	29.661112       	-2.58009        
 Node-286            	29.661157       	-2.580114       
 Node-287            	29.661253       	-2.580169       
 Node-387            	29.661292       	-2.580193       
 Node-289            	29.661362       	-2.580236       
 Node-291            	29.661543       	-2.580395       
 Node-292            	29.661621       	-2.580546       
 Node-293            	29.661671       	-2.580643       
 Node-294            	29.661727       	-2.580743       
 Node-370            	29.661732       	-2.580752       
 Node-296            	29.661801       	-2.580833       
 Node-297            	29.661893       	-2.580961       
 Node-298            	29.661959       	-2.581066       
 Node-374            	29.662043       	-2.581199       
 Node-300            	29.662069       	-2.581237       
 Node-301            	29.662137       	-2.581345       
 Node-303            	29.662192       	-2.58143        
 Node-304            	29.662274       	-2.581549       
 Node-349            	29.66228        	-2.581558       
 Node-306            	29.662363       	-2.58173        
 Node-354            	29.662402       	-2.5818         
 Node-308            	29.662457       	-2.581916       
 Node-309            	29.662492       	-2.582023       
 Node-310            	29.662537       	-2.582127       
 Node-311            	29.662563       	-2.582178       
 Node-312            	29.66263        	-2.582315       
 Node-314            	29.662675       	-2.582454       
 Node-317            	29.662817       	-2.582656       
 Node-318            	29.662878       	-2.582759       
 Node-319            	29.662925       	-2.582874       
 Node-320            	29.662989       	-2.583025       
 Node-321            	29.663031       	-2.583128       
 Node-322            	29.663088       	-2.58323        
 Node-324            	29.663123       	-2.583312       
 Node-325            	29.663124       	-2.583376       
 Node-326            	29.663124       	-2.583448       
 Node-327            	29.663128       	-2.583534       
 Node-328            	29.663156       	-2.583612       
 Node-331            	29.663236       	-2.583728       
 Node-333            	29.663417       	-2.583865       
 Node-334            	29.663502       	-2.583932       
 Node-336            	29.663646       	-2.58405        
 Node-338            	29.663699       	-2.584125       
 Node-339            	29.663803       	-2.584232       
 Node-340            	29.663897       	-2.584329       
 Node-341            	29.664015       	-2.584454       
 Node-342            	29.664128       	-2.584545       
 Node-343            	29.664144       	-2.58456        
 Node-344            	29.664193       	-2.584608       
 Node-345            	29.664258       	-2.58465        
 Node-346            	29.664378       	-2.58468        
 Node-347            	29.664479       	-2.584716       
 Node-350            	29.662248       	-2.581589       
 Node-351            	29.662178       	-2.58163        
 Node-352            	29.662123       	-2.581673       
 Node-353            	29.662074       	-2.581706       
 Node-355            	29.66244        	-2.581807       
 Node-356            	29.662557       	-2.581804       
 Node-357            	29.662613       	-2.581798       
 Node-358            	29.662647       	-2.581871       
 Node-359            	29.662651       	-2.581903       
 Node-399            	29.661326       	-2.581206       
 Node-361            	29.661312       	-2.58121        
 Node-362            	29.66128        	-2.581218       
 Node-363            	29.661154       	-2.581193       
 Node-364            	29.661091       	-2.581183       
 Node-365            	29.661009       	-2.581182       
 Node-366            	29.660944       	-2.581184       
 Node-367            	29.66089        	-2.581174       
 Node-368            	29.660879       	-2.581153       
 Node-369            	29.660881       	-2.581132       
 Node-371            	29.661672       	-2.580775       
 Node-372            	29.661628       	-2.580808       
 Node-373            	29.661539       	-2.580882       
 Node-375            	29.662083       	-2.581166       
 Node-376            	29.662118       	-2.581133       
 Node-526            	29.660942       	-2.579992       
 Node-378            	29.660989       	-2.579969       
 Node-379            	29.661012       	-2.579956       
 Node-380            	29.661052       	-2.579925       
 Node-381            	29.661066       	-2.579901       
 Node-382            	29.661085       	-2.579787       
 Node-383            	29.661063       	-2.579716       
 Node-384            	29.661046       	-2.579652       
 Node-388            	29.661278       	-2.580247       
 Node-389            	29.661229       	-2.580332       
 Node-390            	29.661256       	-2.580435       
 Node-391            	29.6613         	-2.580562       
 Node-392            	29.661318       	-2.580654       
 Node-393            	29.66135        	-2.580751       
 Node-394            	29.661388       	-2.580895       
 Node-395            	29.661406       	-2.580985       
 Node-396            	29.661404       	-2.581047       
 Node-397            	29.661386       	-2.581143       
 Node-398            	29.661362       	-2.581195       
 Node-400            	29.661316       	-2.581182       
 Node-590            	29.651983       	-2.573073       
 Node-402            	29.652107       	-2.573152       
 Node-403            	29.652143       	-2.573179       
 Node-404            	29.652213       	-2.573243       
 Node-405            	29.652316       	-2.57329        
 Node-406            	29.65248        	-2.573343       
 Node-407            	29.652689       	-2.573429       
 Node-408            	29.652737       	-2.573459       
 Node-409            	29.652843       	-2.573509       
 Node-410            	29.652986       	-2.573573       
 Node-411            	29.6531         	-2.57365        
 Node-412            	29.65321        	-2.573727       
 Node-413            	29.653327       	-2.573824       
 Node-414            	29.653447       	-2.573947       
 Node-415            	29.653557       	-2.574096       
 Node-416            	29.653692       	-2.574255       
 Node-417            	29.653748       	-2.574345       
 Node-418            	29.653856       	-2.574505       
 Node-419            	29.65389        	-2.574602       
 Node-420            	29.653917       	-2.57474        
 Node-421            	29.653928       	-2.574823       
 Node-422            	29.653964       	-2.574961       
 Node-423            	29.654062       	-2.575082       
 Node-424            	29.654123       	-2.57512        
 Node-425            	29.65416        	-2.57519        
 Node-426            	29.654204       	-2.575248       
 Node-427            	29.654275       	-2.575325       
 Node-428            	29.654327       	-2.575399       
 Node-429            	29.6544         	-2.575514       
 Node-430            	29.65449        	-2.575656       
 Node-431            	29.654543       	-2.575745       
 Node-432            	29.654606       	-2.575842       
 Node-433            	29.654661       	-2.575976       
 Node-434            	29.654768       	-2.576176       
 Node-435            	29.654802       	-2.57624        
 Node-436            	29.654891       	-2.576392       
 Node-437            	29.654943       	-2.576493       
 Node-438            	29.655046       	-2.576647       
 Node-439            	29.655117       	-2.576748       
 Node-440            	29.655174       	-2.576819       
 Node-441            	29.655267       	-2.576976       
 Node-442            	29.655301       	-2.57703        
 Node-443            	29.655359       	-2.57714        
 Node-444            	29.655431       	-2.577228       
 Node-445            	29.655521       	-2.577314       
 Node-446            	29.655655       	-2.577454       
 Node-447            	29.655714       	-2.577547       
 Node-448            	29.655791       	-2.577653       
 Node-449            	29.655908       	-2.577754       
 Node-450            	29.656008       	-2.577839       
 Node-451            	29.656114       	-2.577939       
 Node-452            	29.656227       	-2.578011       
 Node-453            	29.656326       	-2.578092       
 Node-454            	29.656499       	-2.578229       
 Node-455            	29.656608       	-2.57832        
 Node-456            	29.656708       	-2.578393       
 Node-457            	29.656796       	-2.57846        
 Node-458            	29.656882       	-2.578495       
 Node-459            	29.6569         	-2.578505       
 Node-460            	29.656949       	-2.578527       
 Node-461            	29.657042       	-2.578581       
 Node-462            	29.657127       	-2.578631       
 Node-463            	29.657212       	-2.578682       
 Node-464            	29.657341       	-2.578723       
 Node-465            	29.657449       	-2.578752       
 Node-466            	29.657518       	-2.578776       
 Node-467            	29.657574       	-2.578802       
 Node-468            	29.657689       	-2.578857       
 Node-469            	29.657775       	-2.578911       
 Node-470            	29.657865       	-2.578948       
 Node-471            	29.657944       	-2.578966       
 Node-472            	29.658036       	-2.578989       
 Node-473            	29.658098       	-2.579004       
 Node-474            	29.658117       	-2.579006       
 Node-498            	29.658167       	-2.579014       
 Node-477            	29.658172       	-2.579012       
 Node-478            	29.65818        	-2.578981       
 Node-479            	29.658206       	-2.578887       
 Node-480            	29.65824        	-2.578807       
 Node-481            	29.658283       	-2.578766       
 Node-482            	29.658331       	-2.578755       
 Node-483            	29.658397       	-2.57875        
 Node-484            	29.658483       	-2.578724       
 Node-485            	29.65855        	-2.578712       
 Node-486            	29.658586       	-2.578745       
 Node-487            	29.658581       	-2.578789       
 Node-488            	29.658628       	-2.578851       
 Node-489            	29.658656       	-2.57888        
 Node-490            	29.658664       	-2.578916       
 Node-491            	29.658703       	-2.579035       
 Node-492            	29.658724       	-2.579102       
 Node-493            	29.65873        	-2.579135       
 Node-494            	29.658757       	-2.579156       
 Node-495            	29.658836       	-2.579194       
 Node-496            	29.658895       	-2.579218       
 Node-501            	29.658938       	-2.579241       
 Node-499            	29.658186       	-2.57903        
 Node-500            	29.658188       	-2.579032       
 Node-502            	29.658984       	-2.579246       
 Node-503            	29.659101       	-2.579282       
 Node-504            	29.659184       	-2.579317       
 Node-505            	29.659312       	-2.579377       
 Node-506            	29.659415       	-2.579416       
 Node-507            	29.659477       	-2.579443       
 Node-508            	29.659572       	-2.579485       
 Node-509            	29.659652       	-2.579511       
 Node-510            	29.659747       	-2.579543       
 Node-511            	29.659893       	-2.57959        
 Node-512            	29.660024       	-2.579646       
 Node-513            	29.660113       	-2.5797         
 Node-514            	29.660184       	-2.579736       
 Node-515            	29.660252       	-2.579764       
 Node-516            	29.66032        	-2.579779       
 Node-517            	29.660377       	-2.579781       
 Node-518            	29.660433       	-2.579793       
 Node-519            	29.660496       	-2.579809       
 Node-520            	29.660539       	-2.579828       
 Node-521            	29.660658       	-2.57988        
 Node-522            	29.660695       	-2.579897       
 Node-523            	29.660768       	-2.579919       
 Node-524            	29.660822       	-2.579942       
 Node-525            	29.660891       	-2.579974       
 Node-527            	29.661013       	-2.580028       
 Node-528            	29.661054       	-2.580055       
 Node-593            	29.647444       	-2.570257       
 Node-531            	29.647491       	-2.57024        
 Node-532            	29.647535       	-2.570238       
 Node-533            	29.647631       	-2.570249       
 Node-534            	29.64769        	-2.57027        
 Node-535            	29.647763       	-2.570279       
 Node-536            	29.647824       	-2.57028        
 Node-537            	29.647911       	-2.570261       
 Node-538            	29.648059       	-2.570228       
 Node-539            	29.648213       	-2.570207       
 Node-540            	29.64829        	-2.57021        
 Node-541            	29.648365       	-2.570211       
 Node-542            	29.648461       	-2.570204       
 Node-543            	29.648572       	-2.570157       
 Node-544            	29.648681       	-2.570135       
 Node-545            	29.648799       	-2.570146       
 Node-546            	29.648952       	-2.570191       
 Node-547            	29.649082       	-2.570236       
 Node-548            	29.649193       	-2.570246       
 Node-549            	29.64932        	-2.570262       
 Node-550            	29.64943        	-2.570275       
 Node-551            	29.649529       	-2.57029        
 Node-557            	29.64963        	-2.570295       
 Node-556            	29.65208        	-2.572937       
 Node-558            	29.649702       	-2.57031        
 Node-559            	29.649781       	-2.570338       
 Node-560            	29.649921       	-2.570419       
 Node-561            	29.650046       	-2.570482       
 Node-562            	29.650159       	-2.570547       
 Node-563            	29.650278       	-2.570607       
 Node-564            	29.650411       	-2.570691       
 Node-565            	29.650517       	-2.570783       
 Node-566            	29.650618       	-2.570892       
 Node-567            	29.65069        	-2.571007       
 Node-568            	29.650733       	-2.571085       
 Node-569            	29.650801       	-2.571188       
 Node-570            	29.65085        	-2.571267       
 Node-571            	29.650925       	-2.571358       
 Node-572            	29.650954       	-2.571405       
 Node-573            	29.650998       	-2.571482       
 Node-574            	29.651099       	-2.571587       
 Node-575            	29.651151       	-2.571658       
 Node-576            	29.651189       	-2.571721       
 Node-577            	29.651278       	-2.571833       
 Node-578            	29.651318       	-2.571914       
 Node-579            	29.651344       	-2.571973       
 Node-580            	29.651394       	-2.572067       
 Node-581            	29.651417       	-2.572147       
 Node-582            	29.651456       	-2.572218       
 Node-583            	29.651498       	-2.57233        
 Node-584            	29.651515       	-2.572378       
 Node-585            	29.651554       	-2.572473       
 Node-586            	29.651597       	-2.572548       
 Node-587            	29.651629       	-2.572609       
 Node-588            	29.651865       	-2.573          
 Node-589            	29.651886       	-2.573022       
 Node-592            	29.647417       	-2.570283       
 Node-636            	29.666043       	-2.593413       
 Node-595            	29.666021       	-2.593365       
 Node-596            	29.666001       	-2.593319       
 Node-597            	29.665996       	-2.593246       
 Node-598            	29.665989       	-2.593135       
 Node-599            	29.665957       	-2.593129       
 Node-601            	29.664411       	-2.594777       
 Node-603            	29.668543       	-2.592278       
 Node-604            	29.668529       	-2.5923         
 Node-605            	29.668486       	-2.592356       
 Node-606            	29.668435       	-2.592412       
 Node-607            	29.668316       	-2.592542       
 Node-608            	29.668236       	-2.592635       
 Node-609            	29.668123       	-2.59271        
 Node-610            	29.668085       	-2.59273        
 Node-611            	29.668032       	-2.592763       
 Node-613            	29.667959       	-2.592825       
 Node-615            	29.667875       	-2.592896       
 Node-616            	29.667811       	-2.592933       
 Node-617            	29.667685       	-2.593004       
 Node-618            	29.667585       	-2.593036       
 Node-619            	29.667476       	-2.593057       
 Node-620            	29.667413       	-2.59307        
 Node-621            	29.667327       	-2.593092       
 Node-622            	29.667263       	-2.593112       
 Node-623            	29.667177       	-2.593133       
 Node-624            	29.66714        	-2.593139       
 Node-625            	29.667073       	-2.593152       
 Node-627            	29.666873       	-2.593187       
 Node-628            	29.666768       	-2.593209       
 Node-629            	29.666705       	-2.593222       
 Node-631            	29.666481       	-2.593271       
 Node-632            	29.666373       	-2.593294       
 Node-633            	29.666271       	-2.593329       
 Node-634            	29.666127       	-2.593375       
 Node-635            	29.666075       	-2.593398       
 Node-639            	29.668461       	-2.589557       
 Node-641            	29.668535       	-2.589489       
 Node-642            	29.668585       	-2.589403       
 Node-643            	29.668606       	-2.589352       
 Node-646            	29.668693       	-2.589276       
 Node-647            	29.668694       	-2.589259       
 Node-648            	29.668703       	-2.589221       
 Node-649            	29.668737       	-2.589202       
 Node-650            	29.668748       	-2.589201       
 Node-652            	29.668763       	-2.589183       
 Node-653            	29.668803       	-2.589115       
 Node-654            	29.668841       	-2.589053       
 Node-655            	29.668875       	-2.588983       
 Node-656            	29.668899       	-2.588935       
 Node-657            	29.668908       	-2.588871       
 Node-658            	29.668925       	-2.588756       
 Node-659            	29.668957       	-2.588671       
 Node-660            	29.668981       	-2.588604       
 Node-661            	29.669026       	-2.588484       
 Node-662            	29.669085       	-2.588346       
 Node-663            	29.669138       	-2.588207       
 Node-664            	29.669214       	-2.588109       
 Node-665            	29.669282       	-2.588069       
 Node-666            	29.669504       	-2.587938       
 Node-667            	29.669684       	-2.587833       
 Node-668            	29.669787       	-2.587802       
 Node-669            	29.669873       	-2.5878         
 Node-670            	29.670099       	-2.587839       
 Node-671            	29.670339       	-2.587927       
 Node-672            	29.670428       	-2.587974       
 Node-673            	29.670551       	-2.588032       
 Node-674            	29.670643       	-2.588076       
 Node-675            	29.670867       	-2.588155       
 Node-676            	29.671036       	-2.588218       
 Node-677            	29.671187       	-2.588273       
 Node-678            	29.671342       	-2.588324       
 Node-679            	29.6715         	-2.58839        
 Node-680            	29.671605       	-2.588429       
 Node-681            	29.671703       	-2.588472       
 Node-683            	29.671713       	-2.588564       
 Node-684            	29.671849       	-2.588679       
 Node-685            	29.671885       	-2.588707       
 Node-686            	29.671984       	-2.588812       
 Node-687            	29.672134       	-2.589013       
 Node-688            	29.672234       	-2.589104       
 Node-689            	29.672294       	-2.589162       
 Node-690            	29.672392       	-2.589295       
 Node-691            	29.67242        	-2.589351       
 Node-692            	29.672488       	-2.589434       
 Node-695            	29.666989       	-2.593221       
 Node-696            	29.667002       	-2.593308       
 Node-698            	29.668827       	-2.590214       
 Node-699            	29.668892       	-2.59019        
 Node-700            	29.668916       	-2.590181       
 Node-701            	29.668915       	-2.590163       
 Node-703            	29.668731       	-2.592259       
 Node-704            	29.668744       	-2.592269       
 Node-705            	29.668775       	-2.592244       
 Spring-5387         	29.647368       	-2.570333       
 Tank-18996          	29.664584       	-2.584771       
 Tank-18989          	29.661155       	-2.580196       
 Tank-18990          	29.652037       	-2.572995       

[END]
