[TITLE]
2041 Karambi-Kanyinya-Gasumba WSS in Huye District

[JUNCTIONS]
;ID                  	Elev        	Demand      	Pattern         
 Node-2              	1769.0      	0.0         	                	;
 Node-3              	1769.0      	0.0         	                	;
 Node-4              	1766.0      	0.0         	                	;
 Node-5              	1763.0      	0.0         	                	;
 Node-6              	1762.0      	0.0         	                	;
 Node-7              	1763.0      	0.0         	                	;
 Node-8              	1760.0      	0.0         	                	;
 Node-9              	1762.0      	0.0         	                	;
 Node-10             	1758.0      	0.0         	                	;
 Node-11             	1757.0      	0.0         	                	;
 Node-12             	1756.0      	0.0         	                	;
 Node-186            	1753.0      	0.0         	                	;
 Node-14             	1753.0      	0.0         	                	;
 Node-15             	1752.0      	0.0         	                	;
 Node-183            	1751.0      	0.0         	                	;
 Node-17             	1748.0      	0.0         	                	;
 Node-18             	1745.0      	0.0         	                	;
 Node-189            	1745.0      	0.0         	                	;
 Node-20             	1743.0      	0.0         	                	;
 Node-21             	1741.0      	0.0         	                	;
 Node-22             	1739.0      	0.0         	                	;
 Node-118            	1739.0      	0.0         	                	;
 Node-24             	1737.0      	0.0         	                	;
 Node-25             	1739.0      	0.0         	                	;
 Node-168            	1738.0      	0.0         	                	;
 Node-272            	1739.0      	0.0         	                	;
 Node-324            	1742.0      	0.0         	                	;
 Node-29             	1732.0      	0.0         	                	;
 Node-30             	1726.0      	0.0         	                	;
 Node-31             	1721.0      	0.0         	                	;
 Node-32             	1720.0      	0.0         	                	;
 Node-33             	1719.0      	0.0         	                	;
 Node-34             	1716.0      	0.0         	                	;
 Node-35             	1710.0      	0.0         	                	;
 Node-36             	1707.0      	0.0         	                	;
 Node-37             	1713.0      	0.0         	                	;
 Node-38             	1715.0      	0.0         	                	;
 Node-39             	1715.0      	0.0         	                	;
 Node-40             	1715.0      	0.0         	                	;
 Node-41             	1710.0      	0.0         	                	;
 Node-42             	1703.0      	0.0         	                	;
 Node-43             	1705.0      	0.0         	                	;
 Node-44             	1690.0      	0.0         	                	;
 Node-45             	1681.0      	0.0         	                	;
 Node-46             	1670.0      	0.0         	                	;
 Node-47             	1666.0      	0.0         	                	;
 Node-48             	1663.0      	0.0         	                	;
 Node-49             	1663.0      	0.0         	                	;
 Node-51             	1659.0      	0.0         	                	;
 Node-52             	1657.0      	0.0         	                	;
 Node-53             	1638.0      	0.0         	                	;
 Node-54             	1629.0      	0.0         	                	;
 Node-56             	1624.0      	0.0         	                	;
 Node-57             	1625.0      	0.0         	                	;
 Node-58             	1625.0      	0.0         	                	;
 Node-59             	1625.0      	0.0         	                	;
 Node-60             	1625.0      	0.0         	                	;
 Node-61             	1624.0      	0.0         	                	;
 Node-62             	1626.0      	0.0         	                	;
 Node-63             	1635.0      	0.0         	                	;
 Node-64             	1632.0      	0.0         	                	;
 Node-65             	1634.0      	0.0         	                	;
 Node-66             	1652.0      	0.0         	                	;
 Node-67             	1671.0      	0.0         	                	;
 Node-68             	1679.0      	0.0         	                	;
 Node-69             	1683.0      	0.0         	                	;
 Node-70             	1690.0      	0.0         	                	;
 Node-71             	1696.0      	0.0         	                	;
 Node-72             	1702.0      	0.0         	                	;
 Node-73             	1705.0      	0.0         	                	;
 Node-74             	1714.0      	0.0         	                	;
 Node-75             	1717.0      	0.0         	                	;
 Node-76             	1724.0      	0.0         	                	;
 Node-77             	1727.0      	0.0         	                	;
 Node-78             	1729.0      	0.0         	                	;
 Node-198            	1726.0      	0.0         	                	;
 Node-80             	1727.0      	0.0         	                	;
 Node-81             	1727.0      	0.00462963  	                	;
 Node-199            	1727.0      	0.0         	                	;
 Node-83             	1728.0      	0.0         	                	;
 Node-84             	1728.0      	0.005555556 	                	;
 Node-221            	1731.0      	0.0         	                	;
 Node-86             	1733.0      	0.0         	                	;
 Node-87             	1739.0      	0.007407407 	                	;
 Node-358            	1729.0      	0.0         	                	;
 Node-89             	1729.0      	0.003703704 	                	;
 Node-224            	1739.0      	0.0         	                	;
 Node-91             	1736.0      	0.006481481 	                	;
 Node-210            	1725.0      	0.0         	                	;
 Node-93             	1726.0      	0.00462963  	                	;
 Node-94             	1726.0      	0.003703704 	                	;
 Node-95             	1726.0      	0.0         	                	;
 Node-211            	1726.0      	0.0         	                	;
 Node-212            	1726.0      	0.0         	                	;
 Node-98             	1726.0      	0.00462963  	                	;
 Node-214            	1726.0      	0.0         	                	;
 Node-100            	1726.0      	0.0         	                	;
 Node-101            	1726.0      	0.00462963  	                	;
 Node-201            	1730.0      	0.0         	                	;
 Node-103            	1728.0      	0.0         	                	;
 Node-104            	1728.0      	0.00462963  	                	;
 Node-204            	1730.0      	0.0         	                	;
 Node-106            	1733.0      	0.0         	                	;
 Node-107            	1736.0      	0.0         	                	;
 Node-108            	1736.0      	0.002777778 	                	;
 Node-207            	1726.0      	0.0         	                	;
 Node-110            	1726.0      	0.009259259 	                	;
 Node-209            	1725.0      	0.0         	                	;
 Node-112            	1726.0      	0.00462963  	                	;
 Node-196            	1727.0      	0.0         	                	;
 Node-114            	1726.0      	0.0         	                	;
 Node-115            	1727.0      	0.555555556 	                	;
 Node-197            	1727.0      	0.0         	                	;
 Node-117            	1728.0      	0.005555556 	                	;
 Node-119            	1737.0      	0.0         	                	;
 Node-120            	1737.0      	0.002777778 	                	;
 Node-121            	1734.0      	0.003703704 	                	;
 Node-122            	1734.0      	0.0         	                	;
 Node-267            	1732.0      	0.0         	                	;
 Node-269            	1730.0      	0.0         	                	;
 Node-125            	1729.0      	0.0         	                	;
 Node-128            	1729.0      	0.0         	                	;
 Node-127            	1729.0      	0.003703704 	                	;
 Node-129            	1727.0      	0.0         	                	;
 Node-130            	1724.0      	0.0         	                	;
 Node-131            	1721.0      	0.005555556 	                	;
 Node-270            	1729.0      	0.0         	                	;
 Node-133            	1732.0      	0.006481481 	                	;
 Node-259            	1751.0      	0.0         	                	;
 Node-135            	1752.0      	0.002777778 	                	;
 Node-263            	1743.0      	0.0         	                	;
 Node-137            	1744.0      	0.005555556 	                	;
 Node-138            	1737.0      	0.006481481 	                	;
 Node-139            	1736.0      	0.0         	                	;
 Node-140            	1738.0      	0.0         	                	;
 Node-141            	1739.0      	0.0         	                	;
 Node-142            	1738.0      	0.0         	                	;
 Node-265            	1738.0      	0.0         	                	;
 Node-144            	1735.0      	0.005555556 	                	;
 Node-145            	1736.0      	0.0         	                	;
 Node-266            	1735.0      	0.0         	                	;
 Node-147            	1748.0      	0.003703704 	                	;
 Node-148            	1745.0      	0.0         	                	;
 Node-275            	1742.0      	0.0         	                	;
 Node-252            	1764.0      	0.0         	                	;
 Node-151            	1764.0      	0.0         	                	;
 Node-152            	1766.0      	0.005555556 	                	;
 Node-255            	1759.0      	0.0         	                	;
 Node-154            	1759.0      	0.0         	                	;
 Node-155            	1759.0      	0.00462963  	                	;
 Node-258            	1752.0      	0.0         	                	;
 Node-157            	1753.0      	0.003703704 	                	;
 Node-285            	1726.0      	0.0         	                	;
 Node-159            	1727.0      	0.555555556 	                	;
 Node-293            	1716.0      	0.0         	                	;
 Node-161            	1716.0      	0.005555556 	                	;
 Node-162            	1716.0      	1.401851852 	                	;
 Node-163            	1715.0      	0.0         	                	;
 Node-302            	1712.0      	0.0         	                	;
 Node-305            	1714.0      	0.0         	                	;
 Node-166            	1714.0      	0.0         	                	;
 Node-167            	1714.0      	0.00462963  	                	;
 Node-169            	1738.0      	0.0         	                	;
 Node-170            	1737.0      	0.002777778 	                	;
 Node-273            	1741.0      	0.0         	                	;
 Node-172            	1741.0      	0.0         	                	;
 Node-173            	1739.0      	0.006481481 	                	;
 Node-276            	1746.0      	0.0         	                	;
 Node-175            	1748.0      	0.0         	                	;
 Node-176            	1755.0      	0.008333333 	                	;
 Node-284            	1727.0      	0.0         	                	;
 Node-178            	1726.0      	0.0         	                	;
 Node-179            	1726.0      	0.0         	                	;
 Node-180            	1729.0      	0.0         	                	;
 Node-181            	1732.0      	0.0         	                	;
 Node-182            	1738.0      	0.00462963  	                	;
 Node-184            	1750.0      	0.0         	                	;
 Node-185            	1749.0      	0.462962963 	                	;
 Node-187            	1753.0      	0.0         	                	;
 Node-188            	1749.0      	0.003703704 	                	;
 Node-190            	1744.0      	0.005555556 	                	;
 Node-192            	1769.0      	0.0         	                	;
 Node-193            	1767.0      	0.0         	                	;
 Node-194            	1765.0      	0.555555556 	                	;
 Node-271            	1727.0      	0.0         	                	;
 Node-200            	1728.0      	0.0         	                	;
 Node-202            	1730.0      	0.0         	                	;
 Node-203            	1730.0      	0.0         	                	;
 Node-205            	1729.0      	0.0         	                	;
 Node-206            	1728.0      	0.0         	                	;
 Node-208            	1725.0      	0.0         	                	;
 Node-213            	1726.0      	0.0         	                	;
 Node-215            	1727.0      	0.0         	                	;
 Node-216            	1727.0      	0.0         	                	;
 Node-367            	1727.0      	0.0         	                	;
 Node-218            	1727.0      	0.0         	                	;
 Node-219            	1728.0      	0.0         	                	;
 Node-360            	1730.0      	0.0         	                	;
 Node-222            	1736.0      	0.0         	                	;
 Node-223            	1737.0      	0.0         	                	;
 Node-225            	1740.0      	0.0         	                	;
 Node-226            	1741.0      	0.0         	                	;
 Node-227            	1743.0      	0.0         	                	;
 Node-361            	1745.0      	0.0         	                	;
 Node-229            	1745.0      	0.0         	                	;
 Node-231            	1744.0      	0.0         	                	;
 Node-232            	1740.0      	0.0         	                	;
 Node-233            	1733.0      	0.0         	                	;
 Node-234            	1727.0      	0.0         	                	;
 Node-235            	1724.0      	0.0         	                	;
 Node-236            	1720.0      	0.0         	                	;
 Node-363            	1716.0      	0.0         	                	;
 Node-238            	1713.0      	0.0         	                	;
 Node-239            	1711.0      	0.0         	                	;
 Node-240            	1708.0      	0.0         	                	;
 Node-365            	1705.0      	0.0         	                	;
 Node-327            	1704.0      	0.0         	                	;
 Node-243            	1733.0      	0.0         	                	;
 Node-244            	1761.0      	0.0         	                	;
 Node-247            	1769.0      	0.0         	                	;
 Node-248            	1768.0      	0.0         	                	;
 Node-249            	1766.0      	0.0         	                	;
 Node-250            	1765.0      	0.0         	                	;
 Node-251            	1764.0      	0.0         	                	;
 Node-253            	1761.0      	0.0         	                	;
 Node-254            	1760.0      	0.0         	                	;
 Node-256            	1755.0      	0.0         	                	;
 Node-257            	1753.0      	0.0         	                	;
 Node-260            	1749.0      	0.0         	                	;
 Node-261            	1747.0      	0.0         	                	;
 Node-262            	1745.0      	0.0         	                	;
 Node-264            	1741.0      	0.0         	                	;
 Node-268            	1732.0      	0.0         	                	;
 Node-274            	1745.0      	0.0         	                	;
 Node-277            	1742.0      	0.0         	                	;
 Node-278            	1735.0      	0.0         	                	;
 Node-279            	1733.0      	0.0         	                	;
 Node-280            	1734.0      	0.0         	                	;
 Node-281            	1730.0      	0.0         	                	;
 Node-282            	1728.0      	0.0         	                	;
 Node-283            	1727.0      	0.0         	                	;
 Node-286            	1724.0      	0.0         	                	;
 Node-287            	1724.0      	0.0         	                	;
 Node-288            	1723.0      	0.0         	                	;
 Node-289            	1723.0      	0.0         	                	;
 Node-290            	1723.0      	0.0         	                	;
 Node-291            	1720.0      	0.0         	                	;
 Node-292            	1719.0      	0.0         	                	;
 Node-294            	1713.0      	0.0         	                	;
 Node-295            	1713.0      	0.0         	                	;
 Node-296            	1711.0      	0.0         	                	;
 Node-297            	1712.0      	0.0         	                	;
 Node-298            	1709.0      	0.0         	                	;
 Node-299            	1706.0      	0.0         	                	;
 Node-300            	1705.0      	0.0         	                	;
 Node-301            	1710.0      	0.0         	                	;
 Node-303            	1712.0      	0.0         	                	;
 Node-304            	1713.0      	0.0         	                	;
 Node-306            	1713.0      	0.0         	                	;
 Node-307            	1713.0      	0.555555556 	                	;
 Node-309            	1817.0      	0.0         	                	;
 Node-311            	1809.0      	0.0         	                	;
 Node-312            	1803.0      	0.0         	                	;
 Node-313            	1801.0      	0.0         	                	;
 Node-314            	1808.0      	0.0         	                	;
 Node-315            	1816.0      	0.0         	                	;
 Node-316            	1813.0      	0.0         	                	;
 Node-317            	1809.0      	0.0         	                	;
 Node-318            	1801.0      	0.0         	                	;
 Node-319            	1783.0      	0.0         	                	;
 Node-320            	1781.0      	0.0         	                	;
 Node-321            	1769.0      	0.0         	                	;
 Node-322            	1758.0      	0.0         	                	;
 Node-323            	1758.0      	0.0         	                	;
 Node-328            	1705.0      	0.0         	                	;
 Node-326            	1703.0      	0.555555556 	                	;
 Node-329            	1707.0      	0.0         	                	;
 Node-330            	1713.0      	0.0         	                	;
 Node-331            	1719.0      	0.0         	                	;
 Node-332            	1719.0      	0.0         	                	;
 Node-333            	1724.0      	0.0         	                	;
 Node-334            	1736.0      	0.0         	                	;
 Node-335            	1736.0      	0.0         	                	;
 Node-346            	1735.0      	0.0         	                	;
 Node-337            	1730.0      	0.0         	                	;
 Node-338            	1728.0      	0.0         	                	;
 Node-343            	1729.0      	0.0         	                	;
 Node-340            	1732.0      	0.0         	                	;
 Node-341            	1738.0      	0.0         	                	;
 Node-342            	1738.0      	0.555555556 	                	;
 Node-344            	1736.0      	0.00462963  	                	;
 Node-345            	1739.0      	0.006481481 	                	;
 Node-347            	1725.0      	0.009259259 	                	;
 Node-348            	1726.0      	0.0         	                	;
 Node-349            	1726.0      	0.0         	                	;
 Node-350            	1726.0      	0.0         	                	;
 Node-351            	1728.0      	0.0         	                	;
 Node-352            	1731.0      	0.0         	                	;
 Node-353            	1732.0      	0.0         	                	;
 Node-354            	1732.0      	0.0         	                	;
 Node-355            	1731.0      	0.0         	                	;
 Node-356            	1730.0      	0.0         	                	;
 Node-357            	1731.0      	0.0         	                	;
 Node-359            	1729.0      	0.0         	                	;
 Node-362            	1747.0      	0.00462963  	                	;
 Node-364            	1716.0      	0.005555556 	                	;
 Node-366            	1707.0      	0.00462963  	                	;
 Node-368            	1727.0      	0.462962963 	                	;

[RESERVOIRS]
;ID                  	Head        	Pattern         
 Spring-5371         	1820        	                	;

[TANKS]
;ID                  	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve
 Tank-19033          	1769        	0.75        	0.15000000000000002     	1.5         	5           	20.0        	                	;

[PIPES]
;ID                  	Node1               	Node2               	Length      	Diameter    	Roughness   	MinorLoss   	Status
 Pipe-109896-0       	Tank-19033          	Node-2              	0.284       	40          	100         	0           	Open  	;
 Pipe-109896-2       	Node-3              	Node-4              	33.738      	40          	100         	0           	Open  	;
 Pipe-109896-3       	Node-4              	Node-5              	48.624      	40          	100         	0           	Open  	;
 Pipe-109896-4       	Node-5              	Node-6              	56.601      	40          	100         	0           	Open  	;
 Pipe-109896-5       	Node-6              	Node-7              	78.772      	40          	100         	0           	Open  	;
 Pipe-109896-6       	Node-7              	Node-8              	72.574      	40          	100         	0           	Open  	;
 Pipe-109896-7       	Node-8              	Node-9              	46.928      	40          	100         	0           	Open  	;
 Pipe-109896-8       	Node-9              	Node-10             	32.624      	40          	100         	0           	Open  	;
 Pipe-109896-9       	Node-10             	Node-11             	20.696      	40          	100         	0           	Open  	;
 Pipe-109896-10      	Node-11             	Node-12             	25.359      	40          	100         	0           	Open  	;
 Pipe-109896-11      	Node-12             	Node-186            	34.93       	40          	100         	0           	Open  	;
 Pipe-109896-12      	Node-186            	Node-14             	25.144      	40          	100         	0           	Open  	;
 Pipe-109896-13      	Node-14             	Node-15             	25.239      	40          	100         	0           	Open  	;
 Pipe-109896-14      	Node-15             	Node-183            	23.679      	40          	100         	0           	Open  	;
 Pipe-109896-15      	Node-183            	Node-17             	23.784      	40          	100         	0           	Open  	;
 Pipe-109896-16      	Node-17             	Node-18             	21.125      	40          	100         	0           	Open  	;
 Pipe-109896-17      	Node-18             	Node-189            	19.198      	40          	100         	0           	Open  	;
 Pipe-109896-18      	Node-189            	Node-20             	22.903      	40          	100         	0           	Open  	;
 Pipe-109896-19      	Node-20             	Node-21             	37.492      	40          	100         	0           	Open  	;
 Pipe-109896-20      	Node-21             	Node-22             	41.938      	40          	100         	0           	Open  	;
 Pipe-109896-21      	Node-22             	Node-118            	32.999      	40          	100         	0           	Open  	;
 Pipe-109896-22      	Node-118            	Node-24             	24.162      	40          	100         	0           	Open  	;
 Pipe-109896-23      	Node-24             	Node-25             	19.427      	40          	100         	0           	Open  	;
 Pipe-109896-24      	Node-25             	Node-168            	28.036      	40          	100         	0           	Open  	;
 Pipe-109896-25      	Node-168            	Node-272            	34.621      	40          	100         	0           	Open  	;
 Pipe-109897-0       	Node-324            	Node-29             	66.228      	50          	100         	0           	Open  	;
 Pipe-109897-1       	Node-29             	Node-30             	48.076      	50          	100         	0           	Open  	;
 Pipe-109897-2       	Node-30             	Node-31             	35.221      	50          	100         	0           	Open  	;
 Pipe-109897-3       	Node-31             	Node-32             	28.814      	50          	100         	0           	Open  	;
 Pipe-109897-4       	Node-32             	Node-33             	31.581      	50          	100         	0           	Open  	;
 Pipe-109897-5       	Node-33             	Node-34             	26.142      	50          	100         	0           	Open  	;
 Pipe-109897-6       	Node-34             	Node-35             	42.971      	50          	100         	0           	Open  	;
 Pipe-109897-7       	Node-35             	Node-36             	36.09       	50          	100         	0           	Open  	;
 Pipe-109897-8       	Node-36             	Node-37             	21.853      	50          	100         	0           	Open  	;
 Pipe-109897-9       	Node-37             	Node-38             	37.133      	50          	100         	0           	Open  	;
 Pipe-109897-10      	Node-38             	Node-39             	20.987      	50          	100         	0           	Open  	;
 Pipe-109897-11      	Node-39             	Node-40             	31.122      	50          	100         	0           	Open  	;
 Pipe-109897-12      	Node-40             	Node-41             	49.481      	50          	100         	0           	Open  	;
 Pipe-109897-13      	Node-41             	Node-42             	64.805      	50          	100         	0           	Open  	;
 Pipe-109897-14      	Node-42             	Node-43             	70.783      	50          	100         	0           	Open  	;
 Pipe-109897-15      	Node-43             	Node-44             	98.447      	50          	100         	0           	Open  	;
 Pipe-109897-16      	Node-44             	Node-45             	112.288     	50          	100         	0           	Open  	;
 Pipe-109897-17      	Node-45             	Node-46             	118.983     	50          	100         	0           	Open  	;
 Pipe-109897-18      	Node-46             	Node-47             	55.085      	50          	100         	0           	Open  	;
 Pipe-109897-19      	Node-47             	Node-48             	63.823      	50          	100         	0           	Open  	;
 Pipe-109897-20      	Node-48             	Node-49             	30.742      	50          	100         	0           	Open  	;
 Pipe-109897-21      	Node-49             	Node-51             	24.889      	50          	100         	0           	Open  	;
 Pipe-109898-0       	Node-51             	Node-52             	32.897      	50          	100         	0           	Open  	;
 Pipe-109898-1       	Node-52             	Node-53             	76.406      	50          	100         	0           	Open  	;
 Pipe-109898-2       	Node-53             	Node-54             	52.205      	50          	100         	0           	Open  	;
 Pipe-109898-3       	Node-54             	Node-56             	57.342      	50          	100         	0           	Open  	;
 Pipe-109899-0       	Node-56             	Node-57             	46.096      	50          	100         	0           	Open  	;
 Pipe-109899-1       	Node-57             	Node-58             	47.43       	50          	100         	0           	Open  	;
 Pipe-109899-2       	Node-58             	Node-59             	43.809      	50          	100         	0           	Open  	;
 Pipe-109899-3       	Node-59             	Node-60             	57.471      	50          	100         	0           	Open  	;
 Pipe-109899-4       	Node-60             	Node-61             	17.945      	50          	100         	0           	Open  	;
 Pipe-109899-5       	Node-61             	Node-62             	68.964      	50          	100         	0           	Open  	;
 Pipe-109899-6       	Node-62             	Node-63             	109.209     	50          	100         	0           	Open  	;
 Pipe-109899-7       	Node-63             	Node-64             	97.945      	50          	100         	0           	Open  	;
 Pipe-109899-8       	Node-64             	Node-65             	92.465      	50          	100         	0           	Open  	;
 Pipe-109899-9       	Node-65             	Node-66             	79.373      	50          	100         	0           	Open  	;
 Pipe-109899-10      	Node-66             	Node-67             	67.687      	50          	100         	0           	Open  	;
 Pipe-109899-11      	Node-67             	Node-68             	41.781      	50          	100         	0           	Open  	;
 Pipe-109899-12      	Node-68             	Node-69             	22.204      	50          	100         	0           	Open  	;
 Pipe-109899-13      	Node-69             	Node-70             	22.111      	50          	100         	0           	Open  	;
 Pipe-109899-14      	Node-70             	Node-71             	36.129      	50          	100         	0           	Open  	;
 Pipe-109899-15      	Node-71             	Node-72             	36.255      	50          	100         	0           	Open  	;
 Pipe-109899-16      	Node-72             	Node-73             	18.461      	50          	100         	0           	Open  	;
 Pipe-109899-17      	Node-73             	Node-74             	45.883      	50          	100         	0           	Open  	;
 Pipe-109899-18      	Node-74             	Node-75             	52.476      	50          	100         	0           	Open  	;
 Pipe-109899-19      	Node-75             	Node-76             	43.781      	50          	100         	0           	Open  	;
 Pipe-109899-20      	Node-76             	Node-77             	40.349      	50          	100         	0           	Open  	;
 Pipe-109899-21      	Node-77             	Node-78             	16.117      	50          	100         	0           	Open  	;
 Pipe-109899-22      	Node-78             	Node-243            	33.474      	50          	100         	0           	Open  	;
 Pipe-109899-23      	Node-243            	Node-244            	121.853     	50          	100         	0           	Open  	;
 Pipe-109899-24      	Node-244            	Tank-19033          	46.759      	50          	100         	0           	Open  	;
 Pipe-109900-0       	Tank-19033          	Node-247            	33.425      	40          	100         	0           	Open  	;
 Pipe-109900-1       	Node-247            	Node-248            	21.146      	40          	100         	0           	Open  	;
 Pipe-109900-2       	Node-248            	Node-249            	20.446      	40          	100         	0           	Open  	;
 Pipe-109900-3       	Node-249            	Node-250            	31.038      	40          	100         	0           	Open  	;
 Pipe-109900-4       	Node-250            	Node-251            	33.94       	40          	100         	0           	Open  	;
 Pipe-109900-5       	Node-251            	Node-252            	29.77       	40          	100         	0           	Open  	;
 Pipe-109900-6       	Node-252            	Node-253            	25.697      	40          	100         	0           	Open  	;
 Pipe-109900-7       	Node-253            	Node-254            	24.641      	40          	100         	0           	Open  	;
 Pipe-109900-8       	Node-254            	Node-255            	26.058      	40          	100         	0           	Open  	;
 Pipe-109900-9       	Node-255            	Node-256            	48.487      	40          	100         	0           	Open  	;
 Pipe-109900-10      	Node-256            	Node-257            	26.488      	40          	100         	0           	Open  	;
 Pipe-109900-11      	Node-257            	Node-258            	22.383      	40          	100         	0           	Open  	;
 Pipe-109900-12      	Node-258            	Node-259            	18.454      	40          	100         	0           	Open  	;
 Pipe-109900-13      	Node-259            	Node-260            	46.45       	40          	100         	0           	Open  	;
 Pipe-109900-14      	Node-260            	Node-261            	38.802      	40          	100         	0           	Open  	;
 Pipe-109900-15      	Node-261            	Node-262            	39.326      	40          	100         	0           	Open  	;
 Pipe-109900-16      	Node-262            	Node-263            	19.43       	40          	100         	0           	Open  	;
 Pipe-109900-17      	Node-263            	Node-264            	36.782      	40          	100         	0           	Open  	;
 Pipe-109900-18      	Node-264            	Node-265            	22.818      	40          	100         	0           	Open  	;
 Pipe-109900-19      	Node-265            	Node-266            	31.889      	40          	100         	0           	Open  	;
 Pipe-109900-20      	Node-266            	Node-267            	32.621      	40          	100         	0           	Open  	;
 Pipe-109900-21      	Node-267            	Node-268            	17.6        	40          	100         	0           	Open  	;
 Pipe-109900-22      	Node-268            	Node-269            	16.509      	40          	100         	0           	Open  	;
 Pipe-109900-23      	Node-269            	Node-270            	14.98       	40          	100         	0           	Open  	;
 Pipe-109900-24      	Node-270            	Node-271            	22.658      	40          	100         	0           	Open  	;
 Pipe-109901-0       	Node-272            	Node-273            	47.104      	40          	100         	0           	Open  	;
 Pipe-109901-1       	Node-273            	Node-274            	32.626      	40          	100         	0           	Open  	;
 Pipe-109901-2       	Node-274            	Node-275            	34.11       	40          	100         	0           	Open  	;
 Pipe-109901-3       	Node-275            	Node-276            	45.929      	40          	100         	0           	Open  	;
 Pipe-109901-4       	Node-276            	Node-277            	83.83       	40          	100         	0           	Open  	;
 Pipe-109901-5       	Node-277            	Node-278            	67.391      	40          	100         	0           	Open  	;
 Pipe-109901-6       	Node-278            	Node-279            	46.414      	40          	100         	0           	Open  	;
 Pipe-109901-7       	Node-279            	Node-280            	38.839      	40          	100         	0           	Open  	;
 Pipe-109901-8       	Node-280            	Node-281            	27.21       	40          	100         	0           	Open  	;
 Pipe-109901-9       	Node-281            	Node-282            	55.311      	40          	100         	0           	Open  	;
 Pipe-109901-10      	Node-282            	Node-283            	27.763      	40          	100         	0           	Open  	;
 Pipe-109901-11      	Node-283            	Node-284            	46.766      	40          	100         	0           	Open  	;
 Pipe-109901-12      	Node-284            	Node-285            	17.784      	40          	100         	0           	Open  	;
 Pipe-109901-13      	Node-285            	Node-286            	24.768      	40          	100         	0           	Open  	;
 Pipe-109901-14      	Node-286            	Node-287            	2.644       	40          	100         	0           	Open  	;
 Pipe-109901-15      	Node-287            	Node-288            	2.943       	40          	100         	0           	Open  	;
 Pipe-109901-16      	Node-288            	Node-289            	3.694       	40          	100         	0           	Open  	;
 Pipe-109901-17      	Node-289            	Node-290            	6.841       	40          	100         	0           	Open  	;
 Pipe-109901-18      	Node-290            	Node-291            	47.351      	40          	100         	0           	Open  	;
 Pipe-109901-19      	Node-291            	Node-292            	51.93       	40          	100         	0           	Open  	;
 Pipe-109901-20      	Node-292            	Node-293            	41.432      	40          	100         	0           	Open  	;
 Pipe-109901-21      	Node-293            	Node-294            	39.36       	40          	100         	0           	Open  	;
 Pipe-109901-22      	Node-294            	Node-295            	33.704      	40          	100         	0           	Open  	;
 Pipe-109901-23      	Node-295            	Node-296            	41.847      	40          	100         	0           	Open  	;
 Pipe-109901-24      	Node-296            	Node-297            	44.444      	40          	100         	0           	Open  	;
 Pipe-109901-25      	Node-297            	Node-298            	41.989      	40          	100         	0           	Open  	;
 Pipe-109901-26      	Node-298            	Node-299            	47.512      	40          	100         	0           	Open  	;
 Pipe-109901-27      	Node-299            	Node-300            	73.963      	40          	100         	0           	Open  	;
 Pipe-109901-28      	Node-300            	Node-301            	83.649      	40          	100         	0           	Open  	;
 Pipe-109901-29      	Node-301            	Node-302            	74.894      	40          	100         	0           	Open  	;
 Pipe-109901-30      	Node-302            	Node-303            	69.294      	40          	100         	0           	Open  	;
 Pipe-109901-31      	Node-303            	Node-304            	21.126      	40          	100         	0           	Open  	;
 Pipe-109901-32      	Node-304            	Node-305            	21.153      	40          	100         	0           	Open  	;
 Pipe-109901-33      	Node-305            	Node-306            	17.151      	40          	100         	0           	Open  	;
 Pipe-109901-34      	Node-306            	Node-307            	12.604      	40          	100         	0           	Open  	;
 Pipe-109902-0       	Spring-5371         	Node-309            	20.826      	63          	100         	0           	Open  	;
 Pipe-109902-1       	Node-309            	Node-311            	29.445      	63          	100         	0           	Open  	;
 Pipe-109903-0       	Node-311            	Node-312            	33.221      	63          	100         	0           	Open  	;
 Pipe-109903-1       	Node-312            	Node-313            	36.754      	63          	100         	0           	Open  	;
 Pipe-109903-2       	Node-313            	Node-314            	36.566      	63          	100         	0           	Open  	;
 Pipe-109903-3       	Node-314            	Node-315            	50.237      	63          	100         	0           	Open  	;
 Pipe-109903-4       	Node-315            	Node-316            	47.581      	63          	100         	0           	Open  	;
 Pipe-109903-5       	Node-316            	Node-317            	41.009      	63          	100         	0           	Open  	;
 Pipe-109903-6       	Node-317            	Node-318            	31.586      	63          	100         	0           	Open  	;
 Pipe-109903-7       	Node-318            	Node-319            	59.312      	63          	100         	0           	Open  	;
 Pipe-109903-8       	Node-319            	Node-320            	69.157      	63          	100         	0           	Open  	;
 Pipe-109903-9       	Node-320            	Node-321            	69.664      	63          	100         	0           	Open  	;
 Pipe-109903-10      	Node-321            	Node-322            	89.578      	63          	100         	0           	Open  	;
 Pipe-109903-11      	Node-322            	Node-323            	38.948      	63          	100         	0           	Open  	;
 Pipe-109903-12      	Node-323            	Node-324            	58.988      	63          	100         	0           	Open  	;
 Pipe-109904-0       	Node-328            	Node-326            	10.72       	25          	100         	0           	Open  	;
 Pipe-109905-0       	Node-327            	Node-328            	19.636      	40          	100         	0           	Open  	;
 Pipe-109905-1       	Node-328            	Node-329            	43.398      	40          	100         	0           	Open  	;
 Pipe-109905-2       	Node-329            	Node-330            	49.616      	40          	100         	0           	Open  	;
 Pipe-109905-3       	Node-330            	Node-331            	67.492      	40          	100         	0           	Open  	;
 Pipe-109905-4       	Node-331            	Node-332            	66.625      	40          	100         	0           	Open  	;
 Pipe-109905-5       	Node-332            	Node-333            	23.535      	40          	100         	0           	Open  	;
 Pipe-109905-6       	Node-333            	Node-334            	54.938      	40          	100         	0           	Open  	;
 Pipe-109905-7       	Node-334            	Node-335            	60.574      	40          	100         	0           	Open  	;
 Pipe-109905-8       	Node-335            	Node-346            	41.307      	40          	100         	0           	Open  	;
 Pipe-109905-9       	Node-346            	Node-337            	62.063      	40          	100         	0           	Open  	;
 Pipe-109905-10      	Node-337            	Node-338            	62.206      	40          	100         	0           	Open  	;
 Pipe-109905-11      	Node-338            	Node-343            	54.151      	40          	100         	0           	Open  	;
 Pipe-109905-12      	Node-343            	Node-340            	55.515      	40          	100         	0           	Open  	;
 Pipe-109905-13      	Node-340            	Node-341            	48.034      	40          	100         	0           	Open  	;
 Pipe-109905-14      	Node-341            	Node-342            	39.407      	40          	100         	0           	Open  	;
 Pipe-109906-0       	Node-343            	Node-344            	35.054      	25          	100         	0           	Open  	;
 Pipe-109907-0       	Node-345            	Node-346            	27.724      	25          	100         	0           	Open  	;
 Pipe-109908-0       	Node-347            	Node-348            	13.164      	40          	100         	0           	Open  	;
 Pipe-109908-1       	Node-348            	Node-349            	10.541      	40          	100         	0           	Open  	;
 Pipe-109908-2       	Node-349            	Node-350            	58.207      	40          	100         	0           	Open  	;
 Pipe-109908-3       	Node-350            	Node-351            	48.451      	40          	100         	0           	Open  	;
 Pipe-109908-4       	Node-351            	Node-352            	45.074      	40          	100         	0           	Open  	;
 Pipe-109908-5       	Node-352            	Node-353            	60.819      	40          	100         	0           	Open  	;
 Pipe-109908-6       	Node-353            	Node-354            	49.451      	40          	100         	0           	Open  	;
 Pipe-109908-7       	Node-354            	Node-355            	43.455      	40          	100         	0           	Open  	;
 Pipe-109908-8       	Node-355            	Node-356            	47.149      	40          	100         	0           	Open  	;
 Pipe-109908-9       	Node-356            	Node-357            	53.09       	40          	100         	0           	Open  	;
 Pipe-109908-10      	Node-357            	Node-358            	43.029      	40          	100         	0           	Open  	;
 Pipe-109908-11      	Node-358            	Node-359            	37.113      	40          	100         	0           	Open  	;
 Pipe-109908-12      	Node-359            	Node-360            	25.581      	40          	100         	0           	Open  	;
 Pipe-109909-0       	Node-361            	Node-362            	13.194      	25          	100         	0           	Open  	;
 Pipe-109910-0       	Node-363            	Node-364            	14.527      	25          	100         	0           	Open  	;
 Pipe-109911-0       	Node-365            	Node-366            	11.069      	25          	100         	0           	Open  	;
 Pipe-109912-0       	Node-367            	Node-368            	9.701       	25          	100         	0           	Open  	;
 Pipe-109926-0       	Node-198            	Node-80             	9.964       	25          	100         	0           	Open  	;
 Pipe-109926-1       	Node-80             	Node-81             	9.14        	25          	100         	0           	Open  	;
 Pipe-109927-0       	Node-199            	Node-83             	11.299      	25          	100         	0           	Open  	;
 Pipe-109927-1       	Node-83             	Node-84             	10.046      	25          	100         	0           	Open  	;
 Pipe-109913-0       	Node-221            	Node-86             	10.767      	25          	100         	0           	Open  	;
 Pipe-109913-1       	Node-86             	Node-87             	8.928       	25          	100         	0           	Open  	;
 Pipe-109914-0       	Node-358            	Node-89             	8.659       	32          	100         	0           	Open  	;
 Pipe-109915-0       	Node-224            	Node-91             	12.054      	25          	100         	0           	Open  	;
 Pipe-109916-0       	Node-210            	Node-93             	16.14       	25          	100         	0           	Open  	;
 Pipe-109917-0       	Node-94             	Node-95             	7.469       	25          	100         	0           	Open  	;
 Pipe-109917-1       	Node-95             	Node-211            	7.407       	25          	100         	0           	Open  	;
 Pipe-109918-0       	Node-212            	Node-98             	6.375       	25          	100         	0           	Open  	;
 Pipe-109919-0       	Node-214            	Node-100            	6.429       	25          	100         	0           	Open  	;
 Pipe-109919-1       	Node-100            	Node-101            	7.175       	25          	100         	0           	Open  	;
 Pipe-109920-0       	Node-201            	Node-103            	7.102       	25          	100         	0           	Open  	;
 Pipe-109920-1       	Node-103            	Node-104            	5.037       	25          	100         	0           	Open  	;
 Pipe-109921-0       	Node-204            	Node-106            	8.716       	25          	100         	0           	Open  	;
 Pipe-109921-1       	Node-106            	Node-107            	13.951      	25          	100         	0           	Open  	;
 Pipe-109921-2       	Node-107            	Node-108            	10.149      	25          	100         	0           	Open  	;
 Pipe-109922-0       	Node-207            	Node-110            	7.43        	25          	100         	0           	Open  	;
 Pipe-109923-0       	Node-209            	Node-112            	14.08       	25          	100         	0           	Open  	;
 Pipe-109924-0       	Node-196            	Node-114            	8.225       	25          	100         	0           	Open  	;
 Pipe-109924-1       	Node-114            	Node-115            	8.021       	25          	100         	0           	Open  	;
 Pipe-109925-0       	Node-197            	Node-117            	14.459      	25          	100         	0           	Open  	;
 Pipe-109951-0       	Node-118            	Node-119            	8.107       	0           	100         	0           	Open  	;
 Pipe-109951-1       	Node-119            	Node-120            	9.466       	0           	100         	0           	Open  	;
 Pipe-109928-0       	Node-121            	Node-122            	6.422       	25          	100         	0           	Open  	;
 Pipe-109928-1       	Node-122            	Node-267            	13.944      	25          	100         	0           	Open  	;
 Pipe-109929-0       	Node-269            	Node-125            	9.081       	25          	100         	0           	Open  	;
 Pipe-109929-1       	Node-125            	Node-128            	10.109      	25          	100         	0           	Open  	;
 Pipe-109929-2       	Node-128            	Node-127            	7.596       	25          	100         	0           	Open  	;
 Pipe-109930-0       	Node-128            	Node-129            	12.595      	25          	100         	0           	Open  	;
 Pipe-109930-1       	Node-129            	Node-130            	17.693      	25          	100         	0           	Open  	;
 Pipe-109930-2       	Node-130            	Node-131            	14.545      	25          	100         	0           	Open  	;
 Pipe-109931-0       	Node-270            	Node-133            	13.149      	25          	100         	0           	Open  	;
 Pipe-109932-0       	Node-259            	Node-135            	9.234       	25          	100         	0           	Open  	;
 Pipe-109933-0       	Node-263            	Node-137            	13.469      	25          	100         	0           	Open  	;
 Pipe-109934-0       	Node-138            	Node-139            	26.21       	25          	100         	0           	Open  	;
 Pipe-109934-1       	Node-139            	Node-140            	31.2        	25          	100         	0           	Open  	;
 Pipe-109934-2       	Node-140            	Node-141            	34.919      	25          	100         	0           	Open  	;
 Pipe-109934-3       	Node-141            	Node-142            	31.388      	25          	100         	0           	Open  	;
 Pipe-109934-4       	Node-142            	Node-265            	21.447      	25          	100         	0           	Open  	;
 Pipe-109935-0       	Node-144            	Node-145            	8.355       	25          	100         	0           	Open  	;
 Pipe-109935-1       	Node-145            	Node-266            	12.735      	25          	100         	0           	Open  	;
 Pipe-109936-0       	Node-147            	Node-148            	8.221       	25          	100         	0           	Open  	;
 Pipe-109936-1       	Node-148            	Node-275            	5.505       	25          	100         	0           	Open  	;
 Pipe-109937-0       	Node-252            	Node-151            	6.798       	25          	100         	0           	Open  	;
 Pipe-109937-1       	Node-151            	Node-152            	9.519       	25          	100         	0           	Open  	;
 Pipe-109938-0       	Node-255            	Node-154            	10.227      	25          	100         	0           	Open  	;
 Pipe-109938-1       	Node-154            	Node-155            	8.04        	25          	100         	0           	Open  	;
 Pipe-109939-0       	Node-258            	Node-157            	9.535       	25          	100         	0           	Open  	;
 Pipe-109940-0       	Node-285            	Node-159            	13.25       	25          	100         	0           	Open  	;
 Pipe-109941-0       	Node-293            	Node-161            	12.705      	25          	100         	0           	Open  	;
 Pipe-109942-0       	Node-162            	Node-163            	24.837      	25          	100         	0           	Open  	;
 Pipe-109942-1       	Node-163            	Node-302            	26.91       	25          	100         	0           	Open  	;
 Pipe-109943-0       	Node-305            	Node-166            	6.565       	25          	100         	0           	Open  	;
 Pipe-109943-1       	Node-166            	Node-167            	5.17        	25          	100         	0           	Open  	;
 Pipe-109944-0       	Node-168            	Node-169            	9.132       	25          	100         	0           	Open  	;
 Pipe-109944-1       	Node-169            	Node-170            	7.901       	25          	100         	0           	Open  	;
 Pipe-109945-0       	Node-273            	Node-172            	5.828       	25          	100         	0           	Open  	;
 Pipe-109945-1       	Node-172            	Node-173            	8.33        	25          	100         	0           	Open  	;
 Pipe-109946-0       	Node-276            	Node-175            	17.288      	25          	100         	0           	Open  	;
 Pipe-109946-1       	Node-175            	Node-176            	13.922      	25          	100         	0           	Open  	;
 Pipe-109947-0       	Node-284            	Node-178            	19.791      	25          	100         	0           	Open  	;
 Pipe-109947-1       	Node-178            	Node-179            	33.026      	25          	100         	0           	Open  	;
 Pipe-109947-2       	Node-179            	Node-180            	23.223      	25          	100         	0           	Open  	;
 Pipe-109947-3       	Node-180            	Node-181            	23.845      	25          	100         	0           	Open  	;
 Pipe-109947-4       	Node-181            	Node-182            	23.746      	25          	100         	0           	Open  	;
 Pipe-109948-0       	Node-183            	Node-184            	4.91        	25          	100         	0           	Open  	;
 Pipe-109948-1       	Node-184            	Node-185            	6.415       	25          	100         	0           	Open  	;
 Pipe-109949-0       	Node-186            	Node-187            	6.385       	25          	100         	0           	Open  	;
 Pipe-109949-1       	Node-187            	Node-188            	9.628       	25          	100         	0           	Open  	;
 Pipe-109950-0       	Node-189            	Node-190            	11.383      	25          	100         	0           	Open  	;
 Pipe-109952-0       	Tank-19033          	Node-192            	10.527      	32          	100         	0           	Open  	;
 Pipe-109952-1       	Node-192            	Node-193            	22.407      	32          	100         	0           	Open  	;
 Pipe-109952-2       	Node-193            	Node-194            	19.573      	32          	100         	0           	Open  	;
 Pipe-109953-0       	Node-271            	Node-196            	29.38       	40          	100         	0           	Open  	;
 Pipe-109953-1       	Node-196            	Node-197            	21.985      	40          	100         	0           	Open  	;
 Pipe-109953-2       	Node-197            	Node-198            	16.13       	40          	100         	0           	Open  	;
 Pipe-109953-3       	Node-198            	Node-199            	14.301      	40          	100         	0           	Open  	;
 Pipe-109953-4       	Node-199            	Node-200            	22.077      	40          	100         	0           	Open  	;
 Pipe-109953-5       	Node-200            	Node-201            	25.709      	40          	100         	0           	Open  	;
 Pipe-109953-6       	Node-201            	Node-202            	39.422      	40          	100         	0           	Open  	;
 Pipe-109953-7       	Node-202            	Node-203            	40.64       	40          	100         	0           	Open  	;
 Pipe-109953-8       	Node-203            	Node-204            	38.596      	40          	100         	0           	Open  	;
 Pipe-109953-9       	Node-204            	Node-205            	48.079      	40          	100         	0           	Open  	;
 Pipe-109953-10      	Node-205            	Node-206            	25.67       	40          	100         	0           	Open  	;
 Pipe-109953-11      	Node-206            	Node-207            	45.261      	40          	100         	0           	Open  	;
 Pipe-109953-12      	Node-207            	Node-208            	44.391      	40          	100         	0           	Open  	;
 Pipe-109953-13      	Node-208            	Node-209            	19.095      	40          	100         	0           	Open  	;
 Pipe-109953-14      	Node-209            	Node-210            	16.94       	40          	100         	0           	Open  	;
 Pipe-109953-15      	Node-210            	Node-211            	12.58       	40          	100         	0           	Open  	;
 Pipe-109953-16      	Node-211            	Node-212            	8.591       	40          	100         	0           	Open  	;
 Pipe-109953-17      	Node-212            	Node-213            	23.901      	40          	100         	0           	Open  	;
 Pipe-109953-18      	Node-213            	Node-214            	19.383      	40          	100         	0           	Open  	;
 Pipe-109953-19      	Node-214            	Node-215            	35.677      	40          	100         	0           	Open  	;
 Pipe-109953-20      	Node-215            	Node-216            	6.727       	40          	100         	0           	Open  	;
 Pipe-109953-21      	Node-216            	Node-367            	6.097       	40          	100         	0           	Open  	;
 Pipe-109953-22      	Node-367            	Node-218            	10.398      	40          	100         	0           	Open  	;
 Pipe-109953-23      	Node-218            	Node-219            	16.273      	40          	100         	0           	Open  	;
 Pipe-109953-24      	Node-219            	Node-360            	44.051      	40          	100         	0           	Open  	;
 Pipe-109953-25      	Node-360            	Node-221            	36.248      	40          	100         	0           	Open  	;
 Pipe-109953-26      	Node-221            	Node-222            	63.978      	40          	100         	0           	Open  	;
 Pipe-109953-27      	Node-222            	Node-223            	29.981      	40          	100         	0           	Open  	;
 Pipe-109953-28      	Node-223            	Node-224            	14.763      	40          	100         	0           	Open  	;
 Pipe-109953-29      	Node-224            	Node-225            	31.647      	40          	100         	0           	Open  	;
 Pipe-109953-30      	Node-225            	Node-226            	16.312      	40          	100         	0           	Open  	;
 Pipe-109953-31      	Node-226            	Node-227            	31.889      	40          	100         	0           	Open  	;
 Pipe-109953-32      	Node-227            	Node-361            	28.916      	40          	100         	0           	Open  	;
 Pipe-109953-33      	Node-361            	Node-229            	31.86       	40          	100         	0           	Open  	;
 Pipe-109953-34      	Node-229            	Node-231            	49.739      	40          	100         	0           	Open  	;
 Pipe-109954-0       	Node-231            	Node-232            	62.224      	40          	100         	0           	Open  	;
 Pipe-109954-1       	Node-232            	Node-233            	116.803     	40          	100         	0           	Open  	;
 Pipe-109954-2       	Node-233            	Node-234            	74.068      	40          	100         	0           	Open  	;
 Pipe-109954-3       	Node-234            	Node-235            	36.396      	40          	100         	0           	Open  	;
 Pipe-109954-4       	Node-235            	Node-236            	26.982      	40          	100         	0           	Open  	;
 Pipe-109954-5       	Node-236            	Node-363            	29.308      	40          	100         	0           	Open  	;
 Pipe-109954-6       	Node-363            	Node-238            	35.012      	40          	100         	0           	Open  	;
 Pipe-109954-7       	Node-238            	Node-239            	25.584      	40          	100         	0           	Open  	;
 Pipe-109954-8       	Node-239            	Node-240            	37.698      	40          	100         	0           	Open  	;
 Pipe-109954-9       	Node-240            	Node-365            	28.409      	40          	100         	0           	Open  	;
 Pipe-109954-10      	Node-365            	Node-327            	39.393      	40          	100         	0           	Open  	;

[PUMPS]
;ID                  	Node1               	Node2               	Parameters  

[VALVES]
;ID                  	Node1           	Node2           	Diameter    	Type        	Setting     	MinorLoss   
 TCV-23920           	Node-2              	Node-3              	40.0        	TCV         	0           	0.0         	;

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers

[CURVES]
;ID              	X-Value     	Y-Value     

[CONTROLS]

[RULES]

[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	0
 Hydraulic Timestep 	1:00
 Quality Timestep   	0:05
 Pattern Timestep   	1:00
 Pattern Start      	0:00
 Report Timestep    	1:00
 Report Start       	0:00
 Start ClockTime    	12 am
 Statistic          	None

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	H-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	40
 Accuracy           	0.001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	0
 Demand Multiplier  	1.0
 Emitter Exponent   	0.5
 Quality            	None mg/L
 Diffusivity        	1
 Tolerance          	0.01

[COORDINATES]
;Node                	X-Coord         	Y-Coord         
 Node-2              	29.613524       	-2.524329       
 Node-3              	29.613465       	-2.524399       
 Node-4              	29.613272       	-2.524635       
 Node-5              	29.612951       	-2.524932       
 Node-6              	29.612525       	-2.525211       
 Node-7              	29.611854       	-2.525434       
 Node-8              	29.611214       	-2.525562       
 Node-9              	29.610796       	-2.525614       
 Node-10             	29.610507       	-2.525565       
 Node-11             	29.61034        	-2.525484       
 Node-12             	29.610156       	-2.525349       
 Node-186            	29.609954       	-2.525107       
 Node-14             	29.609808       	-2.524934       
 Node-15             	29.609657       	-2.524764       
 Node-183            	29.609513       	-2.524607       
 Node-17             	29.609369       	-2.524448       
 Node-18             	29.609253       	-2.524298       
 Node-189            	29.609156       	-2.524154       
 Node-20             	29.609035       	-2.523987       
 Node-21             	29.608839       	-2.523711       
 Node-22             	29.608596       	-2.523422       
 Node-118            	29.608389       	-2.523209       
 Node-24             	29.608237       	-2.523053       
 Node-25             	29.608117       	-2.522926       
 Node-168            	29.607973       	-2.522718       
 Node-272            	29.607804       	-2.522456       
 Node-324            	29.619216       	-2.50194        
 Node-29             	29.619082       	-2.502523       
 Node-30             	29.618989       	-2.502946       
 Node-31             	29.618915       	-2.503256       
 Node-32             	29.618845       	-2.503506       
 Node-33             	29.618769       	-2.503781       
 Node-34             	29.618744       	-2.504016       
 Node-35             	29.618719       	-2.504403       
 Node-36             	29.618661       	-2.504724       
 Node-37             	29.618614       	-2.504916       
 Node-38             	29.618522       	-2.505238       
 Node-39             	29.618463       	-2.505418       
 Node-40             	29.618362       	-2.50568        
 Node-41             	29.61821        	-2.5061         
 Node-42             	29.618008       	-2.506649       
 Node-43             	29.61775        	-2.507233       
 Node-44             	29.617421       	-2.508058       
 Node-45             	29.617002       	-2.50898        
 Node-46             	29.616506       	-2.509932       
 Node-47             	29.616258       	-2.510363       
 Node-48             	29.615997       	-2.510876       
 Node-49             	29.615905       	-2.511138       
 Node-51             	29.61588        	-2.511361       
 Node-52             	29.615901       	-2.511658       
 Node-53             	29.616134       	-2.512306       
 Node-54             	29.616268       	-2.512758       
 Node-56             	29.616386       	-2.513262       
 Node-57             	29.616344       	-2.513676       
 Node-58             	29.616203       	-2.514081       
 Node-59             	29.615987       	-2.514411       
 Node-60             	29.61573        	-2.514861       
 Node-61             	29.615677       	-2.515015       
 Node-62             	29.615558       	-2.515626       
 Node-63             	29.61527        	-2.516569       
 Node-64             	29.614998       	-2.51741        
 Node-65             	29.614668       	-2.518176       
 Node-66             	29.614363       	-2.518824       
 Node-67             	29.614082       	-2.519366       
 Node-68             	29.613895       	-2.519693       
 Node-69             	29.613848       	-2.519888       
 Node-70             	29.613848       	-2.520088       
 Node-71             	29.613915       	-2.520407       
 Node-72             	29.61398        	-2.520727       
 Node-73             	29.61397        	-2.520894       
 Node-74             	29.613904       	-2.521303       
 Node-75             	29.613748       	-2.52175        
 Node-76             	29.613516       	-2.522069       
 Node-77             	29.613329       	-2.522381       
 Node-78             	29.613297       	-2.522523       
 Node-198            	29.619309       	-2.52128        
 Node-80             	29.619371       	-2.521345       
 Node-81             	29.619415       	-2.521415       
 Node-199            	29.61941        	-2.521199       
 Node-83             	29.619317       	-2.521159       
 Node-84             	29.619246       	-2.521102       
 Node-221            	29.624026       	-2.51964        
 Node-86             	29.624123       	-2.519635       
 Node-87             	29.624193       	-2.519596       
 Node-358            	29.623993       	-2.519966       
 Node-89             	29.623921       	-2.519995       
 Node-224            	29.624512       	-2.520491       
 Node-91             	29.62441        	-2.520526       
 Node-210            	29.622252       	-2.519547       
 Node-93             	29.62217        	-2.519427       
 Node-94             	29.622277       	-2.519386       
 Node-95             	29.622321       	-2.519437       
 Node-211            	29.622353       	-2.519496       
 Node-212            	29.622422       	-2.519461       
 Node-98             	29.622443       	-2.519514       
 Node-214            	29.622772       	-2.519292       
 Node-100            	29.622738       	-2.519245       
 Node-101            	29.622715       	-2.519185       
 Node-201            	29.619766       	-2.520959       
 Node-103            	29.619782       	-2.521021       
 Node-104            	29.619764       	-2.521063       
 Node-204            	29.620681       	-2.52041        
 Node-106            	29.62064        	-2.520343       
 Node-107            	29.620573       	-2.520236       
 Node-108            	29.620535       	-2.520153       
 Node-207            	29.621626       	-2.519908       
 Node-110            	29.621664       	-2.519963       
 Node-209            	29.622118       	-2.519619       
 Node-112            	29.622045       	-2.519515       
 Node-196            	29.619063       	-2.521519       
 Node-114            	29.619128       	-2.521553       
 Node-115            	29.619192       	-2.521586       
 Node-197            	29.619206       	-2.521382       
 Node-117            	29.619097       	-2.521311       
 Node-119            	29.608453       	-2.523174       
 Node-120            	29.608495       	-2.523099       
 Node-121            	29.618276       	-2.521992       
 Node-122            	29.618267       	-2.52205        
 Node-267            	29.618385       	-2.522092       
 Node-269            	29.618552       	-2.521835       
 Node-125            	29.618498       	-2.521774       
 Node-128            	29.618438       	-2.521706       
 Node-127            	29.618454       	-2.521639       
 Node-129            	29.618358       	-2.521625       
 Node-130            	29.618252       	-2.521506       
 Node-131            	29.618171       	-2.521403       
 Node-270            	29.618665       	-2.521762       
 Node-133            	29.618741       	-2.521852       
 Node-259            	29.616628       	-2.523565       
 Node-135            	29.616593       	-2.52349        
 Node-263            	29.617811       	-2.523047       
 Node-137            	29.61789        	-2.52314        
 Node-138            	29.618807       	-2.523732       
 Node-139            	29.618704       	-2.523519       
 Node-140            	29.618567       	-2.523274       
 Node-141            	29.618416       	-2.522997       
 Node-142            	29.618252       	-2.522767       
 Node-265            	29.618131       	-2.522616       
 Node-144            	29.618164       	-2.522223       
 Node-145            	29.618159       	-2.522298       
 Node-266            	29.618257       	-2.522357       
 Node-147            	29.607304       	-2.521504       
 Node-148            	29.607378       	-2.521509       
 Node-275            	29.607427       	-2.521503       
 Node-252            	29.615047       	-2.524249       
 Node-151            	29.615082       	-2.5243         
 Node-152            	29.615108       	-2.524382       
 Node-255            	29.615688       	-2.524013       
 Node-154            	29.615736       	-2.524092       
 Node-155            	29.615766       	-2.524158       
 Node-258            	29.616475       	-2.523631       
 Node-157            	29.616515       	-2.523708       
 Node-285            	29.607568       	-2.517476       
 Node-159            	29.607488       	-2.517388       
 Node-293            	29.606254       	-2.51732        
 Node-161            	29.606144       	-2.517349       
 Node-162            	29.602445       	-2.515093       
 Node-163            	29.602661       	-2.515148       
 Node-302            	29.6029         	-2.515184       
 Node-305            	29.602944       	-2.514178       
 Node-166            	29.603003       	-2.514176       
 Node-167            	29.603044       	-2.514156       
 Node-169            	29.608053       	-2.522701       
 Node-170            	29.608123       	-2.52271        
 Node-273            	29.607617       	-2.522074       
 Node-172            	29.607668       	-2.522065       
 Node-173            	29.607742       	-2.522052       
 Node-276            	29.607331       	-2.5211         
 Node-175            	29.607178       	-2.521126       
 Node-176            	29.607057       	-2.521095       
 Node-284            	29.607523       	-2.51763        
 Node-178            	29.607673       	-2.517535       
 Node-179            	29.607925       	-2.517378       
 Node-180            	29.608115       	-2.517291       
 Node-181            	29.608313       	-2.517209       
 Node-182            	29.60851        	-2.517126       
 Node-184            	29.60955        	-2.524584       
 Node-185            	29.609594       	-2.524546       
 Node-187            	29.610002       	-2.525076       
 Node-188            	29.610069       	-2.525021       
 Node-190            	29.609062       	-2.524194       
 Node-192            	29.613457       	-2.524392       
 Node-193            	29.613325       	-2.524545       
 Node-194            	29.613185       	-2.524653       
 Node-271            	29.618848       	-2.521672       
 Node-200            	29.619571       	-2.521083       
 Node-202            	29.620068       	-2.520773       
 Node-203            	29.620382       	-2.520586       
 Node-205            	29.621067       	-2.520215       
 Node-206            	29.621272       	-2.520109       
 Node-208            	29.621966       	-2.519699       
 Node-213            	29.622615       	-2.519367       
 Node-215            	29.623073       	-2.51918        
 Node-216            	29.623132       	-2.519171       
 Node-367            	29.623186       	-2.51918        
 Node-218            	29.623275       	-2.51921        
 Node-219            	29.623409       	-2.519268       
 Node-360            	29.623761       	-2.51945        
 Node-222            	29.624312       	-2.520141       
 Node-223            	29.624445       	-2.520376       
 Node-225            	29.624676       	-2.520725       
 Node-226            	29.624766       	-2.520841       
 Node-227            	29.624948       	-2.521064       
 Node-361            	29.625131       	-2.521249       
 Node-229            	29.625396       	-2.521357       
 Node-231            	29.625841       	-2.521321       
 Node-232            	29.626388       	-2.521205       
 Node-233            	29.627406       	-2.520951       
 Node-234            	29.628063       	-2.520848       
 Node-235            	29.62839        	-2.520868       
 Node-236            	29.628632       	-2.520863       
 Node-363            	29.62889        	-2.520814       
 Node-238            	29.629172       	-2.520673       
 Node-239            	29.629373       	-2.520562       
 Node-240            	29.629676       	-2.520409       
 Node-365            	29.62992        	-2.520334       
 Node-327            	29.63026        	-2.520237       
 Node-243            	29.613277       	-2.522825       
 Node-244            	29.613459       	-2.52391        
 Node-247            	29.613826       	-2.524326       
 Node-248            	29.614016       	-2.524323       
 Node-249            	29.614199       	-2.524313       
 Node-250            	29.614477       	-2.524297       
 Node-251            	29.614781       	-2.524276       
 Node-253            	29.615273       	-2.524201       
 Node-254            	29.615478       	-2.524116       
 Node-256            	29.616078       	-2.523819       
 Node-257            	29.616293       	-2.523716       
 Node-260            	29.617017       	-2.523414       
 Node-261            	29.617341       	-2.523287       
 Node-262            	29.617662       	-2.523137       
 Node-264            	29.618013       	-2.522785       
 Node-268            	29.618461       	-2.521953       
 Node-274            	29.607514       	-2.521799       
 Node-277            	29.607187       	-2.520357       
 Node-278            	29.607068       	-2.51976        
 Node-279            	29.60708        	-2.519341       
 Node-280            	29.607149       	-2.518997       
 Node-281            	29.60721        	-2.518759       
 Node-282            	29.607346       	-2.518279       
 Node-283            	29.607401       	-2.518034       
 Node-286            	29.607634       	-2.517262       
 Node-287            	29.607625       	-2.51724        
 Node-288            	29.607604       	-2.517224       
 Node-289            	29.607572       	-2.517216       
 Node-290            	29.607511       	-2.517219       
 Node-291            	29.607089       	-2.517275       
 Node-292            	29.606626       	-2.517329       
 Node-294            	29.605904       	-2.517273       
 Node-295            	29.605604       	-2.517229       
 Node-296            	29.605231       	-2.517185       
 Node-297            	29.604838       	-2.517119       
 Node-298            	29.604475       	-2.517015       
 Node-299            	29.604091       	-2.516829       
 Node-300            	29.603564       	-2.516422       
 Node-301            	29.603095       	-2.515832       
 Node-303            	29.602926       	-2.514559       
 Node-304            	29.602932       	-2.514368       
 Node-306            	29.602952       	-2.514023       
 Node-307            	29.602956       	-2.513909       
 Node-309            	29.622979       	-2.498195       
 Node-311            	29.62273        	-2.498285       
 Node-312            	29.622465       	-2.498422       
 Node-313            	29.622153       	-2.498529       
 Node-314            	29.621832       	-2.498599       
 Node-315            	29.621381       	-2.498608       
 Node-316            	29.620954       	-2.49858        
 Node-317            	29.620589       	-2.498629       
 Node-318            	29.62032        	-2.498717       
 Node-319            	29.619949       	-2.499102       
 Node-320            	29.619688       	-2.499668       
 Node-321            	29.619524       	-2.500275       
 Node-322            	29.619386       	-2.501072       
 Node-323            	29.619329       	-2.501419       
 Node-328            	29.630421       	-2.520164       
 Node-326            	29.63046        	-2.520252       
 Node-329            	29.630769       	-2.519989       
 Node-330            	29.631134       	-2.519732       
 Node-331            	29.631612       	-2.519357       
 Node-332            	29.632185       	-2.519183       
 Node-333            	29.632365       	-2.519072       
 Node-334            	29.632683       	-2.518692       
 Node-335            	29.633036       	-2.518277       
 Node-346            	29.633272       	-2.517989       
 Node-337            	29.633717       	-2.517651       
 Node-338            	29.634215       	-2.517396       
 Node-343            	29.634676       	-2.517242       
 Node-340            	29.635158       	-2.517111       
 Node-341            	29.63558        	-2.517023       
 Node-342            	29.635914       	-2.516905       
 Node-344            	29.634617       	-2.516931       
 Node-345            	29.633076       	-2.517835       
 Node-347            	29.626179       	-2.523562       
 Node-348            	29.626104       	-2.52347        
 Node-349            	29.626122       	-2.523377       
 Node-350            	29.625758       	-2.523          
 Node-351            	29.625525       	-2.52263        
 Node-352            	29.625319       	-2.52228        
 Node-353            	29.624982       	-2.521848       
 Node-354            	29.624738       	-2.521475       
 Node-355            	29.624538       	-2.521138       
 Node-356            	29.624354       	-2.520755       
 Node-357            	29.624154       	-2.520319       
 Node-359            	29.623861       	-2.519658       
 Node-362            	29.625244       	-2.521213       
 Node-364            	29.62894        	-2.520935       
 Node-366            	29.629915       	-2.520434       
 Node-368            	29.623174       	-2.519093       
 Spring-5371         	29.623156       	-2.498134       
 Tank-19033          	29.613526       	-2.524327       

[END]
