[TITLE]
20420 Agatongati WSS in Huye District

[JUNCTIONS]
;ID                  	Elev        	Demand      	Pattern         
 Node-690            	1852.0      	0.0         	                	;
 Node-2              	1852.0      	0.0         	                	;
 Node-722            	1851.0      	0.0         	                	;
 Node-4              	1851.0      	0.0         	                	;
 Node-5              	1851.0      	0.0         	                	;
 Node-6              	1848.0      	0.0         	                	;
 Node-7              	1848.0      	0.0         	                	;
 Node-8              	1846.0      	0.0         	                	;
 Node-9              	1846.0      	0.0         	                	;
 Node-10             	1846.0      	0.0         	                	;
 Node-11             	1846.0      	0.0         	                	;
 Node-12             	1845.0      	0.00462963  	                	;
 Node-144            	1837.0      	0.0         	                	;
 Node-14             	1839.0      	0.0         	                	;
 Node-15             	1842.0      	0.0         	                	;
 Node-16             	1842.0      	0.0         	                	;
 Node-17             	1842.0      	0.0         	                	;
 Node-18             	1842.0      	0.0         	                	;
 Node-19             	1842.0      	0.0         	                	;
 Node-20             	1843.0      	0.0         	                	;
 Node-21             	1843.0      	0.0         	                	;
 Node-22             	1843.0      	0.0         	                	;
 Node-23             	1843.0      	0.0         	                	;
 Node-24             	1844.0      	0.0         	                	;
 Node-25             	1844.0      	0.0         	                	;
 Node-26             	1846.0      	0.0         	                	;
 Node-27             	1848.0      	0.0         	                	;
 Node-28             	1850.0      	0.0         	                	;
 Node-691            	1853.0      	0.0         	                	;
 Node-568            	1845.0      	0.0         	                	;
 Node-31             	1846.0      	0.0         	                	;
 Node-32             	1844.0      	0.0         	                	;
 Node-33             	1844.0      	0.0         	                	;
 Node-34             	1843.0      	0.0         	                	;
 Node-35             	1843.0      	0.0         	                	;
 Node-36             	1842.0      	0.0         	                	;
 Node-37             	1842.0      	0.0         	                	;
 Node-38             	1842.0      	0.0         	                	;
 Node-59             	1842.0      	0.0         	                	;
 Node-40             	1842.0      	0.0         	                	;
 Node-41             	1838.0      	0.0         	                	;
 Node-42             	1838.0      	0.0         	                	;
 Node-43             	1838.0      	0.0         	                	;
 Node-44             	1837.0      	0.0         	                	;
 Node-45             	1837.0      	0.0         	                	;
 Node-46             	1839.0      	0.0         	                	;
 Node-47             	1838.0      	0.0         	                	;
 Node-48             	1838.0      	0.0         	                	;
 Node-49             	1837.0      	0.0         	                	;
 Node-50             	1837.0      	0.0         	                	;
 Node-610            	1821.0      	0.0         	                	;
 Node-52             	1821.0      	0.0         	                	;
 Node-53             	1820.0      	0.0         	                	;
 Node-54             	1820.0      	0.0         	                	;
 Node-402            	1865.0      	0.0         	                	;
 Node-631            	1813.0      	0.0         	                	;
 Node-58             	1813.0      	0.0         	                	;
 Node-60             	1839.0      	0.0         	                	;
 Node-61             	1839.0      	0.0         	                	;
 Node-62             	1839.0      	0.0         	                	;
 Node-63             	1836.0      	0.001851852 	                	;
 Node-663            	1836.0      	0.0         	                	;
 Node-65             	1836.0      	0.0         	                	;
 Node-731            	1859.0      	0.0         	                	;
 Node-67             	1860.0      	0.0         	                	;
 Node-68             	1858.0      	0.0         	                	;
 Node-69             	1858.0      	0.0         	                	;
 Node-70             	1858.0      	0.0         	                	;
 Node-312            	1759.0      	0.0         	                	;
 Node-72             	1759.0      	0.0         	                	;
 Node-73             	1758.0      	0.0         	                	;
 Node-74             	1764.0      	0.0         	                	;
 Node-75             	1762.0      	0.0         	                	;
 Node-76             	1766.0      	0.0         	                	;
 Node-78             	1766.0      	0.0         	                	;
 Node-79             	1766.0      	0.0         	                	;
 Node-80             	1768.0      	0.0         	                	;
 Node-81             	1767.0      	0.0         	                	;
 Node-82             	1770.0      	0.0         	                	;
 Node-83             	1769.0      	0.0         	                	;
 Node-84             	1770.0      	0.0         	                	;
 Node-85             	1771.0      	0.0         	                	;
 Node-86             	1771.0      	0.0         	                	;
 Node-87             	1774.0      	0.0         	                	;
 Node-88             	1774.0      	0.0         	                	;
 Node-89             	1774.0      	0.0         	                	;
 Node-90             	1776.0      	0.0         	                	;
 Node-91             	1779.0      	0.0         	                	;
 Node-92             	1781.0      	0.0         	                	;
 Node-93             	1781.0      	0.0         	                	;
 Node-94             	1784.0      	0.0         	                	;
 Node-95             	1783.0      	0.0         	                	;
 Node-96             	1785.0      	0.0         	                	;
 Node-97             	1789.0      	0.0         	                	;
 Node-98             	1789.0      	0.0         	                	;
 Node-99             	1789.0      	0.0         	                	;
 Node-100            	1789.0      	0.0         	                	;
 Node-101            	1789.0      	0.0         	                	;
 Node-102            	1791.0      	0.0         	                	;
 Node-103            	1793.0      	0.0         	                	;
 Node-104            	1795.0      	0.0         	                	;
 Node-105            	1793.0      	0.0         	                	;
 Node-106            	1793.0      	0.0         	                	;
 Node-107            	1799.0      	0.0         	                	;
 Node-108            	1799.0      	0.0         	                	;
 Node-109            	1798.0      	0.0         	                	;
 Node-110            	1802.0      	0.0         	                	;
 Node-111            	1805.0      	0.0         	                	;
 Node-112            	1805.0      	0.0         	                	;
 Node-113            	1806.0      	0.0         	                	;
 Node-114            	1807.0      	0.0         	                	;
 Node-115            	1810.0      	0.0         	                	;
 Node-116            	1812.0      	0.0         	                	;
 Node-117            	1813.0      	0.0         	                	;
 Node-118            	1814.0      	0.0         	                	;
 Node-119            	1814.0      	0.0         	                	;
 Node-120            	1816.0      	0.0         	                	;
 Node-121            	1817.0      	0.0         	                	;
 Node-122            	1818.0      	0.0         	                	;
 Node-123            	1821.0      	0.0         	                	;
 Node-124            	1822.0      	0.0         	                	;
 Node-703            	1823.0      	0.0         	                	;
 Node-126            	1824.0      	0.0         	                	;
 Node-127            	1825.0      	0.0         	                	;
 Node-128            	1826.0      	0.0         	                	;
 Node-129            	1827.0      	0.0         	                	;
 Node-130            	1827.0      	0.0         	                	;
 Node-131            	1829.0      	0.0         	                	;
 Node-132            	1831.0      	0.0         	                	;
 Node-133            	1831.0      	0.0         	                	;
 Node-134            	1832.0      	0.0         	                	;
 Node-135            	1834.0      	0.0         	                	;
 Node-136            	1834.0      	0.0         	                	;
 Node-137            	1835.0      	0.0         	                	;
 Node-138            	1836.0      	0.0         	                	;
 Node-139            	1836.0      	0.0         	                	;
 Node-140            	1837.0      	0.0         	                	;
 Node-141            	1837.0      	0.0         	                	;
 Node-142            	1836.0      	0.0         	                	;
 Node-143            	1837.0      	0.0         	                	;
 Node-145            	1838.0      	0.0         	                	;
 Node-146            	1837.0      	0.0         	                	;
 Node-147            	1838.0      	0.0         	                	;
 Node-148            	1839.0      	0.0         	                	;
 Node-149            	1839.0      	0.0         	                	;
 Node-150            	1840.0      	0.0         	                	;
 Node-151            	1839.0      	0.0         	                	;
 Node-152            	1839.0      	0.0         	                	;
 Node-153            	1843.0      	0.0         	                	;
 Node-154            	1844.0      	0.0         	                	;
 Node-155            	1842.0      	0.0         	                	;
 Node-156            	1842.0      	0.0         	                	;
 Node-157            	1846.0      	0.0         	                	;
 Node-158            	1844.0      	0.0         	                	;
 Node-159            	1847.0      	0.0         	                	;
 Node-160            	1848.0      	0.0         	                	;
 Node-161            	1850.0      	0.0         	                	;
 Node-162            	1850.0      	0.0         	                	;
 Node-163            	1853.0      	0.0         	                	;
 Node-164            	1852.0      	0.0         	                	;
 Node-165            	1854.0      	0.0         	                	;
 Node-166            	1854.0      	0.0         	                	;
 Node-167            	1856.0      	0.0         	                	;
 Node-168            	1855.0      	0.0         	                	;
 Node-169            	1858.0      	0.0         	                	;
 Node-170            	1859.0      	0.0         	                	;
 Node-171            	1861.0      	0.0         	                	;
 Node-172            	1861.0      	0.0         	                	;
 Node-173            	1863.0      	0.0         	                	;
 Node-174            	1864.0      	0.0         	                	;
 Node-175            	1864.0      	0.0         	                	;
 Node-176            	1864.0      	0.0         	                	;
 Node-177            	1864.0      	0.0         	                	;
 Node-178            	1864.0      	0.0         	                	;
 Node-179            	1864.0      	0.0         	                	;
 Node-180            	1866.0      	0.0         	                	;
 Node-181            	1866.0      	0.0         	                	;
 Node-182            	1865.0      	0.0         	                	;
 Node-183            	1865.0      	0.0         	                	;
 Node-707            	1865.0      	0.0         	                	;
 Node-185            	1864.0      	0.0         	                	;
 Node-186            	1864.0      	0.0         	                	;
 Node-187            	1864.0      	0.0         	                	;
 Node-188            	1866.0      	0.0         	                	;
 Node-189            	1866.0      	0.0         	                	;
 Node-190            	1865.0      	0.0         	                	;
 Node-191            	1862.0      	0.0         	                	;
 Node-192            	1862.0      	0.0         	                	;
 Node-193            	1862.0      	0.0         	                	;
 Node-194            	1862.0      	0.0         	                	;
 Node-195            	1862.0      	0.0         	                	;
 Node-196            	1862.0      	0.0         	                	;
 Node-197            	1862.0      	0.0         	                	;
 Node-198            	1862.0      	0.0         	                	;
 Node-199            	1860.0      	0.0         	                	;
 Node-200            	1860.0      	0.0         	                	;
 Node-201            	1860.0      	0.0         	                	;
 Node-202            	1860.0      	0.0         	                	;
 Node-203            	1861.0      	0.0         	                	;
 Node-204            	1861.0      	0.0         	                	;
 Node-205            	1861.0      	0.0         	                	;
 Node-206            	1861.0      	0.0         	                	;
 Node-207            	1860.0      	0.0         	                	;
 Node-208            	1860.0      	0.0         	                	;
 Node-209            	1861.0      	0.0         	                	;
 Node-210            	1862.0      	0.0         	                	;
 Node-211            	1860.0      	0.0         	                	;
 Node-212            	1861.0      	0.0         	                	;
 Node-213            	1859.0      	0.0         	                	;
 Node-214            	1859.0      	0.0         	                	;
 Node-215            	1860.0      	0.0         	                	;
 Node-216            	1860.0      	0.0         	                	;
 Node-217            	1860.0      	0.0         	                	;
 Node-218            	1858.0      	0.0         	                	;
 Node-219            	1859.0      	0.0         	                	;
 Node-220            	1859.0      	0.0         	                	;
 Node-222            	1859.0      	0.0         	                	;
 Node-408            	1859.0      	0.0         	                	;
 Node-225            	1859.0      	0.0         	                	;
 Node-227            	1864.0      	0.0         	                	;
 Node-228            	1862.0      	0.0         	                	;
 Node-229            	1862.0      	0.0         	                	;
 Node-230            	1862.0      	0.0         	                	;
 Node-231            	1859.0      	0.0         	                	;
 Node-232            	1859.0      	0.0         	                	;
 Node-233            	1860.0      	0.0         	                	;
 Node-234            	1860.0      	0.0         	                	;
 Node-235            	1857.0      	0.0         	                	;
 Node-236            	1857.0      	0.0         	                	;
 Node-237            	1856.0      	0.0         	                	;
 Node-238            	1856.0      	0.0         	                	;
 Node-239            	1854.0      	0.0         	                	;
 Node-240            	1855.0      	0.0         	                	;
 Node-241            	1853.0      	0.0         	                	;
 Node-242            	1851.0      	0.0         	                	;
 Node-243            	1851.0      	0.0         	                	;
 Node-244            	1848.0      	0.0         	                	;
 Node-245            	1849.0      	0.0         	                	;
 Node-246            	1848.0      	0.0         	                	;
 Node-247            	1847.0      	0.0         	                	;
 Node-248            	1847.0      	0.0         	                	;
 Node-249            	1846.0      	0.0         	                	;
 Node-250            	1845.0      	0.0         	                	;
 Node-251            	1842.0      	0.0         	                	;
 Node-252            	1841.0      	0.0         	                	;
 Node-253            	1841.0      	0.0         	                	;
 Node-254            	1840.0      	0.0         	                	;
 Node-255            	1839.0      	0.0         	                	;
 Node-256            	1839.0      	0.0         	                	;
 Node-257            	1837.0      	0.0         	                	;
 Node-258            	1836.0      	0.0         	                	;
 Node-259            	1833.0      	0.0         	                	;
 Node-260            	1832.0      	0.0         	                	;
 Node-261            	1830.0      	0.0         	                	;
 Node-262            	1828.0      	0.0         	                	;
 Node-263            	1827.0      	0.0         	                	;
 Node-264            	1825.0      	0.0         	                	;
 Node-265            	1823.0      	0.0         	                	;
 Node-266            	1821.0      	0.0         	                	;
 Node-267            	1819.0      	0.0         	                	;
 Node-268            	1819.0      	0.0         	                	;
 Node-269            	1816.0      	0.0         	                	;
 Node-270            	1816.0      	0.0         	                	;
 Node-271            	1815.0      	0.0         	                	;
 Node-272            	1814.0      	0.0         	                	;
 Node-273            	1814.0      	0.0         	                	;
 Node-274            	1812.0      	0.0         	                	;
 Node-275            	1806.0      	0.0         	                	;
 Node-276            	1808.0      	0.0         	                	;
 Node-277            	1806.0      	0.0         	                	;
 Node-278            	1804.0      	0.0         	                	;
 Node-279            	1800.0      	0.0         	                	;
 Node-280            	1797.0      	0.0         	                	;
 Node-281            	1797.0      	0.0         	                	;
 Node-282            	1793.0      	0.0         	                	;
 Node-283            	1793.0      	0.0         	                	;
 Node-284            	1792.0      	0.0         	                	;
 Node-285            	1791.0      	0.0         	                	;
 Node-286            	1791.0      	0.0         	                	;
 Node-287            	1790.0      	0.0         	                	;
 Node-288            	1786.0      	0.0         	                	;
 Node-289            	1785.0      	0.0         	                	;
 Node-290            	1783.0      	0.0         	                	;
 Node-291            	1780.0      	0.0         	                	;
 Node-292            	1781.0      	0.0         	                	;
 Node-293            	1778.0      	0.0         	                	;
 Node-294            	1774.0      	0.0         	                	;
 Node-295            	1770.0      	0.0         	                	;
 Node-296            	1770.0      	0.0         	                	;
 Node-297            	1768.0      	0.0         	                	;
 Node-298            	1769.0      	0.0         	                	;
 Node-299            	1769.0      	0.0         	                	;
 Node-300            	1769.0      	0.0         	                	;
 Node-301            	1766.0      	0.0         	                	;
 Node-302            	1766.0      	0.0         	                	;
 Node-303            	1766.0      	0.0         	                	;
 Node-304            	1763.0      	0.0         	                	;
 Node-305            	1762.0      	0.0         	                	;
 Node-306            	1761.0      	0.0         	                	;
 Node-307            	1759.0      	0.0         	                	;
 Node-313            	1759.0      	0.0         	                	;
 Node-759            	1754.0      	0.0         	                	;
 Node-310            	1754.0      	0.0         	                	;
 Node-311            	1753.0      	0.0         	                	;
 Node-314            	1759.0      	0.0         	                	;
 Node-315            	1758.0      	0.0         	                	;
 Node-316            	1757.0      	0.0         	                	;
 Node-317            	1754.0      	0.0         	                	;
 Node-318            	1753.0      	0.0         	                	;
 Node-319            	1752.0      	0.0         	                	;
 Node-320            	1752.0      	0.0         	                	;
 Node-321            	1750.0      	0.0         	                	;
 Node-322            	1750.0      	0.0         	                	;
 Node-323            	1747.0      	0.0         	                	;
 Node-324            	1746.0      	0.0         	                	;
 Node-325            	1746.0      	0.0         	                	;
 Node-326            	1745.0      	0.0         	                	;
 Node-327            	1745.0      	0.0         	                	;
 Node-328            	1745.0      	0.0         	                	;
 Node-329            	1743.0      	0.0         	                	;
 Node-330            	1742.0      	0.0         	                	;
 Node-331            	1742.0      	0.0         	                	;
 Node-332            	1741.0      	0.0         	                	;
 Node-333            	1741.0      	0.0         	                	;
 Node-334            	1741.0      	0.0         	                	;
 Node-335            	1740.0      	0.0         	                	;
 Node-336            	1739.0      	0.0         	                	;
 Node-337            	1739.0      	0.0         	                	;
 Node-338            	1738.0      	0.0         	                	;
 Node-339            	1738.0      	0.0         	                	;
 Node-340            	1738.0      	0.0         	                	;
 Node-341            	1738.0      	0.0         	                	;
 Node-342            	1738.0      	0.0         	                	;
 Node-343            	1738.0      	0.0         	                	;
 Node-344            	1738.0      	0.0         	                	;
 Node-345            	1738.0      	0.0         	                	;
 Node-346            	1739.0      	0.0         	                	;
 Node-347            	1739.0      	0.0         	                	;
 Node-348            	1739.0      	0.0         	                	;
 Node-349            	1739.0      	0.0         	                	;
 Node-350            	1739.0      	0.0         	                	;
 Node-732            	1738.0      	0.0         	                	;
 Node-509            	1910.0      	0.0         	                	;
 Node-353            	1908.0      	0.0         	                	;
 Node-354            	1909.0      	0.0         	                	;
 Node-355            	1906.0      	0.0         	                	;
 Node-356            	1903.0      	0.0         	                	;
 Node-357            	1900.0      	0.0         	                	;
 Node-358            	1901.0      	0.0         	                	;
 Node-359            	1903.0      	0.0         	                	;
 Node-360            	1901.0      	0.0         	                	;
 Node-361            	1899.0      	0.0         	                	;
 Node-362            	1898.0      	0.0         	                	;
 Node-363            	1897.0      	0.0         	                	;
 Node-364            	1897.0      	0.0         	                	;
 Node-365            	1896.0      	0.0         	                	;
 Node-366            	1895.0      	0.0         	                	;
 Node-367            	1893.0      	0.0         	                	;
 Node-368            	1895.0      	0.0         	                	;
 Node-369            	1894.0      	0.0         	                	;
 Node-370            	1892.0      	0.0         	                	;
 Node-371            	1891.0      	0.0         	                	;
 Node-372            	1889.0      	0.0         	                	;
 Node-373            	1891.0      	0.0         	                	;
 Node-374            	1890.0      	0.0         	                	;
 Node-375            	1890.0      	0.0         	                	;
 Node-376            	1890.0      	0.0         	                	;
 Node-377            	1889.0      	0.0         	                	;
 Node-378            	1887.0      	0.0         	                	;
 Node-379            	1884.0      	0.0         	                	;
 Node-380            	1885.0      	0.0         	                	;
 Node-381            	1885.0      	0.0         	                	;
 Node-382            	1884.0      	0.0         	                	;
 Node-383            	1881.0      	0.0         	                	;
 Node-384            	1881.0      	0.0         	                	;
 Node-385            	1878.0      	0.0         	                	;
 Node-386            	1875.0      	0.0         	                	;
 Node-387            	1876.0      	0.0         	                	;
 Node-388            	1872.0      	0.0         	                	;
 Node-389            	1869.0      	0.0         	                	;
 Node-390            	1871.0      	0.0         	                	;
 Node-391            	1870.0      	0.0         	                	;
 Node-392            	1870.0      	0.0         	                	;
 Node-393            	1868.0      	0.0         	                	;
 Node-394            	1867.0      	0.0         	                	;
 Node-395            	1867.0      	0.0         	                	;
 Node-396            	1868.0      	0.0         	                	;
 Node-397            	1868.0      	0.0         	                	;
 Node-398            	1868.0      	0.0         	                	;
 Node-399            	1867.0      	0.0         	                	;
 Node-400            	1867.0      	0.0         	                	;
 Node-401            	1865.0      	0.0         	                	;
 Node-410            	1863.0      	0.0         	                	;
 Node-404            	1860.0      	0.0         	                	;
 Node-405            	1860.0      	0.0         	                	;
 Node-406            	1859.0      	0.0         	                	;
 Node-407            	1859.0      	0.0         	                	;
 Node-412            	1989.0      	0.0         	                	;
 Node-413            	1989.0      	0.0         	                	;
 Node-414            	1989.0      	0.0         	                	;
 Node-415            	1990.0      	0.0         	                	;
 Node-416            	1990.0      	0.0         	                	;
 Node-417            	1987.0      	0.0         	                	;
 Node-551            	1984.0      	0.0         	                	;
 Node-420            	1992.0      	0.0         	                	;
 Node-421            	1990.0      	0.0         	                	;
 Node-422            	1990.0      	0.0         	                	;
 Node-423            	1987.0      	0.0         	                	;
 Node-553            	1982.0      	0.0         	                	;
 Node-426            	1982.0      	0.0         	                	;
 Node-427            	1982.0      	0.0         	                	;
 Node-555            	1985.0      	0.0         	                	;
 Node-429            	1979.0      	0.0         	                	;
 Node-430            	1969.0      	0.0         	                	;
 Node-431            	1969.0      	0.0         	                	;
 Node-432            	1966.0      	0.0         	                	;
 Node-433            	1966.0      	0.0         	                	;
 Node-434            	1968.0      	0.0         	                	;
 Node-435            	1966.0      	0.0         	                	;
 Node-436            	1962.0      	0.0         	                	;
 Node-437            	1960.0      	0.0         	                	;
 Node-438            	1965.0      	0.0         	                	;
 Node-439            	1964.0      	0.0         	                	;
 Node-440            	1963.0      	0.0         	                	;
 Node-441            	1964.0      	0.0         	                	;
 Node-442            	1962.0      	0.0         	                	;
 Node-443            	1961.0      	0.0         	                	;
 Node-444            	1959.0      	0.0         	                	;
 Node-445            	1955.0      	0.0         	                	;
 Node-446            	1954.0      	0.0         	                	;
 Node-447            	1954.0      	0.0         	                	;
 Node-448            	1956.0      	0.0         	                	;
 Node-449            	1954.0      	0.0         	                	;
 Node-450            	1952.0      	0.0         	                	;
 Node-451            	1954.0      	0.0         	                	;
 Node-452            	1954.0      	0.0         	                	;
 Node-453            	1953.0      	0.0         	                	;
 Node-454            	1952.0      	0.0         	                	;
 Node-455            	1952.0      	0.0         	                	;
 Node-456            	1948.0      	0.0         	                	;
 Node-457            	1946.0      	0.0         	                	;
 Node-458            	1953.0      	0.0         	                	;
 Node-459            	1950.0      	0.0         	                	;
 Node-460            	1950.0      	0.0         	                	;
 Node-461            	1951.0      	0.0         	                	;
 Node-462            	1953.0      	0.0         	                	;
 Node-463            	1950.0      	0.0         	                	;
 Node-464            	1951.0      	0.0         	                	;
 Node-465            	1952.0      	0.0         	                	;
 Node-466            	1949.0      	0.0         	                	;
 Node-467            	1950.0      	0.0         	                	;
 Node-468            	1948.0      	0.0         	                	;
 Node-469            	1949.0      	0.0         	                	;
 Node-470            	1949.0      	0.0         	                	;
 Node-471            	1951.0      	0.0         	                	;
 Node-472            	1951.0      	0.0         	                	;
 Node-473            	1951.0      	0.0         	                	;
 Node-474            	1950.0      	0.0         	                	;
 Node-475            	1952.0      	0.0         	                	;
 Node-476            	1950.0      	0.0         	                	;
 Node-477            	1949.0      	0.0         	                	;
 Node-478            	1949.0      	0.0         	                	;
 Node-479            	1946.0      	0.0         	                	;
 Node-480            	1946.0      	0.0         	                	;
 Node-481            	1944.0      	0.0         	                	;
 Node-482            	1945.0      	0.0         	                	;
 Node-483            	1944.0      	0.0         	                	;
 Node-484            	1940.0      	0.0         	                	;
 Node-485            	1941.0      	0.0         	                	;
 Node-486            	1940.0      	0.0         	                	;
 Node-487            	1940.0      	0.0         	                	;
 Node-488            	1935.0      	0.0         	                	;
 Node-489            	1931.0      	0.0         	                	;
 Node-490            	1930.0      	0.0         	                	;
 Node-491            	1930.0      	0.0         	                	;
 Node-492            	1927.0      	0.0         	                	;
 Node-493            	1927.0      	0.0         	                	;
 Node-494            	1923.0      	0.0         	                	;
 Node-495            	1918.0      	0.0         	                	;
 Node-496            	1918.0      	0.0         	                	;
 Node-497            	1918.0      	0.0         	                	;
 Node-498            	1914.0      	0.0         	                	;
 Node-499            	1915.0      	0.0         	                	;
 Node-500            	1919.0      	0.0         	                	;
 Node-501            	1914.0      	0.0         	                	;
 Node-502            	1914.0      	0.0         	                	;
 Node-503            	1914.0      	0.0         	                	;
 Node-504            	1914.0      	0.0         	                	;
 Node-505            	1914.0      	0.0         	                	;
 Node-506            	1913.0      	0.0         	                	;
 Node-507            	1911.0      	0.0         	                	;
 Node-508            	1910.0      	0.0         	                	;
 Node-511            	2003.0      	0.0         	                	;
 Node-512            	2001.0      	0.0         	                	;
 Node-513            	2001.0      	0.0         	                	;
 Node-514            	2001.0      	0.0         	                	;
 Node-516            	1999.0      	0.0         	                	;
 Node-517            	1999.0      	0.0         	                	;
 Node-518            	1998.0      	0.0         	                	;
 Node-519            	1998.0      	0.0         	                	;
 Node-520            	1996.0      	0.0         	                	;
 Node-521            	1994.0      	0.0         	                	;
 Node-522            	1992.0      	0.0         	                	;
 Node-523            	1987.0      	0.0         	                	;
 Node-524            	1987.0      	0.0         	                	;
 Node-525            	1983.0      	0.0         	                	;
 Node-526            	1983.0      	0.0         	                	;
 Node-527            	1982.0      	0.0         	                	;
 Node-528            	1982.0      	0.0         	                	;
 Node-529            	1981.0      	0.0         	                	;
 Node-561            	2019.0      	0.0         	                	;
 Node-532            	2015.0      	0.0         	                	;
 Node-533            	2011.0      	0.0         	                	;
 Node-534            	2008.0      	0.0         	                	;
 Node-535            	2008.0      	0.0         	                	;
 Node-536            	2001.0      	0.0         	                	;
 Node-537            	1998.0      	0.0         	                	;
 Node-538            	1998.0      	0.0         	                	;
 Node-539            	1998.0      	0.0         	                	;
 Node-540            	1996.0      	0.0         	                	;
 Node-541            	1994.0      	0.0         	                	;
 Node-542            	1992.0      	0.0         	                	;
 Node-543            	1987.0      	0.0         	                	;
 Node-544            	1987.0      	0.0         	                	;
 Node-545            	1983.0      	0.0         	                	;
 Node-546            	1983.0      	0.0         	                	;
 Node-547            	1982.0      	0.0         	                	;
 Node-548            	1982.0      	0.0         	                	;
 Node-549            	1981.0      	0.0         	                	;
 Node-552            	1984.0      	0.0         	                	;
 Node-554            	1982.0      	0.0         	                	;
 Node-557            	2023.0      	0.0         	                	;
 Node-558            	2019.0      	0.0         	                	;
 Node-559            	2019.0      	0.0         	                	;
 Node-560            	2019.0      	0.0         	                	;
 Node-562            	1856.0      	0.0         	                	;
 Node-563            	1856.0      	0.0         	                	;
 Node-564            	1855.0      	0.0         	                	;
 Node-565            	1854.0      	0.0         	                	;
 Node-566            	1850.0      	0.0         	                	;
 Node-567            	1848.0      	0.0         	                	;
 Node-569            	1843.0      	0.0         	                	;
 Node-570            	1840.0      	0.0         	                	;
 Node-571            	1838.0      	0.0         	                	;
 Node-572            	1838.0      	0.0         	                	;
 Node-573            	1837.0      	0.0         	                	;
 Node-574            	1836.0      	0.0         	                	;
 Node-575            	1834.0      	0.0         	                	;
 Node-576            	1833.0      	0.0         	                	;
 Node-577            	1832.0      	0.0         	                	;
 Node-578            	1830.0      	0.0         	                	;
 Node-579            	1828.0      	0.0         	                	;
 Node-580            	1828.0      	0.0         	                	;
 Node-581            	1826.0      	0.0         	                	;
 Node-582            	1824.0      	0.0         	                	;
 Node-583            	1819.0      	0.0         	                	;
 Node-584            	1821.0      	0.0         	                	;
 Node-585            	1820.0      	0.0         	                	;
 Node-586            	1818.0      	0.0         	                	;
 Node-587            	1820.0      	0.0         	                	;
 Node-588            	1817.0      	0.0         	                	;
 Node-589            	1814.0      	0.0         	                	;
 Node-590            	1815.0      	0.0         	                	;
 Node-591            	1816.0      	0.0         	                	;
 Node-592            	1813.0      	0.0         	                	;
 Node-593            	1811.0      	0.0         	                	;
 Node-594            	1808.0      	0.0         	                	;
 Node-595            	1806.0      	0.0         	                	;
 Node-596            	1806.0      	0.0         	                	;
 Node-597            	1807.0      	0.0         	                	;
 Node-598            	1807.0      	0.0         	                	;
 Node-599            	1807.0      	0.0         	                	;
 Node-600            	1809.0      	0.0         	                	;
 Node-601            	1811.0      	0.0         	                	;
 Node-602            	1816.0      	0.0         	                	;
 Node-603            	1817.0      	0.0         	                	;
 Node-604            	1819.0      	0.0         	                	;
 Node-605            	1819.0      	0.0         	                	;
 Node-606            	1820.0      	0.0         	                	;
 Node-607            	1820.0      	0.0         	                	;
 Node-608            	1821.0      	0.0         	                	;
 Node-609            	1821.0      	0.0         	                	;
 Node-611            	1821.0      	0.0         	                	;
 Node-612            	1820.0      	0.0         	                	;
 Node-613            	1820.0      	0.0         	                	;
 Node-614            	1820.0      	0.0         	                	;
 Node-615            	1819.0      	0.0         	                	;
 Node-616            	1819.0      	0.0         	                	;
 Node-617            	1819.0      	0.0         	                	;
 Node-618            	1819.0      	0.0         	                	;
 Node-619            	1819.0      	0.0         	                	;
 Node-620            	1818.0      	0.0         	                	;
 Node-621            	1817.0      	0.0         	                	;
 Node-622            	1816.0      	0.0         	                	;
 Node-623            	1816.0      	0.0         	                	;
 Node-624            	1816.0      	0.0         	                	;
 Node-625            	1815.0      	0.0         	                	;
 Node-626            	1815.0      	0.0         	                	;
 Node-627            	1814.0      	0.0         	                	;
 Node-628            	1813.0      	0.0         	                	;
 Node-630            	1813.0      	0.0         	                	;
 Node-683            	1855.0      	0.0         	                	;
 Node-633            	1855.0      	0.0         	                	;
 Node-634            	1852.0      	0.0         	                	;
 Node-635            	1850.0      	0.0         	                	;
 Node-636            	1848.0      	0.0         	                	;
 Node-637            	1848.0      	0.0         	                	;
 Node-638            	1848.0      	0.0         	                	;
 Node-639            	1846.0      	0.0         	                	;
 Node-640            	1846.0      	0.0         	                	;
 Node-641            	1843.0      	0.0         	                	;
 Node-642            	1843.0      	0.0         	                	;
 Node-677            	1855.0      	0.0         	                	;
 Node-644            	1853.0      	0.0         	                	;
 Node-646            	1850.0      	0.0         	                	;
 Node-647            	1850.0      	0.0         	                	;
 Node-649            	1858.0      	0.0         	                	;
 Node-650            	1858.0      	0.0         	                	;
 Node-651            	1858.0      	0.0         	                	;
 Node-652            	1858.0      	0.0         	                	;
 Node-653            	1856.0      	0.0         	                	;
 Node-654            	1856.0      	0.0         	                	;
 Node-655            	1854.0      	0.0         	                	;
 Node-656            	1854.0      	0.0         	                	;
 Node-657            	1850.0      	0.0         	                	;
 Node-658            	1848.0      	0.0         	                	;
 Node-659            	1845.0      	0.0         	                	;
 Node-660            	1843.0      	0.0         	                	;
 Node-661            	1840.0      	0.0         	                	;
 Node-662            	1838.0      	0.0         	                	;
 Node-723            	1851.0      	0.0         	                	;
 Node-665            	1851.0      	0.0         	                	;
 Node-718            	1854.0      	0.0         	                	;
 Node-667            	1853.0      	0.0         	                	;
 Node-668            	1855.0      	0.0         	                	;
 Node-669            	1855.0      	0.0         	                	;
 Node-670            	1854.0      	0.0         	                	;
 Node-671            	1853.0      	0.0         	                	;
 Node-672            	1853.0      	0.0         	                	;
 Node-673            	1854.0      	0.0         	                	;
 Node-674            	1854.0      	0.0         	                	;
 Node-675            	1853.0      	0.0         	                	;
 Node-676            	1853.0      	0.0         	                	;
 Node-678            	1854.0      	0.0         	                	;
 Node-679            	1854.0      	0.0         	                	;
 Node-680            	1854.0      	0.0         	                	;
 Node-681            	1856.0      	0.0         	                	;
 Node-682            	1855.0      	0.0         	                	;
 Node-684            	1855.0      	0.0         	                	;
 Node-685            	1855.0      	0.0         	                	;
 Node-686            	1854.0      	0.0         	                	;
 Node-687            	1854.0      	0.0         	                	;
 Node-688            	1854.0      	0.0         	                	;
 Node-689            	1852.0      	0.0         	                	;
 Node-692            	1855.0      	0.0         	                	;
 Node-693            	1858.0      	0.0         	                	;
 Node-694            	1856.0      	0.0         	                	;
 Node-695            	1853.0      	0.0         	                	;
 Node-696            	1850.0      	0.0         	                	;
 Node-697            	1850.0      	0.0         	                	;
 Node-698            	1850.0      	0.0         	                	;
 Node-699            	1849.0      	0.0         	                	;
 Node-700            	1849.0      	0.0         	                	;
 Node-701            	1849.0      	0.0         	                	;
 Node-704            	1824.0      	0.0         	                	;
 Node-705            	1824.0      	0.0         	                	;
 Node-706            	1824.0      	0.012962963 	                	;
 Node-708            	1862.0      	0.0         	                	;
 Node-709            	1862.0      	0.0         	                	;
 Node-710            	1859.0      	0.0         	                	;
 Node-711            	1856.0      	0.0         	                	;
 Node-712            	1856.0      	0.0         	                	;
 Node-713            	1856.0      	0.010185185 	                	;
 Node-725            	1859.0      	0.0         	                	;
 Node-715            	1857.0      	0.0         	                	;
 Node-716            	1857.0      	0.0         	                	;
 Node-717            	1854.0      	0.0         	                	;
 Node-719            	1853.0      	0.0         	                	;
 Node-720            	1853.0      	0.0         	                	;
 Node-721            	1851.0      	0.0         	                	;
 Node-729            	1859.0      	0.0         	                	;
 Node-730            	1859.0      	0.0         	                	;
 Node-733            	1738.0      	0.0         	                	;
 Node-734            	1738.0      	0.0         	                	;
 Node-735            	1739.0      	0.0         	                	;
 Node-736            	1738.0      	0.0         	                	;
 Node-737            	1739.0      	0.0         	                	;
 Node-738            	1738.0      	0.0         	                	;
 Node-739            	1738.0      	0.0         	                	;
 Node-740            	1738.0      	0.0         	                	;
 Node-741            	1738.0      	0.0         	                	;
 Node-742            	1739.0      	0.0         	                	;
 Node-743            	1739.0      	0.0         	                	;
 Node-744            	1739.0      	0.0         	                	;
 Node-745            	1739.0      	0.0         	                	;
 Node-746            	1739.0      	0.0         	                	;
 Node-747            	1739.0      	0.0         	                	;
 Node-748            	1739.0      	0.0         	                	;
 Node-749            	1739.0      	0.0         	                	;
 Node-750            	1739.0      	0.0         	                	;
 Node-751            	1739.0      	0.0         	                	;
 Node-752            	1740.0      	0.0         	                	;
 Node-753            	1740.0      	0.0         	                	;
 Node-754            	1743.0      	0.0         	                	;
 Node-755            	1743.0      	0.0         	                	;
 Node-756            	1749.0      	0.0         	                	;
 Node-757            	1749.0      	0.0         	                	;
 Node-758            	1749.0      	0.0         	                	;

[RESERVOIRS]
;ID                  	Head        	Pattern         
 Spring-5307         	2058        	                	;
 Spring-5308         	1992        	                	;
 Spring-5309         	1989        	                	;
 Spring-5377         	2010        	                	;

[TANKS]
;ID                  	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve
 Tank-18966          	1845        	0.75        	0.15000000000000002     	1.5         	5           	500.0       	                	;
 Tank-18967          	1859        	0.75        	0.15000000000000002     	1.5         	5           	20.0        	                	;
 Tank-18968          	1864        	0.75        	0.15000000000000002     	1.5         	5           	5.0         	                	;

[PIPES]
;ID                  	Node1               	Node2               	Length      	Diameter    	Roughness   	MinorLoss   	Status
 Pipe-108428-0       	Node-690            	Node-2              	1.586       	20          	100         	0           	Open  	;
 Pipe-108426-0       	Node-722            	Node-4              	0.969       	25          	100         	0           	Open  	;
 Pipe-108426-1       	Node-4              	Node-5              	1.142       	25          	100         	0           	Open  	;
 Pipe-108426-2       	Node-5              	Node-6              	6.201       	25          	100         	0           	Open  	;
 Pipe-108426-3       	Node-6              	Node-7              	9.444       	25          	100         	0           	Open  	;
 Pipe-108426-4       	Node-7              	Node-8              	5.735       	25          	100         	0           	Open  	;
 Pipe-108426-5       	Node-8              	Node-9              	5.454       	25          	100         	0           	Open  	;
 Pipe-108426-6       	Node-9              	Node-10             	4.184       	25          	100         	0           	Open  	;
 Pipe-108426-7       	Node-10             	Node-11             	4.173       	25          	100         	0           	Open  	;
 Pipe-108426-8       	Node-11             	Node-12             	7.243       	25          	100         	0           	Open  	;
 Pipe-108436-0       	Node-144            	Node-14             	15.295      	32          	100         	0           	Open  	;
 Pipe-108436-1       	Node-14             	Node-15             	10.156      	32          	100         	0           	Open  	;
 Pipe-108436-2       	Node-15             	Node-16             	3.803       	32          	100         	0           	Open  	;
 Pipe-108436-3       	Node-16             	Node-17             	3.699       	32          	100         	0           	Open  	;
 Pipe-108436-4       	Node-17             	Node-18             	15.701      	32          	100         	0           	Open  	;
 Pipe-108436-5       	Node-18             	Node-19             	9.972       	32          	100         	0           	Open  	;
 Pipe-108436-6       	Node-19             	Node-20             	7.263       	32          	100         	0           	Open  	;
 Pipe-108436-7       	Node-20             	Node-21             	1.379       	32          	100         	0           	Open  	;
 Pipe-108436-8       	Node-21             	Node-22             	7.109       	32          	100         	0           	Open  	;
 Pipe-108436-9       	Node-22             	Node-23             	2.079       	32          	100         	0           	Open  	;
 Pipe-108436-10      	Node-23             	Node-24             	1.346       	32          	100         	0           	Open  	;
 Pipe-108436-11      	Node-24             	Node-25             	4.109       	32          	100         	0           	Open  	;
 Pipe-108436-12      	Node-25             	Node-26             	7.751       	32          	100         	0           	Open  	;
 Pipe-108436-13      	Node-26             	Node-27             	13.874      	32          	100         	0           	Open  	;
 Pipe-108436-14      	Node-27             	Node-28             	8.841       	32          	100         	0           	Open  	;
 Pipe-108436-15      	Node-28             	Node-691            	13.082      	32          	100         	0           	Open  	;
 Pipe-108415-0       	Node-568            	Node-31             	5.432       	25          	100         	0           	Open  	;
 Pipe-108415-1       	Node-31             	Node-32             	10.994      	25          	100         	0           	Open  	;
 Pipe-108415-2       	Node-32             	Node-33             	9.273       	25          	100         	0           	Open  	;
 Pipe-108415-3       	Node-33             	Node-34             	8.432       	25          	100         	0           	Open  	;
 Pipe-108415-4       	Node-34             	Node-35             	6.531       	25          	100         	0           	Open  	;
 Pipe-108415-5       	Node-35             	Node-36             	9.741       	25          	100         	0           	Open  	;
 Pipe-108415-6       	Node-36             	Node-37             	7.851       	25          	100         	0           	Open  	;
 Pipe-108415-7       	Node-37             	Node-38             	8.835       	25          	100         	0           	Open  	;
 Pipe-108415-8       	Node-38             	Node-59             	10.149      	25          	100         	0           	Open  	;
 Pipe-108415-9       	Node-59             	Node-40             	3.867       	25          	100         	0           	Open  	;
 Pipe-108415-10      	Node-40             	Node-41             	13.937      	25          	100         	0           	Open  	;
 Pipe-108415-11      	Node-41             	Node-42             	11.094      	25          	100         	0           	Open  	;
 Pipe-108415-12      	Node-42             	Node-43             	8.622       	25          	100         	0           	Open  	;
 Pipe-108415-13      	Node-43             	Node-44             	13.783      	25          	100         	0           	Open  	;
 Pipe-108415-14      	Node-44             	Node-45             	6.96        	25          	100         	0           	Open  	;
 Pipe-108415-15      	Node-45             	Node-46             	15.769      	25          	100         	0           	Open  	;
 Pipe-108415-16      	Node-46             	Node-47             	11.906      	25          	100         	0           	Open  	;
 Pipe-108415-17      	Node-47             	Node-48             	9.922       	25          	100         	0           	Open  	;
 Pipe-108415-18      	Node-48             	Node-49             	3.216       	25          	100         	0           	Open  	;
 Pipe-108415-19      	Node-49             	Node-50             	6.524       	25          	100         	0           	Open  	;
 Pipe-108414-0       	Node-610            	Node-52             	7.119       	25          	100         	0           	Open  	;
 Pipe-108414-1       	Node-52             	Node-53             	9.077       	25          	100         	0           	Open  	;
 Pipe-108414-2       	Node-53             	Node-54             	9.883       	25          	100         	0           	Open  	;
 Pipe-108446-0       	Node-402            	Tank-18968          	8.274       	32          	100         	0           	Open  	;
 Pipe-108420-0       	Node-631            	Node-58             	2.043       	25          	100         	0           	Open  	;
 Pipe-108416-0       	Node-59             	Node-60             	7.728       	25          	100         	0           	Open  	;
 Pipe-108416-1       	Node-60             	Node-61             	4.127       	25          	100         	0           	Open  	;
 Pipe-108416-2       	Node-61             	Node-62             	2.587       	25          	100         	0           	Open  	;
 Pipe-108416-3       	Node-62             	Node-63             	0.902       	25          	100         	0           	Open  	;
 Pipe-108417-0       	Node-663            	Node-65             	0.223       	20          	100         	0           	Open  	;
 Pipe-108418-0       	Node-731            	Node-67             	4.622       	32          	100         	0           	Open  	;
 Pipe-108418-1       	Node-67             	Node-68             	10.445      	32          	100         	0           	Open  	;
 Pipe-108418-2       	Node-68             	Node-69             	8.908       	32          	100         	0           	Open  	;
 Pipe-108418-3       	Node-69             	Node-70             	7.158       	32          	100         	0           	Open  	;
 Pipe-108418-4       	Node-70             	Node-562            	4.891       	32          	100         	0           	Open  	;
 Pipe-108418-5       	Node-562            	Node-563            	9.702       	32          	100         	0           	Open  	;
 Pipe-108418-6       	Node-563            	Node-564            	5.61        	32          	100         	0           	Open  	;
 Pipe-108418-7       	Node-564            	Node-565            	4.87        	32          	100         	0           	Open  	;
 Pipe-108418-8       	Node-565            	Node-566            	13.366      	32          	100         	0           	Open  	;
 Pipe-108418-9       	Node-566            	Node-567            	16.999      	32          	100         	0           	Open  	;
 Pipe-108418-10      	Node-567            	Node-568            	13.244      	32          	100         	0           	Open  	;
 Pipe-108418-11      	Node-568            	Node-569            	15.232      	32          	100         	0           	Open  	;
 Pipe-108418-12      	Node-569            	Node-570            	12.531      	32          	100         	0           	Open  	;
 Pipe-108418-13      	Node-570            	Node-571            	9.187       	32          	100         	0           	Open  	;
 Pipe-108418-14      	Node-571            	Node-572            	5.528       	32          	100         	0           	Open  	;
 Pipe-108418-15      	Node-572            	Node-573            	12.308      	32          	100         	0           	Open  	;
 Pipe-108418-16      	Node-573            	Node-574            	5.276       	32          	100         	0           	Open  	;
 Pipe-108418-17      	Node-574            	Node-575            	14.708      	32          	100         	0           	Open  	;
 Pipe-108418-18      	Node-575            	Node-576            	14.802      	32          	100         	0           	Open  	;
 Pipe-108418-19      	Node-576            	Node-577            	12.294      	32          	100         	0           	Open  	;
 Pipe-108418-20      	Node-577            	Node-578            	9.857       	32          	100         	0           	Open  	;
 Pipe-108418-21      	Node-578            	Node-579            	9.888       	32          	100         	0           	Open  	;
 Pipe-108418-22      	Node-579            	Node-580            	9.925       	32          	100         	0           	Open  	;
 Pipe-108418-23      	Node-580            	Node-581            	12.633      	32          	100         	0           	Open  	;
 Pipe-108418-24      	Node-581            	Node-582            	16.325      	32          	100         	0           	Open  	;
 Pipe-108418-25      	Node-582            	Node-583            	21.852      	32          	100         	0           	Open  	;
 Pipe-108418-26      	Node-583            	Node-584            	12.277      	32          	100         	0           	Open  	;
 Pipe-108418-27      	Node-584            	Node-585            	24.329      	32          	100         	0           	Open  	;
 Pipe-108418-28      	Node-585            	Node-586            	12.074      	32          	100         	0           	Open  	;
 Pipe-108418-29      	Node-586            	Node-587            	13.517      	32          	100         	0           	Open  	;
 Pipe-108418-30      	Node-587            	Node-588            	10.844      	32          	100         	0           	Open  	;
 Pipe-108418-31      	Node-588            	Node-589            	3.273       	32          	100         	0           	Open  	;
 Pipe-108418-32      	Node-589            	Node-590            	15.877      	32          	100         	0           	Open  	;
 Pipe-108418-33      	Node-590            	Node-591            	9.615       	32          	100         	0           	Open  	;
 Pipe-108418-34      	Node-591            	Node-592            	15.37       	32          	100         	0           	Open  	;
 Pipe-108418-35      	Node-592            	Node-593            	8.323       	32          	100         	0           	Open  	;
 Pipe-108418-36      	Node-593            	Node-594            	5.016       	32          	100         	0           	Open  	;
 Pipe-108418-37      	Node-594            	Node-595            	12.925      	32          	100         	0           	Open  	;
 Pipe-108418-38      	Node-595            	Node-596            	11.639      	32          	100         	0           	Open  	;
 Pipe-108418-39      	Node-596            	Node-597            	13.508      	32          	100         	0           	Open  	;
 Pipe-108418-40      	Node-597            	Node-598            	5.777       	32          	100         	0           	Open  	;
 Pipe-108418-41      	Node-598            	Node-599            	9.08        	32          	100         	0           	Open  	;
 Pipe-108418-42      	Node-599            	Node-600            	13.144      	32          	100         	0           	Open  	;
 Pipe-108418-43      	Node-600            	Node-601            	11.899      	32          	100         	0           	Open  	;
 Pipe-108418-44      	Node-601            	Node-602            	17.196      	32          	100         	0           	Open  	;
 Pipe-108418-45      	Node-602            	Node-603            	13.94       	32          	100         	0           	Open  	;
 Pipe-108418-46      	Node-603            	Node-604            	12.867      	32          	100         	0           	Open  	;
 Pipe-108418-47      	Node-604            	Node-605            	9.725       	32          	100         	0           	Open  	;
 Pipe-108418-48      	Node-605            	Node-606            	9.684       	32          	100         	0           	Open  	;
 Pipe-108418-49      	Node-606            	Node-607            	13.916      	32          	100         	0           	Open  	;
 Pipe-108418-50      	Node-607            	Node-608            	20.569      	32          	100         	0           	Open  	;
 Pipe-108418-51      	Node-608            	Node-609            	13.611      	32          	100         	0           	Open  	;
 Pipe-108418-52      	Node-609            	Node-610            	10.076      	32          	100         	0           	Open  	;
 Pipe-108418-53      	Node-610            	Node-611            	9.864       	32          	100         	0           	Open  	;
 Pipe-108418-54      	Node-611            	Node-612            	11.811      	32          	100         	0           	Open  	;
 Pipe-108418-55      	Node-612            	Node-613            	16.949      	32          	100         	0           	Open  	;
 Pipe-108418-56      	Node-613            	Node-614            	12.909      	32          	100         	0           	Open  	;
 Pipe-108418-57      	Node-614            	Node-615            	13.306      	32          	100         	0           	Open  	;
 Pipe-108418-58      	Node-615            	Node-616            	13.154      	32          	100         	0           	Open  	;
 Pipe-108418-59      	Node-616            	Node-617            	10.891      	32          	100         	0           	Open  	;
 Pipe-108418-60      	Node-617            	Node-618            	15.947      	32          	100         	0           	Open  	;
 Pipe-108418-61      	Node-618            	Node-619            	17.641      	32          	100         	0           	Open  	;
 Pipe-108418-62      	Node-619            	Node-620            	15.51       	32          	100         	0           	Open  	;
 Pipe-108418-63      	Node-620            	Node-621            	18.9        	32          	100         	0           	Open  	;
 Pipe-108418-64      	Node-621            	Node-622            	15.822      	32          	100         	0           	Open  	;
 Pipe-108418-65      	Node-622            	Node-623            	10.379      	32          	100         	0           	Open  	;
 Pipe-108418-66      	Node-623            	Node-624            	14.344      	32          	100         	0           	Open  	;
 Pipe-108418-67      	Node-624            	Node-625            	9.084       	32          	100         	0           	Open  	;
 Pipe-108418-68      	Node-625            	Node-626            	8.499       	32          	100         	0           	Open  	;
 Pipe-108418-69      	Node-626            	Node-627            	0.925       	32          	100         	0           	Open  	;
 Pipe-108418-70      	Node-627            	Node-628            	3.174       	32          	100         	0           	Open  	;
 Pipe-108418-71      	Node-628            	Node-630            	3.698       	32          	100         	0           	Open  	;
 Pipe-108421-0       	Node-683            	Node-633            	3.704       	20          	100         	0           	Open  	;
 Pipe-108421-1       	Node-633            	Node-634            	9.22        	20          	100         	0           	Open  	;
 Pipe-108421-2       	Node-634            	Node-635            	9.421       	20          	100         	0           	Open  	;
 Pipe-108421-3       	Node-635            	Node-636            	5.808       	20          	100         	0           	Open  	;
 Pipe-108421-4       	Node-636            	Node-637            	4.838       	20          	100         	0           	Open  	;
 Pipe-108421-5       	Node-637            	Node-638            	4.289       	20          	100         	0           	Open  	;
 Pipe-108421-6       	Node-638            	Node-639            	5.02        	20          	100         	0           	Open  	;
 Pipe-108421-7       	Node-639            	Node-640            	6.107       	20          	100         	0           	Open  	;
 Pipe-108421-8       	Node-640            	Node-641            	6.257       	20          	100         	0           	Open  	;
 Pipe-108421-9       	Node-641            	Node-642            	6.742       	20          	100         	0           	Open  	;
 Pipe-108422-0       	Node-677            	Node-644            	6.869       	25          	100         	0           	Open  	;
 Pipe-108422-1       	Node-644            	Node-646            	5.205       	25          	100         	0           	Open  	;
 Pipe-108424-0       	Node-731            	Node-649            	4.592       	25          	100         	0           	Open  	;
 Pipe-108424-1       	Node-649            	Node-650            	10.211      	25          	100         	0           	Open  	;
 Pipe-108424-2       	Node-650            	Node-651            	9.03        	25          	100         	0           	Open  	;
 Pipe-108424-3       	Node-651            	Node-652            	6.907       	25          	100         	0           	Open  	;
 Pipe-108424-4       	Node-652            	Node-653            	4.876       	25          	100         	0           	Open  	;
 Pipe-108424-5       	Node-653            	Node-654            	10.112      	25          	100         	0           	Open  	;
 Pipe-108424-6       	Node-654            	Node-655            	5.553       	25          	100         	0           	Open  	;
 Pipe-108424-7       	Node-655            	Node-656            	5.107       	25          	100         	0           	Open  	;
 Pipe-108424-8       	Node-656            	Node-657            	12.953      	25          	100         	0           	Open  	;
 Pipe-108424-9       	Node-657            	Node-658            	16.838      	25          	100         	0           	Open  	;
 Pipe-108424-10      	Node-658            	Node-659            	13.497      	25          	100         	0           	Open  	;
 Pipe-108424-11      	Node-659            	Node-660            	15.181      	25          	100         	0           	Open  	;
 Pipe-108424-12      	Node-660            	Node-661            	12.314      	25          	100         	0           	Open  	;
 Pipe-108424-13      	Node-661            	Node-662            	9.27        	25          	100         	0           	Open  	;
 Pipe-108425-0       	Node-723            	Node-665            	0.255       	25          	100         	0           	Open  	;
 Pipe-108427-0       	Node-718            	Node-667            	9.084       	25          	100         	0           	Open  	;
 Pipe-108427-1       	Node-667            	Node-668            	8.848       	25          	100         	0           	Open  	;
 Pipe-108427-2       	Node-668            	Node-669            	12.441      	25          	100         	0           	Open  	;
 Pipe-108427-3       	Node-669            	Node-670            	11.577      	25          	100         	0           	Open  	;
 Pipe-108427-4       	Node-670            	Node-671            	9.278       	25          	100         	0           	Open  	;
 Pipe-108427-5       	Node-671            	Node-672            	6.176       	25          	100         	0           	Open  	;
 Pipe-108427-6       	Node-672            	Node-673            	13.629      	25          	100         	0           	Open  	;
 Pipe-108427-7       	Node-673            	Node-674            	9.162       	25          	100         	0           	Open  	;
 Pipe-108427-8       	Node-674            	Node-675            	8.997       	25          	100         	0           	Open  	;
 Pipe-108427-9       	Node-675            	Node-676            	5.961       	25          	100         	0           	Open  	;
 Pipe-108427-10      	Node-676            	Node-677            	4.606       	25          	100         	0           	Open  	;
 Pipe-108427-11      	Node-677            	Node-678            	12.329      	25          	100         	0           	Open  	;
 Pipe-108427-12      	Node-678            	Node-679            	9.613       	25          	100         	0           	Open  	;
 Pipe-108427-13      	Node-679            	Node-680            	14.396      	25          	100         	0           	Open  	;
 Pipe-108427-14      	Node-680            	Node-681            	11.854      	25          	100         	0           	Open  	;
 Pipe-108427-15      	Node-681            	Node-682            	17.467      	25          	100         	0           	Open  	;
 Pipe-108427-16      	Node-682            	Node-683            	4.426       	25          	100         	0           	Open  	;
 Pipe-108427-17      	Node-683            	Node-684            	11.307      	25          	100         	0           	Open  	;
 Pipe-108427-18      	Node-684            	Node-685            	11.152      	25          	100         	0           	Open  	;
 Pipe-108427-19      	Node-685            	Node-686            	13.962      	25          	100         	0           	Open  	;
 Pipe-108427-20      	Node-686            	Node-687            	4.79        	25          	100         	0           	Open  	;
 Pipe-108427-21      	Node-687            	Node-688            	4.773       	25          	100         	0           	Open  	;
 Pipe-108427-22      	Node-688            	Node-689            	6.327       	25          	100         	0           	Open  	;
 Pipe-108429-0       	Node-691            	Node-692            	9.321       	40          	100         	0           	Open  	;
 Pipe-108429-1       	Node-692            	Node-693            	18.849      	40          	100         	0           	Open  	;
 Pipe-108429-2       	Node-693            	Node-694            	16.013      	40          	100         	0           	Open  	;
 Pipe-108429-3       	Node-694            	Node-695            	13.0        	40          	100         	0           	Open  	;
 Pipe-108429-4       	Node-695            	Node-696            	6.724       	40          	100         	0           	Open  	;
 Pipe-108429-5       	Node-696            	Node-697            	3.435       	40          	100         	0           	Open  	;
 Pipe-108429-6       	Node-697            	Node-698            	4.267       	40          	100         	0           	Open  	;
 Pipe-108429-7       	Node-698            	Node-699            	10.192      	40          	100         	0           	Open  	;
 Pipe-108429-8       	Node-699            	Node-700            	2.487       	40          	100         	0           	Open  	;
 Pipe-108429-9       	Node-700            	Node-701            	3.247       	40          	100         	0           	Open  	;
 Pipe-108429-10      	Node-701            	Tank-18966          	16.783      	40          	100         	0           	Open  	;
 Pipe-108430-0       	Node-703            	Node-704            	7.884       	25          	100         	0           	Open  	;
 Pipe-108430-1       	Node-704            	Node-705            	6.345       	25          	100         	0           	Open  	;
 Pipe-108430-2       	Node-705            	Node-706            	1.222       	25          	100         	0           	Open  	;
 Pipe-108431-0       	Node-707            	Node-708            	5.019       	25          	100         	0           	Open  	;
 Pipe-108431-1       	Node-708            	Node-709            	8.895       	25          	100         	0           	Open  	;
 Pipe-108431-2       	Node-709            	Node-710            	5.557       	25          	100         	0           	Open  	;
 Pipe-108431-3       	Node-710            	Node-711            	5.136       	25          	100         	0           	Open  	;
 Pipe-108431-4       	Node-711            	Node-712            	5.061       	25          	100         	0           	Open  	;
 Pipe-108431-5       	Node-712            	Node-713            	1.741       	25          	100         	0           	Open  	;
 Pipe-108432-0       	Node-725            	Node-715            	5.242       	32          	100         	0           	Open  	;
 Pipe-108432-1       	Node-715            	Node-716            	3.68        	32          	100         	0           	Open  	;
 Pipe-108432-2       	Node-716            	Node-717            	6.879       	32          	100         	0           	Open  	;
 Pipe-108432-3       	Node-717            	Node-718            	4.476       	32          	100         	0           	Open  	;
 Pipe-108432-4       	Node-718            	Node-719            	5.727       	32          	100         	0           	Open  	;
 Pipe-108432-5       	Node-719            	Node-720            	4.083       	32          	100         	0           	Open  	;
 Pipe-108432-6       	Node-720            	Node-721            	6.656       	32          	100         	0           	Open  	;
 Pipe-108432-7       	Node-721            	Node-722            	1.98        	32          	100         	0           	Open  	;
 Pipe-108434-0       	Tank-18967          	Node-731            	1.901       	32          	100         	0           	Open  	;
 Pipe-108435-0       	Tank-18967          	Node-729            	0.462       	25          	100         	0           	Open  	;
 Pipe-108435-1       	Node-729            	Node-730            	1.155       	25          	100         	0           	Open  	;
 Pipe-108437-0       	Node-732            	Node-733            	6.91        	40          	100         	0           	Open  	;
 Pipe-108437-1       	Node-733            	Node-734            	5.045       	40          	100         	0           	Open  	;
 Pipe-108437-2       	Node-734            	Node-735            	6.246       	40          	100         	0           	Open  	;
 Pipe-108437-3       	Node-735            	Node-736            	5.206       	40          	100         	0           	Open  	;
 Pipe-108437-4       	Node-736            	Node-737            	6.332       	40          	100         	0           	Open  	;
 Pipe-108437-5       	Node-737            	Node-738            	9.732       	40          	100         	0           	Open  	;
 Pipe-108437-6       	Node-738            	Node-739            	10.209      	40          	100         	0           	Open  	;
 Pipe-108437-7       	Node-739            	Node-740            	10.583      	40          	100         	0           	Open  	;
 Pipe-108437-8       	Node-740            	Node-741            	3.802       	40          	100         	0           	Open  	;
 Pipe-108437-9       	Node-741            	Node-742            	8.808       	40          	100         	0           	Open  	;
 Pipe-108437-10      	Node-742            	Node-743            	5.837       	40          	100         	0           	Open  	;
 Pipe-108437-11      	Node-743            	Node-744            	5.786       	40          	100         	0           	Open  	;
 Pipe-108437-12      	Node-744            	Node-745            	5.666       	40          	100         	0           	Open  	;
 Pipe-108437-13      	Node-745            	Node-746            	4.88        	40          	100         	0           	Open  	;
 Pipe-108437-14      	Node-746            	Node-747            	3.657       	40          	100         	0           	Open  	;
 Pipe-108437-15      	Node-747            	Node-748            	5.633       	40          	100         	0           	Open  	;
 Pipe-108437-16      	Node-748            	Node-749            	7.462       	40          	100         	0           	Open  	;
 Pipe-108437-17      	Node-749            	Node-750            	5.977       	40          	100         	0           	Open  	;
 Pipe-108437-18      	Node-750            	Node-751            	5.548       	40          	100         	0           	Open  	;
 Pipe-108437-19      	Node-751            	Node-752            	11.658      	40          	100         	0           	Open  	;
 Pipe-108437-20      	Node-752            	Node-753            	3.67        	40          	100         	0           	Open  	;
 Pipe-108437-21      	Node-753            	Node-754            	6.161       	40          	100         	0           	Open  	;
 Pipe-108437-22      	Node-754            	Node-755            	6.765       	40          	100         	0           	Open  	;
 Pipe-108437-23      	Node-755            	Node-756            	5.497       	40          	100         	0           	Open  	;
 Pipe-108437-24      	Node-756            	Node-757            	3.269       	40          	100         	0           	Open  	;
 Pipe-108437-25      	Node-757            	Node-758            	5.581       	40          	100         	0           	Open  	;
 Pipe-108437-26      	Node-758            	Node-759            	9.701       	40          	100         	0           	Open  	;
 Pipe-108438-0       	Node-312            	Node-72             	5.58        	40          	100         	0           	Open  	;
 Pipe-108438-1       	Node-72             	Node-73             	8.941       	40          	100         	0           	Open  	;
 Pipe-108438-2       	Node-73             	Node-74             	4.872       	40          	100         	0           	Open  	;
 Pipe-108438-3       	Node-74             	Node-75             	6.802       	40          	100         	0           	Open  	;
 Pipe-108438-4       	Node-75             	Node-76             	6.89        	40          	100         	0           	Open  	;
 Pipe-108438-5       	Node-76             	Node-78             	5.284       	40          	100         	0           	Open  	;
 Pipe-108439-0       	Node-78             	Node-79             	6.361       	40          	100         	0           	Open  	;
 Pipe-108439-1       	Node-79             	Node-80             	11.291      	40          	100         	0           	Open  	;
 Pipe-108439-2       	Node-80             	Node-81             	7.513       	40          	100         	0           	Open  	;
 Pipe-108439-3       	Node-81             	Node-82             	3.579       	40          	100         	0           	Open  	;
 Pipe-108439-4       	Node-82             	Node-83             	9.98        	40          	100         	0           	Open  	;
 Pipe-108439-5       	Node-83             	Node-84             	12.954      	40          	100         	0           	Open  	;
 Pipe-108439-6       	Node-84             	Node-85             	12.822      	40          	100         	0           	Open  	;
 Pipe-108439-7       	Node-85             	Node-86             	14.253      	40          	100         	0           	Open  	;
 Pipe-108439-8       	Node-86             	Node-87             	12.827      	40          	100         	0           	Open  	;
 Pipe-108439-9       	Node-87             	Node-88             	11.825      	40          	100         	0           	Open  	;
 Pipe-108439-10      	Node-88             	Node-89             	14.408      	40          	100         	0           	Open  	;
 Pipe-108439-11      	Node-89             	Node-90             	8.731       	40          	100         	0           	Open  	;
 Pipe-108439-12      	Node-90             	Node-91             	14.437      	40          	100         	0           	Open  	;
 Pipe-108439-13      	Node-91             	Node-92             	14.875      	40          	100         	0           	Open  	;
 Pipe-108439-14      	Node-92             	Node-93             	17.565      	40          	100         	0           	Open  	;
 Pipe-108439-15      	Node-93             	Node-94             	12.493      	40          	100         	0           	Open  	;
 Pipe-108439-16      	Node-94             	Node-95             	16.422      	40          	100         	0           	Open  	;
 Pipe-108439-17      	Node-95             	Node-96             	14.208      	40          	100         	0           	Open  	;
 Pipe-108439-18      	Node-96             	Node-97             	15.383      	40          	100         	0           	Open  	;
 Pipe-108439-19      	Node-97             	Node-98             	13.598      	40          	100         	0           	Open  	;
 Pipe-108439-20      	Node-98             	Node-99             	14.66       	40          	100         	0           	Open  	;
 Pipe-108439-21      	Node-99             	Node-100            	5.796       	40          	100         	0           	Open  	;
 Pipe-108439-22      	Node-100            	Node-101            	7.338       	40          	100         	0           	Open  	;
 Pipe-108439-23      	Node-101            	Node-102            	15.337      	40          	100         	0           	Open  	;
 Pipe-108439-24      	Node-102            	Node-103            	15.826      	40          	100         	0           	Open  	;
 Pipe-108439-25      	Node-103            	Node-104            	16.226      	40          	100         	0           	Open  	;
 Pipe-108439-26      	Node-104            	Node-105            	13.037      	40          	100         	0           	Open  	;
 Pipe-108439-27      	Node-105            	Node-106            	16.059      	40          	100         	0           	Open  	;
 Pipe-108439-28      	Node-106            	Node-107            	15.999      	40          	100         	0           	Open  	;
 Pipe-108439-29      	Node-107            	Node-108            	16.016      	40          	100         	0           	Open  	;
 Pipe-108439-30      	Node-108            	Node-109            	12.681      	40          	100         	0           	Open  	;
 Pipe-108439-31      	Node-109            	Node-110            	15.767      	40          	100         	0           	Open  	;
 Pipe-108439-32      	Node-110            	Node-111            	15.781      	40          	100         	0           	Open  	;
 Pipe-108439-33      	Node-111            	Node-112            	14.724      	40          	100         	0           	Open  	;
 Pipe-108439-34      	Node-112            	Node-113            	5.376       	40          	100         	0           	Open  	;
 Pipe-108439-35      	Node-113            	Node-114            	12.413      	40          	100         	0           	Open  	;
 Pipe-108439-36      	Node-114            	Node-115            	15.769      	40          	100         	0           	Open  	;
 Pipe-108439-37      	Node-115            	Node-116            	19.108      	40          	100         	0           	Open  	;
 Pipe-108439-38      	Node-116            	Node-117            	13.378      	40          	100         	0           	Open  	;
 Pipe-108439-39      	Node-117            	Node-118            	9.78        	40          	100         	0           	Open  	;
 Pipe-108439-40      	Node-118            	Node-119            	7.236       	40          	100         	0           	Open  	;
 Pipe-108439-41      	Node-119            	Node-120            	12.062      	40          	100         	0           	Open  	;
 Pipe-108439-42      	Node-120            	Node-121            	11.77       	40          	100         	0           	Open  	;
 Pipe-108439-43      	Node-121            	Node-122            	16.224      	40          	100         	0           	Open  	;
 Pipe-108439-44      	Node-122            	Node-123            	11.278      	40          	100         	0           	Open  	;
 Pipe-108439-45      	Node-123            	Node-124            	13.745      	40          	100         	0           	Open  	;
 Pipe-108439-46      	Node-124            	Node-703            	13.829      	40          	100         	0           	Open  	;
 Pipe-108439-47      	Node-703            	Node-126            	5.689       	40          	100         	0           	Open  	;
 Pipe-108439-48      	Node-126            	Node-127            	11.899      	40          	100         	0           	Open  	;
 Pipe-108439-49      	Node-127            	Node-128            	7.741       	40          	100         	0           	Open  	;
 Pipe-108439-50      	Node-128            	Node-129            	8.318       	40          	100         	0           	Open  	;
 Pipe-108439-51      	Node-129            	Node-130            	9.36        	40          	100         	0           	Open  	;
 Pipe-108439-52      	Node-130            	Node-131            	8.376       	40          	100         	0           	Open  	;
 Pipe-108439-53      	Node-131            	Node-132            	14.73       	40          	100         	0           	Open  	;
 Pipe-108439-54      	Node-132            	Node-133            	5.043       	40          	100         	0           	Open  	;
 Pipe-108439-55      	Node-133            	Node-134            	15.974      	40          	100         	0           	Open  	;
 Pipe-108439-56      	Node-134            	Node-135            	13.114      	40          	100         	0           	Open  	;
 Pipe-108439-57      	Node-135            	Node-136            	16.336      	40          	100         	0           	Open  	;
 Pipe-108439-58      	Node-136            	Node-137            	11.456      	40          	100         	0           	Open  	;
 Pipe-108439-59      	Node-137            	Node-138            	14.782      	40          	100         	0           	Open  	;
 Pipe-108439-60      	Node-138            	Node-139            	9.416       	40          	100         	0           	Open  	;
 Pipe-108439-61      	Node-139            	Node-140            	14.777      	40          	100         	0           	Open  	;
 Pipe-108439-62      	Node-140            	Node-141            	7.05        	40          	100         	0           	Open  	;
 Pipe-108439-63      	Node-141            	Node-142            	15.929      	40          	100         	0           	Open  	;
 Pipe-108439-64      	Node-142            	Node-143            	16.21       	40          	100         	0           	Open  	;
 Pipe-108439-65      	Node-143            	Node-144            	4.792       	40          	100         	0           	Open  	;
 Pipe-108439-66      	Node-144            	Node-145            	10.048      	40          	100         	0           	Open  	;
 Pipe-108439-67      	Node-145            	Node-146            	10.965      	40          	100         	0           	Open  	;
 Pipe-108439-68      	Node-146            	Node-147            	12.413      	40          	100         	0           	Open  	;
 Pipe-108439-69      	Node-147            	Node-148            	11.67       	40          	100         	0           	Open  	;
 Pipe-108439-70      	Node-148            	Node-149            	11.389      	40          	100         	0           	Open  	;
 Pipe-108439-71      	Node-149            	Node-150            	4.726       	40          	100         	0           	Open  	;
 Pipe-108439-72      	Node-150            	Node-151            	5.892       	40          	100         	0           	Open  	;
 Pipe-108439-73      	Node-151            	Node-152            	4.372       	40          	100         	0           	Open  	;
 Pipe-108439-74      	Node-152            	Node-153            	17.773      	40          	100         	0           	Open  	;
 Pipe-108439-75      	Node-153            	Node-154            	14.423      	40          	100         	0           	Open  	;
 Pipe-108439-76      	Node-154            	Node-155            	8.045       	40          	100         	0           	Open  	;
 Pipe-108439-77      	Node-155            	Node-156            	14.337      	40          	100         	0           	Open  	;
 Pipe-108439-78      	Node-156            	Node-157            	2.692       	40          	100         	0           	Open  	;
 Pipe-108439-79      	Node-157            	Node-158            	8.89        	40          	100         	0           	Open  	;
 Pipe-108439-80      	Node-158            	Node-159            	11.766      	40          	100         	0           	Open  	;
 Pipe-108439-81      	Node-159            	Node-160            	11.822      	40          	100         	0           	Open  	;
 Pipe-108439-82      	Node-160            	Node-161            	8.31        	40          	100         	0           	Open  	;
 Pipe-108439-83      	Node-161            	Node-162            	9.99        	40          	100         	0           	Open  	;
 Pipe-108439-84      	Node-162            	Node-163            	9.625       	40          	100         	0           	Open  	;
 Pipe-108439-85      	Node-163            	Node-164            	5.605       	40          	100         	0           	Open  	;
 Pipe-108439-86      	Node-164            	Node-165            	9.166       	40          	100         	0           	Open  	;
 Pipe-108439-87      	Node-165            	Node-166            	5.111       	40          	100         	0           	Open  	;
 Pipe-108439-88      	Node-166            	Node-167            	9.669       	40          	100         	0           	Open  	;
 Pipe-108439-89      	Node-167            	Node-168            	14.305      	40          	100         	0           	Open  	;
 Pipe-108439-90      	Node-168            	Node-169            	17.182      	40          	100         	0           	Open  	;
 Pipe-108439-91      	Node-169            	Node-170            	14.526      	40          	100         	0           	Open  	;
 Pipe-108439-92      	Node-170            	Node-171            	16.514      	40          	100         	0           	Open  	;
 Pipe-108439-93      	Node-171            	Node-172            	12.625      	40          	100         	0           	Open  	;
 Pipe-108439-94      	Node-172            	Node-173            	11.076      	40          	100         	0           	Open  	;
 Pipe-108439-95      	Node-173            	Node-174            	8.058       	40          	100         	0           	Open  	;
 Pipe-108439-96      	Node-174            	Node-175            	9.593       	40          	100         	0           	Open  	;
 Pipe-108439-97      	Node-175            	Node-176            	16.803      	40          	100         	0           	Open  	;
 Pipe-108439-98      	Node-176            	Node-177            	13.327      	40          	100         	0           	Open  	;
 Pipe-108439-99      	Node-177            	Node-178            	16.525      	40          	100         	0           	Open  	;
 Pipe-108439-100     	Node-178            	Node-179            	7.806       	40          	100         	0           	Open  	;
 Pipe-108439-101     	Node-179            	Node-180            	16.392      	40          	100         	0           	Open  	;
 Pipe-108439-102     	Node-180            	Node-181            	13.108      	40          	100         	0           	Open  	;
 Pipe-108439-103     	Node-181            	Node-182            	10.869      	40          	100         	0           	Open  	;
 Pipe-108439-104     	Node-182            	Node-183            	12.137      	40          	100         	0           	Open  	;
 Pipe-108439-105     	Node-183            	Node-707            	12.459      	40          	100         	0           	Open  	;
 Pipe-108439-106     	Node-707            	Node-185            	8.746       	40          	100         	0           	Open  	;
 Pipe-108439-107     	Node-185            	Node-186            	8.375       	40          	100         	0           	Open  	;
 Pipe-108439-108     	Node-186            	Node-187            	10.884      	40          	100         	0           	Open  	;
 Pipe-108439-109     	Node-187            	Node-188            	11.087      	40          	100         	0           	Open  	;
 Pipe-108439-110     	Node-188            	Node-189            	9.357       	40          	100         	0           	Open  	;
 Pipe-108439-111     	Node-189            	Node-190            	9.243       	40          	100         	0           	Open  	;
 Pipe-108439-112     	Node-190            	Node-191            	6.713       	40          	100         	0           	Open  	;
 Pipe-108439-113     	Node-191            	Node-192            	5.668       	40          	100         	0           	Open  	;
 Pipe-108439-114     	Node-192            	Node-193            	8.203       	40          	100         	0           	Open  	;
 Pipe-108439-115     	Node-193            	Node-194            	15.647      	40          	100         	0           	Open  	;
 Pipe-108439-116     	Node-194            	Node-195            	10.561      	40          	100         	0           	Open  	;
 Pipe-108439-117     	Node-195            	Node-196            	6.853       	40          	100         	0           	Open  	;
 Pipe-108439-118     	Node-196            	Node-197            	2.904       	40          	100         	0           	Open  	;
 Pipe-108439-119     	Node-197            	Node-198            	7.612       	40          	100         	0           	Open  	;
 Pipe-108439-120     	Node-198            	Node-199            	7.257       	40          	100         	0           	Open  	;
 Pipe-108439-121     	Node-199            	Node-200            	4.922       	40          	100         	0           	Open  	;
 Pipe-108439-122     	Node-200            	Node-201            	5.598       	40          	100         	0           	Open  	;
 Pipe-108439-123     	Node-201            	Node-202            	10.69       	40          	100         	0           	Open  	;
 Pipe-108439-124     	Node-202            	Node-203            	15.586      	40          	100         	0           	Open  	;
 Pipe-108439-125     	Node-203            	Node-204            	5.566       	40          	100         	0           	Open  	;
 Pipe-108439-126     	Node-204            	Node-205            	5.011       	40          	100         	0           	Open  	;
 Pipe-108439-127     	Node-205            	Node-206            	15.059      	40          	100         	0           	Open  	;
 Pipe-108439-128     	Node-206            	Node-207            	9.96        	40          	100         	0           	Open  	;
 Pipe-108439-129     	Node-207            	Node-208            	3.583       	40          	100         	0           	Open  	;
 Pipe-108439-130     	Node-208            	Node-209            	11.776      	40          	100         	0           	Open  	;
 Pipe-108439-131     	Node-209            	Node-210            	7.569       	40          	100         	0           	Open  	;
 Pipe-108439-132     	Node-210            	Node-211            	10.433      	40          	100         	0           	Open  	;
 Pipe-108439-133     	Node-211            	Node-212            	12.871      	40          	100         	0           	Open  	;
 Pipe-108439-134     	Node-212            	Node-213            	11.528      	40          	100         	0           	Open  	;
 Pipe-108439-135     	Node-213            	Node-214            	4.703       	40          	100         	0           	Open  	;
 Pipe-108439-136     	Node-214            	Node-215            	12.3        	40          	100         	0           	Open  	;
 Pipe-108439-137     	Node-215            	Node-216            	12.139      	40          	100         	0           	Open  	;
 Pipe-108439-138     	Node-216            	Node-217            	9.849       	40          	100         	0           	Open  	;
 Pipe-108439-139     	Node-217            	Node-218            	6.161       	40          	100         	0           	Open  	;
 Pipe-108439-140     	Node-218            	Node-219            	4.303       	40          	100         	0           	Open  	;
 Pipe-108439-141     	Node-219            	Node-220            	5.492       	40          	100         	0           	Open  	;
 Pipe-108439-142     	Node-220            	Node-222            	1.438       	40          	100         	0           	Open  	;
 Pipe-108441-0       	Node-408            	Node-225            	0.784       	25          	100         	0           	Open  	;
 Pipe-108442-0       	Node-402            	Node-227            	3.855       	40          	100         	0           	Open  	;
 Pipe-108442-1       	Node-227            	Node-228            	12.305      	40          	100         	0           	Open  	;
 Pipe-108442-2       	Node-228            	Node-229            	8.552       	40          	100         	0           	Open  	;
 Pipe-108442-3       	Node-229            	Node-230            	4.148       	40          	100         	0           	Open  	;
 Pipe-108442-4       	Node-230            	Node-231            	9.276       	40          	100         	0           	Open  	;
 Pipe-108442-5       	Node-231            	Node-232            	3.504       	40          	100         	0           	Open  	;
 Pipe-108442-6       	Node-232            	Node-233            	4.11        	40          	100         	0           	Open  	;
 Pipe-108442-7       	Node-233            	Node-234            	11.565      	40          	100         	0           	Open  	;
 Pipe-108442-8       	Node-234            	Node-235            	14.154      	40          	100         	0           	Open  	;
 Pipe-108442-9       	Node-235            	Node-236            	5.59        	40          	100         	0           	Open  	;
 Pipe-108442-10      	Node-236            	Node-237            	16.383      	40          	100         	0           	Open  	;
 Pipe-108442-11      	Node-237            	Node-238            	19.272      	40          	100         	0           	Open  	;
 Pipe-108442-12      	Node-238            	Node-239            	13.927      	40          	100         	0           	Open  	;
 Pipe-108442-13      	Node-239            	Node-240            	18.794      	40          	100         	0           	Open  	;
 Pipe-108442-14      	Node-240            	Node-241            	7.393       	40          	100         	0           	Open  	;
 Pipe-108442-15      	Node-241            	Node-242            	18.504      	40          	100         	0           	Open  	;
 Pipe-108442-16      	Node-242            	Node-243            	4.467       	40          	100         	0           	Open  	;
 Pipe-108442-17      	Node-243            	Node-244            	11.557      	40          	100         	0           	Open  	;
 Pipe-108442-18      	Node-244            	Node-245            	6.919       	40          	100         	0           	Open  	;
 Pipe-108442-19      	Node-245            	Node-246            	9.131       	40          	100         	0           	Open  	;
 Pipe-108442-20      	Node-246            	Node-247            	18.526      	40          	100         	0           	Open  	;
 Pipe-108442-21      	Node-247            	Node-248            	11.58       	40          	100         	0           	Open  	;
 Pipe-108442-22      	Node-248            	Node-249            	15.896      	40          	100         	0           	Open  	;
 Pipe-108442-23      	Node-249            	Node-250            	14.394      	40          	100         	0           	Open  	;
 Pipe-108442-24      	Node-250            	Node-251            	25.835      	40          	100         	0           	Open  	;
 Pipe-108442-25      	Node-251            	Node-252            	14.73       	40          	100         	0           	Open  	;
 Pipe-108442-26      	Node-252            	Node-253            	10.501      	40          	100         	0           	Open  	;
 Pipe-108442-27      	Node-253            	Node-254            	15.142      	40          	100         	0           	Open  	;
 Pipe-108442-28      	Node-254            	Node-255            	12.955      	40          	100         	0           	Open  	;
 Pipe-108442-29      	Node-255            	Node-256            	4.833       	40          	100         	0           	Open  	;
 Pipe-108442-30      	Node-256            	Node-257            	25.469      	40          	100         	0           	Open  	;
 Pipe-108442-31      	Node-257            	Node-258            	10.372      	40          	100         	0           	Open  	;
 Pipe-108442-32      	Node-258            	Node-259            	24.437      	40          	100         	0           	Open  	;
 Pipe-108442-33      	Node-259            	Node-260            	12.691      	40          	100         	0           	Open  	;
 Pipe-108442-34      	Node-260            	Node-261            	19.573      	40          	100         	0           	Open  	;
 Pipe-108442-35      	Node-261            	Node-262            	16.217      	40          	100         	0           	Open  	;
 Pipe-108442-36      	Node-262            	Node-263            	12.852      	40          	100         	0           	Open  	;
 Pipe-108442-37      	Node-263            	Node-264            	15.135      	40          	100         	0           	Open  	;
 Pipe-108442-38      	Node-264            	Node-265            	16.586      	40          	100         	0           	Open  	;
 Pipe-108442-39      	Node-265            	Node-266            	10.081      	40          	100         	0           	Open  	;
 Pipe-108442-40      	Node-266            	Node-267            	22.41       	40          	100         	0           	Open  	;
 Pipe-108442-41      	Node-267            	Node-268            	11.788      	40          	100         	0           	Open  	;
 Pipe-108442-42      	Node-268            	Node-269            	16.77       	40          	100         	0           	Open  	;
 Pipe-108442-43      	Node-269            	Node-270            	7.482       	40          	100         	0           	Open  	;
 Pipe-108442-44      	Node-270            	Node-271            	7.156       	40          	100         	0           	Open  	;
 Pipe-108442-45      	Node-271            	Node-272            	16.79       	40          	100         	0           	Open  	;
 Pipe-108442-46      	Node-272            	Node-273            	6.395       	40          	100         	0           	Open  	;
 Pipe-108442-47      	Node-273            	Node-274            	8.951       	40          	100         	0           	Open  	;
 Pipe-108442-48      	Node-274            	Node-275            	37.114      	40          	100         	0           	Open  	;
 Pipe-108442-49      	Node-275            	Node-276            	11.183      	40          	100         	0           	Open  	;
 Pipe-108442-50      	Node-276            	Node-277            	14.356      	40          	100         	0           	Open  	;
 Pipe-108442-51      	Node-277            	Node-278            	25.624      	40          	100         	0           	Open  	;
 Pipe-108442-52      	Node-278            	Node-279            	19.428      	40          	100         	0           	Open  	;
 Pipe-108442-53      	Node-279            	Node-280            	22.045      	40          	100         	0           	Open  	;
 Pipe-108442-54      	Node-280            	Node-281            	16.035      	40          	100         	0           	Open  	;
 Pipe-108442-55      	Node-281            	Node-282            	25.653      	40          	100         	0           	Open  	;
 Pipe-108442-56      	Node-282            	Node-283            	12.932      	40          	100         	0           	Open  	;
 Pipe-108442-57      	Node-283            	Node-284            	10.768      	40          	100         	0           	Open  	;
 Pipe-108442-58      	Node-284            	Node-285            	14.55       	40          	100         	0           	Open  	;
 Pipe-108442-59      	Node-285            	Node-286            	14.178      	40          	100         	0           	Open  	;
 Pipe-108442-60      	Node-286            	Node-287            	23.811      	40          	100         	0           	Open  	;
 Pipe-108442-61      	Node-287            	Node-288            	27.593      	40          	100         	0           	Open  	;
 Pipe-108442-62      	Node-288            	Node-289            	15.939      	40          	100         	0           	Open  	;
 Pipe-108442-63      	Node-289            	Node-290            	24.565      	40          	100         	0           	Open  	;
 Pipe-108442-64      	Node-290            	Node-291            	29.393      	40          	100         	0           	Open  	;
 Pipe-108442-65      	Node-291            	Node-292            	17.072      	40          	100         	0           	Open  	;
 Pipe-108442-66      	Node-292            	Node-293            	20.269      	40          	100         	0           	Open  	;
 Pipe-108442-67      	Node-293            	Node-294            	30.168      	40          	100         	0           	Open  	;
 Pipe-108442-68      	Node-294            	Node-295            	21.09       	40          	100         	0           	Open  	;
 Pipe-108442-69      	Node-295            	Node-296            	12.153      	40          	100         	0           	Open  	;
 Pipe-108442-70      	Node-296            	Node-297            	15.517      	40          	100         	0           	Open  	;
 Pipe-108442-71      	Node-297            	Node-298            	11.118      	40          	100         	0           	Open  	;
 Pipe-108442-72      	Node-298            	Node-299            	11.457      	40          	100         	0           	Open  	;
 Pipe-108442-73      	Node-299            	Node-300            	9.756       	40          	100         	0           	Open  	;
 Pipe-108442-74      	Node-300            	Node-301            	23.185      	40          	100         	0           	Open  	;
 Pipe-108442-75      	Node-301            	Node-302            	19.245      	40          	100         	0           	Open  	;
 Pipe-108442-76      	Node-302            	Node-303            	9.43        	40          	100         	0           	Open  	;
 Pipe-108442-77      	Node-303            	Node-304            	15.852      	40          	100         	0           	Open  	;
 Pipe-108442-78      	Node-304            	Node-305            	4.421       	40          	100         	0           	Open  	;
 Pipe-108442-79      	Node-305            	Node-306            	32.874      	40          	100         	0           	Open  	;
 Pipe-108442-80      	Node-306            	Node-307            	23.505      	40          	100         	0           	Open  	;
 Pipe-108442-81      	Node-307            	Node-313            	4.733       	40          	100         	0           	Open  	;
 Pipe-108443-0       	Node-759            	Node-310            	1.29        	40          	100         	0           	Open  	;
 Pipe-108443-1       	Node-310            	Node-311            	5.812       	40          	100         	0           	Open  	;
 Pipe-108443-2       	Node-311            	Node-312            	3.543       	40          	100         	0           	Open  	;
 Pipe-108444-0       	Node-313            	Node-314            	3.639       	40          	100         	0           	Open  	;
 Pipe-108444-1       	Node-314            	Node-315            	10.535      	40          	100         	0           	Open  	;
 Pipe-108444-2       	Node-315            	Node-316            	10.45       	40          	100         	0           	Open  	;
 Pipe-108444-3       	Node-316            	Node-317            	8.851       	40          	100         	0           	Open  	;
 Pipe-108444-4       	Node-317            	Node-318            	7.018       	40          	100         	0           	Open  	;
 Pipe-108444-5       	Node-318            	Node-319            	6.813       	40          	100         	0           	Open  	;
 Pipe-108444-6       	Node-319            	Node-320            	8.315       	40          	100         	0           	Open  	;
 Pipe-108444-7       	Node-320            	Node-321            	5.113       	40          	100         	0           	Open  	;
 Pipe-108444-8       	Node-321            	Node-322            	3.283       	40          	100         	0           	Open  	;
 Pipe-108444-9       	Node-322            	Node-323            	13.817      	40          	100         	0           	Open  	;
 Pipe-108444-10      	Node-323            	Node-324            	10.777      	40          	100         	0           	Open  	;
 Pipe-108444-11      	Node-324            	Node-325            	6.768       	40          	100         	0           	Open  	;
 Pipe-108444-12      	Node-325            	Node-326            	12.381      	40          	100         	0           	Open  	;
 Pipe-108444-13      	Node-326            	Node-327            	3.993       	40          	100         	0           	Open  	;
 Pipe-108444-14      	Node-327            	Node-328            	12.907      	40          	100         	0           	Open  	;
 Pipe-108444-15      	Node-328            	Node-329            	18.31       	40          	100         	0           	Open  	;
 Pipe-108444-16      	Node-329            	Node-330            	5.08        	40          	100         	0           	Open  	;
 Pipe-108444-17      	Node-330            	Node-331            	14.607      	40          	100         	0           	Open  	;
 Pipe-108444-18      	Node-331            	Node-332            	9.469       	40          	100         	0           	Open  	;
 Pipe-108444-19      	Node-332            	Node-333            	6.09        	40          	100         	0           	Open  	;
 Pipe-108444-20      	Node-333            	Node-334            	3.119       	40          	100         	0           	Open  	;
 Pipe-108444-21      	Node-334            	Node-335            	17.608      	40          	100         	0           	Open  	;
 Pipe-108444-22      	Node-335            	Node-336            	9.698       	40          	100         	0           	Open  	;
 Pipe-108444-23      	Node-336            	Node-337            	9.419       	40          	100         	0           	Open  	;
 Pipe-108444-24      	Node-337            	Node-338            	3.687       	40          	100         	0           	Open  	;
 Pipe-108444-25      	Node-338            	Node-339            	8.194       	40          	100         	0           	Open  	;
 Pipe-108444-26      	Node-339            	Node-340            	3.388       	40          	100         	0           	Open  	;
 Pipe-108444-27      	Node-340            	Node-341            	4.441       	40          	100         	0           	Open  	;
 Pipe-108444-28      	Node-341            	Node-342            	5.246       	40          	100         	0           	Open  	;
 Pipe-108444-29      	Node-342            	Node-343            	4.979       	40          	100         	0           	Open  	;
 Pipe-108444-30      	Node-343            	Node-344            	2.98        	40          	100         	0           	Open  	;
 Pipe-108444-31      	Node-344            	Node-345            	7.931       	40          	100         	0           	Open  	;
 Pipe-108444-32      	Node-345            	Node-346            	5.571       	40          	100         	0           	Open  	;
 Pipe-108444-33      	Node-346            	Node-347            	7.097       	40          	100         	0           	Open  	;
 Pipe-108444-34      	Node-347            	Node-348            	2.328       	40          	100         	0           	Open  	;
 Pipe-108444-35      	Node-348            	Node-349            	7.842       	40          	100         	0           	Open  	;
 Pipe-108444-36      	Node-349            	Node-350            	7.933       	40          	100         	0           	Open  	;
 Pipe-108444-37      	Node-350            	Node-732            	6.547       	40          	100         	0           	Open  	;
 Pipe-108445-0       	Node-509            	Node-353            	7.961       	40          	100         	0           	Open  	;
 Pipe-108445-1       	Node-353            	Node-354            	12.637      	40          	100         	0           	Open  	;
 Pipe-108445-2       	Node-354            	Node-355            	17.759      	40          	100         	0           	Open  	;
 Pipe-108445-3       	Node-355            	Node-356            	8.059       	40          	100         	0           	Open  	;
 Pipe-108445-4       	Node-356            	Node-357            	6.718       	40          	100         	0           	Open  	;
 Pipe-108445-5       	Node-357            	Node-358            	13.334      	40          	100         	0           	Open  	;
 Pipe-108445-6       	Node-358            	Node-359            	13.217      	40          	100         	0           	Open  	;
 Pipe-108445-7       	Node-359            	Node-360            	8.379       	40          	100         	0           	Open  	;
 Pipe-108445-8       	Node-360            	Node-361            	11.166      	40          	100         	0           	Open  	;
 Pipe-108445-9       	Node-361            	Node-362            	11.866      	40          	100         	0           	Open  	;
 Pipe-108445-10      	Node-362            	Node-363            	11.497      	40          	100         	0           	Open  	;
 Pipe-108445-11      	Node-363            	Node-364            	7.316       	40          	100         	0           	Open  	;
 Pipe-108445-12      	Node-364            	Node-365            	12.344      	40          	100         	0           	Open  	;
 Pipe-108445-13      	Node-365            	Node-366            	12.292      	40          	100         	0           	Open  	;
 Pipe-108445-14      	Node-366            	Node-367            	13.707      	40          	100         	0           	Open  	;
 Pipe-108445-15      	Node-367            	Node-368            	14.933      	40          	100         	0           	Open  	;
 Pipe-108445-16      	Node-368            	Node-369            	12.955      	40          	100         	0           	Open  	;
 Pipe-108445-17      	Node-369            	Node-370            	7.065       	40          	100         	0           	Open  	;
 Pipe-108445-18      	Node-370            	Node-371            	12.278      	40          	100         	0           	Open  	;
 Pipe-108445-19      	Node-371            	Node-372            	11.364      	40          	100         	0           	Open  	;
 Pipe-108445-20      	Node-372            	Node-373            	7.364       	40          	100         	0           	Open  	;
 Pipe-108445-21      	Node-373            	Node-374            	13.512      	40          	100         	0           	Open  	;
 Pipe-108445-22      	Node-374            	Node-375            	12.071      	40          	100         	0           	Open  	;
 Pipe-108445-23      	Node-375            	Node-376            	5.093       	40          	100         	0           	Open  	;
 Pipe-108445-24      	Node-376            	Node-377            	6.866       	40          	100         	0           	Open  	;
 Pipe-108445-25      	Node-377            	Node-378            	16.478      	40          	100         	0           	Open  	;
 Pipe-108445-26      	Node-378            	Node-379            	12.446      	40          	100         	0           	Open  	;
 Pipe-108445-27      	Node-379            	Node-380            	11.394      	40          	100         	0           	Open  	;
 Pipe-108445-28      	Node-380            	Node-381            	4.388       	40          	100         	0           	Open  	;
 Pipe-108445-29      	Node-381            	Node-382            	6.45        	40          	100         	0           	Open  	;
 Pipe-108445-30      	Node-382            	Node-383            	10.962      	40          	100         	0           	Open  	;
 Pipe-108445-31      	Node-383            	Node-384            	6.237       	40          	100         	0           	Open  	;
 Pipe-108445-32      	Node-384            	Node-385            	12.777      	40          	100         	0           	Open  	;
 Pipe-108445-33      	Node-385            	Node-386            	20.193      	40          	100         	0           	Open  	;
 Pipe-108445-34      	Node-386            	Node-387            	8.09        	40          	100         	0           	Open  	;
 Pipe-108445-35      	Node-387            	Node-388            	12.365      	40          	100         	0           	Open  	;
 Pipe-108445-36      	Node-388            	Node-389            	14.353      	40          	100         	0           	Open  	;
 Pipe-108445-37      	Node-389            	Node-390            	11.113      	40          	100         	0           	Open  	;
 Pipe-108445-38      	Node-390            	Node-391            	13.44       	40          	100         	0           	Open  	;
 Pipe-108445-39      	Node-391            	Node-392            	6.564       	40          	100         	0           	Open  	;
 Pipe-108445-40      	Node-392            	Node-393            	10.768      	40          	100         	0           	Open  	;
 Pipe-108445-41      	Node-393            	Node-394            	12.219      	40          	100         	0           	Open  	;
 Pipe-108445-42      	Node-394            	Node-395            	9.688       	40          	100         	0           	Open  	;
 Pipe-108445-43      	Node-395            	Node-396            	8.827       	40          	100         	0           	Open  	;
 Pipe-108445-44      	Node-396            	Node-397            	5.219       	40          	100         	0           	Open  	;
 Pipe-108445-45      	Node-397            	Node-398            	5.6         	40          	100         	0           	Open  	;
 Pipe-108445-46      	Node-398            	Node-399            	6.872       	40          	100         	0           	Open  	;
 Pipe-108445-47      	Node-399            	Node-400            	4.698       	40          	100         	0           	Open  	;
 Pipe-108445-48      	Node-400            	Node-401            	5.352       	40          	100         	0           	Open  	;
 Pipe-108447-0       	Node-410            	Node-404            	5.115       	32          	100         	0           	Open  	;
 Pipe-108447-1       	Node-404            	Node-405            	12.197      	32          	100         	0           	Open  	;
 Pipe-108447-2       	Node-405            	Node-406            	4.589       	32          	100         	0           	Open  	;
 Pipe-108447-3       	Node-406            	Node-407            	1.901       	32          	100         	0           	Open  	;
 Pipe-108449-0       	Spring-5309         	Node-412            	8.128       	63          	100         	0           	Open  	;
 Pipe-108449-1       	Node-412            	Node-413            	3.586       	63          	100         	0           	Open  	;
 Pipe-108449-2       	Node-413            	Node-414            	3.653       	63          	100         	0           	Open  	;
 Pipe-108449-3       	Node-414            	Node-415            	3.606       	63          	100         	0           	Open  	;
 Pipe-108449-4       	Node-415            	Node-416            	4.435       	63          	100         	0           	Open  	;
 Pipe-108449-5       	Node-416            	Node-417            	3.138       	63          	100         	0           	Open  	;
 Pipe-108449-6       	Node-417            	Node-551            	4.847       	63          	100         	0           	Open  	;
 Pipe-108450-0       	Spring-5308         	Node-420            	9.916       	63          	100         	0           	Open  	;
 Pipe-108450-1       	Node-420            	Node-421            	3.864       	63          	100         	0           	Open  	;
 Pipe-108450-2       	Node-421            	Node-422            	4.503       	63          	100         	0           	Open  	;
 Pipe-108450-3       	Node-422            	Node-423            	3.133       	63          	100         	0           	Open  	;
 Pipe-108450-4       	Node-423            	Node-551            	4.727       	63          	100         	0           	Open  	;
 Pipe-108451-0       	Node-553            	Node-426            	1.688       	25          	100         	0           	Open  	;
 Pipe-108451-1       	Node-426            	Node-427            	2.512       	25          	100         	0           	Open  	;
 Pipe-108452-0       	Node-555            	Node-429            	5.112       	50          	100         	0           	Open  	;
 Pipe-108452-1       	Node-429            	Node-430            	29.707      	50          	100         	0           	Open  	;
 Pipe-108452-2       	Node-430            	Node-431            	8.061       	50          	100         	0           	Open  	;
 Pipe-108452-3       	Node-431            	Node-432            	7.377       	50          	100         	0           	Open  	;
 Pipe-108452-4       	Node-432            	Node-433            	5.625       	50          	100         	0           	Open  	;
 Pipe-108452-5       	Node-433            	Node-434            	13.368      	50          	100         	0           	Open  	;
 Pipe-108452-6       	Node-434            	Node-435            	9.323       	50          	100         	0           	Open  	;
 Pipe-108452-7       	Node-435            	Node-436            	15.362      	50          	100         	0           	Open  	;
 Pipe-108452-8       	Node-436            	Node-437            	7.728       	50          	100         	0           	Open  	;
 Pipe-108452-9       	Node-437            	Node-438            	6.096       	50          	100         	0           	Open  	;
 Pipe-108452-10      	Node-438            	Node-439            	14.237      	50          	100         	0           	Open  	;
 Pipe-108452-11      	Node-439            	Node-440            	15.109      	50          	100         	0           	Open  	;
 Pipe-108452-12      	Node-440            	Node-441            	15.446      	50          	100         	0           	Open  	;
 Pipe-108452-13      	Node-441            	Node-442            	9.308       	50          	100         	0           	Open  	;
 Pipe-108452-14      	Node-442            	Node-443            	16.132      	50          	100         	0           	Open  	;
 Pipe-108452-15      	Node-443            	Node-444            	12.816      	50          	100         	0           	Open  	;
 Pipe-108452-16      	Node-444            	Node-445            	13.412      	50          	100         	0           	Open  	;
 Pipe-108452-17      	Node-445            	Node-446            	19.261      	50          	100         	0           	Open  	;
 Pipe-108452-18      	Node-446            	Node-447            	11.388      	50          	100         	0           	Open  	;
 Pipe-108452-19      	Node-447            	Node-448            	8.41        	50          	100         	0           	Open  	;
 Pipe-108452-20      	Node-448            	Node-449            	5.429       	50          	100         	0           	Open  	;
 Pipe-108452-21      	Node-449            	Node-450            	10.0        	50          	100         	0           	Open  	;
 Pipe-108452-22      	Node-450            	Node-451            	12.737      	50          	100         	0           	Open  	;
 Pipe-108452-23      	Node-451            	Node-452            	6.557       	50          	100         	0           	Open  	;
 Pipe-108452-24      	Node-452            	Node-453            	6.099       	50          	100         	0           	Open  	;
 Pipe-108452-25      	Node-453            	Node-454            	7.161       	50          	100         	0           	Open  	;
 Pipe-108452-26      	Node-454            	Node-455            	4.456       	50          	100         	0           	Open  	;
 Pipe-108452-27      	Node-455            	Node-456            	17.511      	50          	100         	0           	Open  	;
 Pipe-108452-28      	Node-456            	Node-457            	5.973       	50          	100         	0           	Open  	;
 Pipe-108452-29      	Node-457            	Node-458            	8.197       	50          	100         	0           	Open  	;
 Pipe-108452-30      	Node-458            	Node-459            	3.666       	50          	100         	0           	Open  	;
 Pipe-108452-31      	Node-459            	Node-460            	6.747       	50          	100         	0           	Open  	;
 Pipe-108452-32      	Node-460            	Node-461            	11.628      	50          	100         	0           	Open  	;
 Pipe-108452-33      	Node-461            	Node-462            	14.392      	50          	100         	0           	Open  	;
 Pipe-108452-34      	Node-462            	Node-463            	10.851      	50          	100         	0           	Open  	;
 Pipe-108452-35      	Node-463            	Node-464            	10.249      	50          	100         	0           	Open  	;
 Pipe-108452-36      	Node-464            	Node-465            	9.795       	50          	100         	0           	Open  	;
 Pipe-108452-37      	Node-465            	Node-466            	10.86       	50          	100         	0           	Open  	;
 Pipe-108452-38      	Node-466            	Node-467            	8.426       	50          	100         	0           	Open  	;
 Pipe-108452-39      	Node-467            	Node-468            	14.679      	50          	100         	0           	Open  	;
 Pipe-108452-40      	Node-468            	Node-469            	11.819      	50          	100         	0           	Open  	;
 Pipe-108452-41      	Node-469            	Node-470            	8.647       	50          	100         	0           	Open  	;
 Pipe-108452-42      	Node-470            	Node-471            	10.399      	50          	100         	0           	Open  	;
 Pipe-108452-43      	Node-471            	Node-472            	6.799       	50          	100         	0           	Open  	;
 Pipe-108452-44      	Node-472            	Node-473            	10.884      	50          	100         	0           	Open  	;
 Pipe-108452-45      	Node-473            	Node-474            	6.968       	50          	100         	0           	Open  	;
 Pipe-108452-46      	Node-474            	Node-475            	8.928       	50          	100         	0           	Open  	;
 Pipe-108452-47      	Node-475            	Node-476            	9.507       	50          	100         	0           	Open  	;
 Pipe-108452-48      	Node-476            	Node-477            	10.157      	50          	100         	0           	Open  	;
 Pipe-108452-49      	Node-477            	Node-478            	3.085       	50          	100         	0           	Open  	;
 Pipe-108452-50      	Node-478            	Node-479            	7.236       	50          	100         	0           	Open  	;
 Pipe-108452-51      	Node-479            	Node-480            	4.837       	50          	100         	0           	Open  	;
 Pipe-108452-52      	Node-480            	Node-481            	13.08       	50          	100         	0           	Open  	;
 Pipe-108452-53      	Node-481            	Node-482            	9.505       	50          	100         	0           	Open  	;
 Pipe-108452-54      	Node-482            	Node-483            	9.432       	50          	100         	0           	Open  	;
 Pipe-108452-55      	Node-483            	Node-484            	14.224      	50          	100         	0           	Open  	;
 Pipe-108452-56      	Node-484            	Node-485            	6.734       	50          	100         	0           	Open  	;
 Pipe-108452-57      	Node-485            	Node-486            	20.533      	50          	100         	0           	Open  	;
 Pipe-108452-58      	Node-486            	Node-487            	5.512       	50          	100         	0           	Open  	;
 Pipe-108452-59      	Node-487            	Node-488            	12.022      	50          	100         	0           	Open  	;
 Pipe-108452-60      	Node-488            	Node-489            	17.929      	50          	100         	0           	Open  	;
 Pipe-108452-61      	Node-489            	Node-490            	10.705      	50          	100         	0           	Open  	;
 Pipe-108452-62      	Node-490            	Node-491            	3.735       	50          	100         	0           	Open  	;
 Pipe-108452-63      	Node-491            	Node-492            	9.733       	50          	100         	0           	Open  	;
 Pipe-108452-64      	Node-492            	Node-493            	11.055      	50          	100         	0           	Open  	;
 Pipe-108452-65      	Node-493            	Node-494            	12.879      	50          	100         	0           	Open  	;
 Pipe-108452-66      	Node-494            	Node-495            	13.578      	50          	100         	0           	Open  	;
 Pipe-108452-67      	Node-495            	Node-496            	10.22       	50          	100         	0           	Open  	;
 Pipe-108452-68      	Node-496            	Node-497            	5.402       	50          	100         	0           	Open  	;
 Pipe-108452-69      	Node-497            	Node-498            	9.897       	50          	100         	0           	Open  	;
 Pipe-108452-70      	Node-498            	Node-499            	16.403      	50          	100         	0           	Open  	;
 Pipe-108452-71      	Node-499            	Node-500            	21.549      	50          	100         	0           	Open  	;
 Pipe-108452-72      	Node-500            	Node-501            	10.853      	50          	100         	0           	Open  	;
 Pipe-108452-73      	Node-501            	Node-502            	8.868       	50          	100         	0           	Open  	;
 Pipe-108452-74      	Node-502            	Node-503            	12.58       	50          	100         	0           	Open  	;
 Pipe-108452-75      	Node-503            	Node-504            	13.033      	50          	100         	0           	Open  	;
 Pipe-108452-76      	Node-504            	Node-505            	13.741      	50          	100         	0           	Open  	;
 Pipe-108452-77      	Node-505            	Node-506            	9.655       	50          	100         	0           	Open  	;
 Pipe-108452-78      	Node-506            	Node-507            	14.947      	50          	100         	0           	Open  	;
 Pipe-108452-79      	Node-507            	Node-508            	13.166      	50          	100         	0           	Open  	;
 Pipe-108452-80      	Node-508            	Node-509            	3.449       	50          	100         	0           	Open  	;
 Pipe-108453-0       	Spring-5377         	Node-511            	6.986       	50          	100         	0           	Open  	;
 Pipe-108453-1       	Node-511            	Node-512            	11.705      	50          	100         	0           	Open  	;
 Pipe-108453-2       	Node-512            	Node-513            	2.761       	50          	100         	0           	Open  	;
 Pipe-108453-3       	Node-513            	Node-514            	5.63        	50          	100         	0           	Open  	;
 Pipe-108453-4       	Node-514            	Node-516            	2.686       	50          	100         	0           	Open  	;
 Pipe-108454-0       	Node-516            	Node-517            	5.548       	50          	100         	0           	Open  	;
 Pipe-108454-1       	Node-517            	Node-518            	4.706       	50          	100         	0           	Open  	;
 Pipe-108454-2       	Node-518            	Node-519            	5.539       	50          	100         	0           	Open  	;
 Pipe-108454-3       	Node-519            	Node-520            	5.999       	50          	100         	0           	Open  	;
 Pipe-108454-4       	Node-520            	Node-521            	9.912       	50          	100         	0           	Open  	;
 Pipe-108454-5       	Node-521            	Node-522            	7.773       	50          	100         	0           	Open  	;
 Pipe-108454-6       	Node-522            	Node-523            	11.4        	50          	100         	0           	Open  	;
 Pipe-108454-7       	Node-523            	Node-524            	7.258       	50          	100         	0           	Open  	;
 Pipe-108454-8       	Node-524            	Node-525            	3.36        	50          	100         	0           	Open  	;
 Pipe-108454-9       	Node-525            	Node-526            	3.807       	50          	100         	0           	Open  	;
 Pipe-108454-10      	Node-526            	Node-527            	8.781       	50          	100         	0           	Open  	;
 Pipe-108454-11      	Node-527            	Node-528            	6.634       	50          	100         	0           	Open  	;
 Pipe-108454-12      	Node-528            	Node-529            	5.323       	50          	100         	0           	Open  	;
 Pipe-108454-13      	Node-529            	Node-555            	3.233       	50          	100         	0           	Open  	;
 Pipe-108455-0       	Node-561            	Node-532            	6.284       	50          	100         	0           	Open  	;
 Pipe-108455-1       	Node-532            	Node-533            	9.96        	50          	100         	0           	Open  	;
 Pipe-108455-2       	Node-533            	Node-534            	9.478       	50          	100         	0           	Open  	;
 Pipe-108455-3       	Node-534            	Node-535            	5.644       	50          	100         	0           	Open  	;
 Pipe-108455-4       	Node-535            	Node-536            	31.759      	50          	100         	0           	Open  	;
 Pipe-108455-5       	Node-536            	Node-537            	3.699       	50          	100         	0           	Open  	;
 Pipe-108455-6       	Node-537            	Node-538            	3.753       	50          	100         	0           	Open  	;
 Pipe-108455-7       	Node-538            	Node-539            	6.298       	50          	100         	0           	Open  	;
 Pipe-108455-8       	Node-539            	Node-540            	5.79        	50          	100         	0           	Open  	;
 Pipe-108455-9       	Node-540            	Node-541            	10.172      	50          	100         	0           	Open  	;
 Pipe-108455-10      	Node-541            	Node-542            	8.032       	50          	100         	0           	Open  	;
 Pipe-108455-11      	Node-542            	Node-543            	11.238      	50          	100         	0           	Open  	;
 Pipe-108455-12      	Node-543            	Node-544            	7.41        	50          	100         	0           	Open  	;
 Pipe-108455-13      	Node-544            	Node-545            	3.359       	50          	100         	0           	Open  	;
 Pipe-108455-14      	Node-545            	Node-546            	4.117       	50          	100         	0           	Open  	;
 Pipe-108455-15      	Node-546            	Node-547            	8.579       	50          	100         	0           	Open  	;
 Pipe-108455-16      	Node-547            	Node-548            	6.241       	50          	100         	0           	Open  	;
 Pipe-108455-17      	Node-548            	Node-549            	5.47        	50          	100         	0           	Open  	;
 Pipe-108455-18      	Node-549            	Node-555            	3.533       	50          	100         	0           	Open  	;
 Pipe-108456-0       	Node-551            	Node-552            	2.454       	40          	100         	0           	Open  	;
 Pipe-108456-1       	Node-552            	Node-553            	6.402       	40          	100         	0           	Open  	;
 Pipe-108456-2       	Node-553            	Node-554            	6.367       	40          	100         	0           	Open  	;
 Pipe-108456-3       	Node-554            	Node-555            	16.492      	40          	100         	0           	Open  	;
 Pipe-108457-0       	Spring-5307         	Node-557            	26.183      	50          	100         	0           	Open  	;
 Pipe-108457-1       	Node-557            	Node-558            	2.496       	50          	100         	0           	Open  	;
 Pipe-108457-2       	Node-558            	Node-559            	1.25        	50          	100         	0           	Open  	;
 Pipe-108457-3       	Node-559            	Node-560            	2.881       	50          	100         	0           	Open  	;
 Pipe-108457-4       	Node-560            	Node-561            	2.612       	50          	100         	0           	Open  	;

[PUMPS]
;ID                  	Node1               	Node2               	Parameters  

[VALVES]
;ID                  	Node1           	Node2           	Diameter    	Type        	Setting     	MinorLoss   
 TCV-23841           	Node-407            	Node-408            	32.0        	TCV         	0           	0.0         	;
 TCV-23878           	Tank-18967          	Node-725            	32.0        	TCV         	0           	0.0         	;
 TCV-23879           	Node-222            	Tank-18967          	75.0        	TCV         	0           	0.0         	;
 TCV-23880           	Node-630            	Node-631            	32.0        	TCV         	0           	0.0         	;
 TCV-23881           	Node-662            	Node-663            	25.0        	TCV         	0           	0.0         	;
 TCV-23882           	Tank-18968          	Node-410            	32.0        	TCV         	0           	0.0         	;
 TCV-23883           	Node-401            	Node-402            	40.0        	TCV         	0           	0.0         	;
 TCV-23884           	Node-722            	Node-723            	32.0        	TCV         	0           	0.0         	;
 TCV-23885           	Node-730            	Node-731            	32.0        	TCV         	0           	0.0         	;
 TCV-23886           	Node-646            	Node-647            	25.0        	TCV         	0           	0.0         	;
 TCV-23887           	Node-689            	Node-690            	25.0        	TCV         	0           	0.0         	;
 TCV-23888           	Node-630            	Node-631            	25.0        	TCV         	0           	0.0         	;

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers

[CURVES]
;ID              	X-Value     	Y-Value     

[CONTROLS]

[RULES]

[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	0
 Hydraulic Timestep 	1:00
 Quality Timestep   	0:05
 Pattern Timestep   	1:00
 Pattern Start      	0:00
 Report Timestep    	1:00
 Report Start       	0:00
 Start ClockTime    	12 am
 Statistic          	None

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	H-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	40
 Accuracy           	0.001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	0
 Demand Multiplier  	1.0
 Emitter Exponent   	0.5
 Quality            	None mg/L
 Diffusivity        	1
 Tolerance          	0.01

[COORDINATES]
;Node                	X-Coord         	Y-Coord         
 Node-690            	29.686171       	-2.595377       
 Node-2              	29.686168       	-2.595362       
 Node-722            	29.687917       	-2.595039       
 Node-4              	29.687909       	-2.59504        
 Node-5              	29.6879         	-2.595035       
 Node-6              	29.687882       	-2.594982       
 Node-7              	29.687835       	-2.594911       
 Node-8              	29.687826       	-2.59486        
 Node-9              	29.687815       	-2.594812       
 Node-10             	29.687853       	-2.594812       
 Node-11             	29.687889       	-2.594819       
 Node-12             	29.68795        	-2.594796       
 Node-144            	29.682054       	-2.593983       
 Node-14             	29.681935       	-2.594052       
 Node-15             	29.681862       	-2.594107       
 Node-16             	29.68183        	-2.594119       
 Node-17             	29.681798       	-2.594128       
 Node-18             	29.681657       	-2.594127       
 Node-19             	29.681568       	-2.594117       
 Node-20             	29.681505       	-2.5941         
 Node-21             	29.681496       	-2.594108       
 Node-22             	29.681458       	-2.59416        
 Node-23             	29.681449       	-2.594176       
 Node-24             	29.681445       	-2.594188       
 Node-25             	29.681444       	-2.594225       
 Node-26             	29.681445       	-2.594295       
 Node-27             	29.681427       	-2.594419       
 Node-28             	29.68141        	-2.594497       
 Node-691            	29.681416       	-2.594615       
 Node-568            	29.68896        	-2.594876       
 Node-31             	29.688974       	-2.594923       
 Node-32             	29.689042       	-2.594995       
 Node-33             	29.689081       	-2.595069       
 Node-34             	29.689117       	-2.595136       
 Node-35             	29.689161       	-2.595175       
 Node-36             	29.689214       	-2.595245       
 Node-37             	29.689228       	-2.595315       
 Node-38             	29.689227       	-2.595394       
 Node-59             	29.689254       	-2.595482       
 Node-40             	29.689263       	-2.595516       
 Node-41             	29.689283       	-2.59564        
 Node-42             	29.689308       	-2.595737       
 Node-43             	29.689321       	-2.595814       
 Node-44             	29.689303       	-2.595937       
 Node-45             	29.689286       	-2.595998       
 Node-46             	29.689253       	-2.596136       
 Node-47             	29.689235       	-2.596242       
 Node-48             	29.689214       	-2.596329       
 Node-49             	29.689209       	-2.596358       
 Node-50             	29.689263       	-2.59638        
 Node-610            	29.69029        	-2.590876       
 Node-52             	29.690267       	-2.590816       
 Node-53             	29.690239       	-2.590739       
 Node-54             	29.690209       	-2.590655       
 Node-402            	29.676128       	-2.575854       
 Node-631            	29.690394       	-2.588907       
 Node-58             	29.690412       	-2.588903       
 Node-60             	29.689318       	-2.595455       
 Node-61             	29.68934        	-2.595425       
 Node-62             	29.689361       	-2.595415       
 Node-63             	29.689369       	-2.595416       
 Node-663            	29.689201       	-2.594611       
 Node-65             	29.689203       	-2.594611       
 Node-731            	29.688186       	-2.595276       
 Node-67             	29.688226       	-2.595264       
 Node-68             	29.688319       	-2.595255       
 Node-69             	29.688394       	-2.595227       
 Node-70             	29.688446       	-2.595189       
 Node-312            	29.676771       	-2.589678       
 Node-72             	29.676808       	-2.589712       
 Node-73             	29.676874       	-2.589758       
 Node-74             	29.676906       	-2.589788       
 Node-75             	29.676954       	-2.589826       
 Node-76             	29.677003       	-2.589864       
 Node-78             	29.677045       	-2.589887       
 Node-79             	29.677095       	-2.589914       
 Node-80             	29.677177       	-2.589974       
 Node-81             	29.67723        	-2.590016       
 Node-82             	29.677256       	-2.590035       
 Node-83             	29.677327       	-2.59009        
 Node-84             	29.677409       	-2.590173       
 Node-85             	29.677485       	-2.59026        
 Node-86             	29.677568       	-2.590358       
 Node-87             	29.677631       	-2.590455       
 Node-88             	29.677684       	-2.590547       
 Node-89             	29.677754       	-2.590657       
 Node-90             	29.677786       	-2.590729       
 Node-91             	29.677839       	-2.590848       
 Node-92             	29.677901       	-2.590967       
 Node-93             	29.677965       	-2.591112       
 Node-94             	29.677994       	-2.591221       
 Node-95             	29.67802        	-2.591367       
 Node-96             	29.678011       	-2.591495       
 Node-97             	29.677988       	-2.591632       
 Node-98             	29.677974       	-2.591754       
 Node-99             	29.677949       	-2.591884       
 Node-100            	29.677943       	-2.591936       
 Node-101            	29.677949       	-2.592002       
 Node-102            	29.677961       	-2.59214        
 Node-103            	29.677998       	-2.592278       
 Node-104            	29.678057       	-2.592412       
 Node-105            	29.678108       	-2.592518       
 Node-106            	29.678189       	-2.592638       
 Node-107            	29.678266       	-2.59276        
 Node-108            	29.678377       	-2.592852       
 Node-109            	29.678474       	-2.592912       
 Node-110            	29.678601       	-2.592975       
 Node-111            	29.67873        	-2.593034       
 Node-112            	29.678849       	-2.593092       
 Node-113            	29.678893       	-2.593112       
 Node-114            	29.678989       	-2.593169       
 Node-115            	29.679116       	-2.593232       
 Node-116            	29.679272       	-2.593305       
 Node-117            	29.679389       	-2.593329       
 Node-118            	29.679476       	-2.593343       
 Node-119            	29.679539       	-2.593359       
 Node-120            	29.679646       	-2.593376       
 Node-121            	29.67975        	-2.593395       
 Node-122            	29.679894       	-2.593419       
 Node-123            	29.679994       	-2.593436       
 Node-124            	29.680116       	-2.593452       
 Node-703            	29.68024        	-2.593459       
 Node-126            	29.680291       	-2.593462       
 Node-127            	29.680396       	-2.59348        
 Node-128            	29.680464       	-2.593497       
 Node-129            	29.680536       	-2.593515       
 Node-130            	29.680618       	-2.593536       
 Node-131            	29.680691       	-2.593554       
 Node-132            	29.680821       	-2.593577       
 Node-133            	29.680866       	-2.593583       
 Node-134            	29.681006       	-2.593617       
 Node-135            	29.681119       	-2.593648       
 Node-136            	29.681262       	-2.593683       
 Node-137            	29.681361       	-2.593711       
 Node-138            	29.681485       	-2.593757       
 Node-139            	29.681564       	-2.593789       
 Node-140            	29.681689       	-2.593833       
 Node-141            	29.68175        	-2.59385        
 Node-142            	29.681883       	-2.593903       
 Node-143            	29.682016       	-2.593964       
 Node-145            	29.682134       	-2.594025       
 Node-146            	29.682219       	-2.594075       
 Node-147            	29.682315       	-2.594132       
 Node-148            	29.682405       	-2.594186       
 Node-149            	29.682488       	-2.594246       
 Node-150            	29.682514       	-2.594279       
 Node-151            	29.682546       	-2.594322       
 Node-152            	29.682569       	-2.594354       
 Node-153            	29.682664       	-2.594483       
 Node-154            	29.682763       	-2.594567       
 Node-155            	29.682809       	-2.594623       
 Node-156            	29.682908       	-2.594706       
 Node-157            	29.682924       	-2.594724       
 Node-158            	29.682971       	-2.594789       
 Node-159            	29.683037       	-2.594872       
 Node-160            	29.683105       	-2.594954       
 Node-161            	29.683163       	-2.595002       
 Node-162            	29.683235       	-2.595055       
 Node-163            	29.683305       	-2.595106       
 Node-164            	29.683347       	-2.595134       
 Node-165            	29.683419       	-2.595174       
 Node-166            	29.683453       	-2.595205       
 Node-167            	29.683511       	-2.59527        
 Node-168            	29.683617       	-2.595343       
 Node-169            	29.683758       	-2.595405       
 Node-170            	29.683875       	-2.595464       
 Node-171            	29.684008       	-2.59553        
 Node-172            	29.684113       	-2.595573       
 Node-173            	29.684201       	-2.59562        
 Node-174            	29.684264       	-2.595655       
 Node-175            	29.684349       	-2.595671       
 Node-176            	29.6845         	-2.595671       
 Node-177            	29.684619       	-2.595683       
 Node-178            	29.684767       	-2.595694       
 Node-179            	29.684837       	-2.595698       
 Node-180            	29.684983       	-2.595717       
 Node-181            	29.6851         	-2.59573        
 Node-182            	29.685197       	-2.595741       
 Node-183            	29.685306       	-2.595741       
 Node-707            	29.685418       	-2.595746       
 Node-185            	29.685496       	-2.595748       
 Node-186            	29.68557        	-2.595762       
 Node-187            	29.685665       	-2.595786       
 Node-188            	29.685763       	-2.595804       
 Node-189            	29.685847       	-2.595809       
 Node-190            	29.68593        	-2.595808       
 Node-191            	29.685987       	-2.595788       
 Node-192            	29.686032       	-2.595765       
 Node-193            	29.686104       	-2.595747       
 Node-194            	29.686244       	-2.595741       
 Node-195            	29.686339       	-2.595737       
 Node-196            	29.6864         	-2.595732       
 Node-197            	29.686426       	-2.59573        
 Node-198            	29.686494       	-2.595719       
 Node-199            	29.686558       	-2.595709       
 Node-200            	29.686602       	-2.595705       
 Node-201            	29.686652       	-2.595699       
 Node-202            	29.686747       	-2.59569        
 Node-203            	29.686884       	-2.595659       
 Node-204            	29.686933       	-2.595649       
 Node-205            	29.686978       	-2.595645       
 Node-206            	29.687111       	-2.595624       
 Node-207            	29.687199       	-2.595607       
 Node-208            	29.68723        	-2.595599       
 Node-209            	29.68733        	-2.595563       
 Node-210            	29.687395       	-2.595543       
 Node-211            	29.687482       	-2.595508       
 Node-212            	29.687577       	-2.595442       
 Node-213            	29.687675       	-2.595407       
 Node-214            	29.687715       	-2.595394       
 Node-215            	29.687824       	-2.595376       
 Node-216            	29.687933       	-2.595374       
 Node-217            	29.688021       	-2.595365       
 Node-218            	29.688073       	-2.595346       
 Node-219            	29.688109       	-2.595333       
 Node-220            	29.68815        	-2.595305       
 Node-222            	29.68816        	-2.595296       
 Node-408            	29.675949       	-2.576108       
 Node-225            	29.675948       	-2.576115       
 Node-227            	29.676121       	-2.575888       
 Node-228            	29.676085       	-2.575993       
 Node-229            	29.676057       	-2.576065       
 Node-230            	29.67604        	-2.576098       
 Node-231            	29.67601        	-2.576177       
 Node-232            	29.676002       	-2.576207       
 Node-233            	29.675988       	-2.576241       
 Node-234            	29.675938       	-2.576333       
 Node-235            	29.675898       	-2.576454       
 Node-236            	29.675879       	-2.576501       
 Node-237            	29.675825       	-2.576639       
 Node-238            	29.675765       	-2.576802       
 Node-239            	29.675727       	-2.576922       
 Node-240            	29.675674       	-2.577083       
 Node-241            	29.675652       	-2.577146       
 Node-242            	29.675565       	-2.577288       
 Node-243            	29.67554        	-2.57732        
 Node-244            	29.675476       	-2.577402       
 Node-245            	29.675442       	-2.577454       
 Node-246            	29.675388       	-2.577516       
 Node-247            	29.675287       	-2.57765        
 Node-248            	29.675226       	-2.577734       
 Node-249            	29.675135       	-2.577845       
 Node-250            	29.675053       	-2.577945       
 Node-251            	29.674924       	-2.578139       
 Node-252            	29.674845       	-2.578246       
 Node-253            	29.674793       	-2.578325       
 Node-254            	29.674716       	-2.578438       
 Node-255            	29.674654       	-2.578537       
 Node-256            	29.674631       	-2.578574       
 Node-257            	29.674511       	-2.57877        
 Node-258            	29.674463       	-2.57885        
 Node-259            	29.674341       	-2.579033       
 Node-260            	29.67428        	-2.57913        
 Node-261            	29.674185       	-2.579279       
 Node-262            	29.674114       	-2.579407       
 Node-263            	29.674061       	-2.57951        
 Node-264            	29.674019       	-2.57964        
 Node-265            	29.673978       	-2.579784       
 Node-266            	29.673958       	-2.579873       
 Node-267            	29.673894       	-2.580065       
 Node-268            	29.673859       	-2.580165       
 Node-269            	29.67381        	-2.580308       
 Node-270            	29.673799       	-2.580375       
 Node-271            	29.67379        	-2.580439       
 Node-272            	29.673753       	-2.580586       
 Node-273            	29.673733       	-2.58064        
 Node-274            	29.673707       	-2.580717       
 Node-275            	29.673594       	-2.581032       
 Node-276            	29.673566       	-2.581129       
 Node-277            	29.673553       	-2.581258       
 Node-278            	29.673577       	-2.581488       
 Node-279            	29.673607       	-2.581661       
 Node-280            	29.673685       	-2.581844       
 Node-281            	29.673756       	-2.58197        
 Node-282            	29.673874       	-2.582169       
 Node-283            	29.673934       	-2.582269       
 Node-284            	29.673981       	-2.582354       
 Node-285            	29.674046       	-2.582468       
 Node-286            	29.674104       	-2.582582       
 Node-287            	29.674206       	-2.582771       
 Node-288            	29.674344       	-2.582978       
 Node-289            	29.674415       	-2.583103       
 Node-290            	29.674504       	-2.583306       
 Node-291            	29.674608       	-2.58355        
 Node-292            	29.674651       	-2.583698       
 Node-293            	29.674716       	-2.583869       
 Node-294            	29.674806       	-2.584126       
 Node-295            	29.674865       	-2.584307       
 Node-296            	29.67491        	-2.584407       
 Node-297            	29.674959       	-2.584538       
 Node-298            	29.674985       	-2.584635       
 Node-299            	29.675012       	-2.584735       
 Node-300            	29.675031       	-2.584821       
 Node-301            	29.675055       	-2.585029       
 Node-302            	29.675091       	-2.585199       
 Node-303            	29.675105       	-2.585283       
 Node-304            	29.675144       	-2.585421       
 Node-305            	29.675151       	-2.58546        
 Node-306            	29.675176       	-2.585756       
 Node-307            	29.675203       	-2.585966       
 Node-313            	29.675206       	-2.586009       
 Node-759            	29.676697       	-2.589618       
 Node-310            	29.676705       	-2.589626       
 Node-311            	29.676747       	-2.589657       
 Node-314            	29.675205       	-2.586042       
 Node-315            	29.675203       	-2.586137       
 Node-316            	29.675206       	-2.586231       
 Node-317            	29.67522        	-2.58631        
 Node-318            	29.675227       	-2.586373       
 Node-319            	29.675219       	-2.586434       
 Node-320            	29.675223       	-2.586509       
 Node-321            	29.675229       	-2.586555       
 Node-322            	29.675234       	-2.586584       
 Node-323            	29.675255       	-2.586707       
 Node-324            	29.675263       	-2.586804       
 Node-325            	29.675267       	-2.586865       
 Node-326            	29.675247       	-2.586975       
 Node-327            	29.675249       	-2.587011       
 Node-328            	29.675268       	-2.587126       
 Node-329            	29.675273       	-2.587291       
 Node-330            	29.675265       	-2.587337       
 Node-331            	29.675241       	-2.587466       
 Node-332            	29.675224       	-2.58755        
 Node-333            	29.675225       	-2.587605       
 Node-334            	29.675233       	-2.587632       
 Node-335            	29.675268       	-2.587787       
 Node-336            	29.675279       	-2.587874       
 Node-337            	29.675298       	-2.587957       
 Node-338            	29.675302       	-2.58799        
 Node-339            	29.675319       	-2.588062       
 Node-340            	29.675325       	-2.588092       
 Node-341            	29.675328       	-2.588132       
 Node-342            	29.675334       	-2.588179       
 Node-343            	29.67535        	-2.588221       
 Node-344            	29.675363       	-2.588245       
 Node-345            	29.675384       	-2.588313       
 Node-346            	29.675399       	-2.588361       
 Node-347            	29.675409       	-2.588424       
 Node-348            	29.675414       	-2.588445       
 Node-349            	29.675429       	-2.588514       
 Node-350            	29.675444       	-2.588584       
 Node-732            	29.675472       	-2.588636       
 Node-509            	29.674564       	-2.571821       
 Node-353            	29.67457        	-2.571893       
 Node-354            	29.674586       	-2.572006       
 Node-355            	29.674627       	-2.572161       
 Node-356            	29.674653       	-2.572229       
 Node-357            	29.67467        	-2.572287       
 Node-358            	29.674727       	-2.572393       
 Node-359            	29.674787       	-2.572496       
 Node-360            	29.674797       	-2.572571       
 Node-361            	29.67481        	-2.572671       
 Node-362            	29.674816       	-2.572778       
 Node-363            	29.674817       	-2.572882       
 Node-364            	29.674798       	-2.572945       
 Node-365            	29.67478        	-2.573055       
 Node-366            	29.674795       	-2.573165       
 Node-367            	29.674843       	-2.573279       
 Node-368            	29.674875       	-2.57341        
 Node-369            	29.674879       	-2.573527       
 Node-370            	29.674894       	-2.573589       
 Node-371            	29.674919       	-2.573697       
 Node-372            	29.674942       	-2.573797       
 Node-373            	29.67496        	-2.573861       
 Node-374            	29.674963       	-2.573983       
 Node-375            	29.674961       	-2.574092       
 Node-376            	29.67496        	-2.574138       
 Node-377            	29.674959       	-2.5742         
 Node-378            	29.675          	-2.574343       
 Node-379            	29.675031       	-2.574451       
 Node-380            	29.675081       	-2.574541       
 Node-381            	29.675101       	-2.574575       
 Node-382            	29.675125       	-2.574628       
 Node-383            	29.675183       	-2.574708       
 Node-384            	29.675227       	-2.574743       
 Node-385            	29.675321       	-2.574809       
 Node-386            	29.675473       	-2.574908       
 Node-387            	29.675529       	-2.574955       
 Node-388            	29.67562        	-2.575019       
 Node-389            	29.675733       	-2.575082       
 Node-390            	29.675818       	-2.575134       
 Node-391            	29.675907       	-2.575216       
 Node-392            	29.675936       	-2.575267       
 Node-393            	29.675989       	-2.575349       
 Node-394            	29.676054       	-2.575438       
 Node-395            	29.676097       	-2.575514       
 Node-396            	29.67613        	-2.575586       
 Node-397            	29.676141       	-2.575632       
 Node-398            	29.676149       	-2.575682       
 Node-399            	29.676143       	-2.575744       
 Node-400            	29.676137       	-2.575786       
 Node-401            	29.676131       	-2.575834       
 Node-410            	29.676041       	-2.575891       
 Node-404            	29.676018       	-2.575931       
 Node-405            	29.675997       	-2.576039       
 Node-406            	29.675973       	-2.576072       
 Node-407            	29.675963       	-2.576086       
 Node-412            	29.679416       	-2.566556       
 Node-413            	29.679399       	-2.566528       
 Node-414            	29.679377       	-2.566504       
 Node-415            	29.679346       	-2.566497       
 Node-416            	29.679306       	-2.566502       
 Node-417            	29.679279       	-2.566509       
 Node-551            	29.679235       	-2.56651        
 Node-420            	29.679379       	-2.5665         
 Node-421            	29.679345       	-2.566493       
 Node-422            	29.679305       	-2.566499       
 Node-423            	29.679278       	-2.566505       
 Node-553            	29.679161       	-2.566537       
 Node-426            	29.679155       	-2.566523       
 Node-427            	29.679139       	-2.566507       
 Node-555            	29.679031       	-2.566689       
 Node-429            	29.67899        	-2.566668       
 Node-430            	29.678724       	-2.566659       
 Node-431            	29.678659       	-2.566692       
 Node-432            	29.678598       	-2.566718       
 Node-433            	29.678552       	-2.566739       
 Node-434            	29.678441       	-2.566785       
 Node-435            	29.678359       	-2.566802       
 Node-436            	29.678225       	-2.566835       
 Node-437            	29.678161       	-2.566862       
 Node-438            	29.678113       	-2.566889       
 Node-439            	29.677989       	-2.566919       
 Node-440            	29.677856       	-2.566946       
 Node-441            	29.677719       	-2.56697        
 Node-442            	29.677636       	-2.566964       
 Node-443            	29.677492       	-2.56698        
 Node-444            	29.677384       	-2.56702        
 Node-445            	29.677283       	-2.567086       
 Node-446            	29.677149       	-2.567196       
 Node-447            	29.677075       	-2.567267       
 Node-448            	29.67703        	-2.567328       
 Node-449            	29.676998       	-2.567365       
 Node-450            	29.676917       	-2.567404       
 Node-451            	29.676806       	-2.567432       
 Node-452            	29.676747       	-2.567436       
 Node-453            	29.676693       	-2.567444       
 Node-454            	29.67663        	-2.567457       
 Node-455            	29.67659        	-2.567458       
 Node-456            	29.676433       	-2.567449       
 Node-457            	29.676381       	-2.567462       
 Node-458            	29.676319       	-2.567502       
 Node-459            	29.676291       	-2.567519       
 Node-460            	29.676242       	-2.567555       
 Node-461            	29.676185       	-2.567643       
 Node-462            	29.676133       	-2.567762       
 Node-463            	29.676096       	-2.567852       
 Node-464            	29.676058       	-2.567937       
 Node-465            	29.676025       	-2.568019       
 Node-466            	29.676005       	-2.568115       
 Node-467            	29.675971       	-2.568183       
 Node-468            	29.675907       	-2.568299       
 Node-469            	29.675849       	-2.568388       
 Node-470            	29.67581        	-2.568456       
 Node-471            	29.675763       	-2.568537       
 Node-472            	29.675729       	-2.568588       
 Node-473            	29.675667       	-2.568664       
 Node-474            	29.675629       	-2.568714       
 Node-475            	29.675575       	-2.568773       
 Node-476            	29.675515       	-2.568835       
 Node-477            	29.675453       	-2.568902       
 Node-478            	29.675436       	-2.568924       
 Node-479            	29.675393       	-2.568973       
 Node-480            	29.675368       	-2.569008       
 Node-481            	29.675291       	-2.569098       
 Node-482            	29.675256       	-2.569176       
 Node-483            	29.675228       	-2.569257       
 Node-484            	29.675167       	-2.569369       
 Node-485            	29.675143       	-2.569425       
 Node-486            	29.675128       	-2.56961        
 Node-487            	29.675127       	-2.56966        
 Node-488            	29.675098       	-2.569765       
 Node-489            	29.675007       	-2.569898       
 Node-490            	29.67497        	-2.569987       
 Node-491            	29.674959       	-2.570019       
 Node-492            	29.674937       	-2.570104       
 Node-493            	29.674886       	-2.57019        
 Node-494            	29.674803       	-2.570271       
 Node-495            	29.674737       	-2.570374       
 Node-496            	29.674712       	-2.570463       
 Node-497            	29.674699       	-2.57051        
 Node-498            	29.674666       	-2.570593       
 Node-499            	29.674624       	-2.570735       
 Node-500            	29.674599       	-2.570928       
 Node-501            	29.674575       	-2.571023       
 Node-502            	29.674571       	-2.571103       
 Node-503            	29.674552       	-2.571215       
 Node-504            	29.674527       	-2.57133        
 Node-505            	29.674522       	-2.571454       
 Node-506            	29.674516       	-2.571541       
 Node-507            	29.674537       	-2.571674       
 Node-508            	29.674554       	-2.571792       
 Node-511            	29.679657       	-2.565998       
 Node-512            	29.679677       	-2.566102       
 Node-513            	29.679666       	-2.566124       
 Node-514            	29.679639       	-2.566167       
 Node-516            	29.679624       	-2.566186       
 Node-517            	29.679594       	-2.566226       
 Node-518            	29.679571       	-2.566262       
 Node-519            	29.679543       	-2.566303       
 Node-520            	29.679513       	-2.566348       
 Node-521            	29.67946        	-2.56642        
 Node-522            	29.679406       	-2.566465       
 Node-523            	29.679338       	-2.566541       
 Node-524            	29.679286       	-2.566581       
 Node-525            	29.679259       	-2.566595       
 Node-526            	29.679226       	-2.566603       
 Node-527            	29.679149       	-2.566621       
 Node-528            	29.6791         	-2.566655       
 Node-529            	29.679057       	-2.566676       
 Node-561            	29.680191       	-2.566105       
 Node-532            	29.680135       	-2.566098       
 Node-533            	29.680046       	-2.566089       
 Node-534            	29.679963       	-2.566108       
 Node-535            	29.679914       	-2.566121       
 Node-536            	29.679651       	-2.566232       
 Node-537            	29.679626       	-2.566254       
 Node-538            	29.679602       	-2.566278       
 Node-539            	29.679556       	-2.566311       
 Node-540            	29.679522       	-2.566351       
 Node-541            	29.679465       	-2.566423       
 Node-542            	29.67941        	-2.566469       
 Node-543            	29.679342       	-2.566544       
 Node-544            	29.67929        	-2.566586       
 Node-545            	29.679263       	-2.566601       
 Node-546            	29.679228       	-2.56661        
 Node-547            	29.679153       	-2.566628       
 Node-548            	29.679106       	-2.566659       
 Node-549            	29.679062       	-2.566681       
 Node-552            	29.679216       	-2.566521       
 Node-554            	29.67911        	-2.566563       
 Node-557            	29.680265       	-2.566072       
 Node-558            	29.680248       	-2.566087       
 Node-559            	29.680238       	-2.566092       
 Node-560            	29.680214       	-2.566102       
 Node-562            	29.68847        	-2.595152       
 Node-563            	29.688547       	-2.595111       
 Node-564            	29.688589       	-2.595083       
 Node-565            	29.688632       	-2.595075       
 Node-566            	29.688749       	-2.595048       
 Node-567            	29.688868       	-2.594951       
 Node-569            	29.689056       	-2.594778       
 Node-570            	29.689142       	-2.594705       
 Node-571            	29.689192       	-2.594639       
 Node-572            	29.689241       	-2.594631       
 Node-573            	29.689351       	-2.594642       
 Node-574            	29.689398       	-2.594636       
 Node-575            	29.689509       	-2.594564       
 Node-576            	29.689614       	-2.594482       
 Node-577            	29.689662       	-2.594382       
 Node-578            	29.689664       	-2.594293       
 Node-579            	29.689709       	-2.594216       
 Node-580            	29.689745       	-2.594134       
 Node-581            	29.689787       	-2.594028       
 Node-582            	29.689833       	-2.593888       
 Node-583            	29.689904       	-2.593704       
 Node-584            	29.689929       	-2.593596       
 Node-585            	29.690015       	-2.593394       
 Node-586            	29.69003        	-2.593286       
 Node-587            	29.690105       	-2.59319        
 Node-588            	29.690141       	-2.593099       
 Node-589            	29.690155       	-2.593073       
 Node-590            	29.690213       	-2.592942       
 Node-591            	29.690279       	-2.592886       
 Node-592            	29.69033        	-2.592757       
 Node-593            	29.690277       	-2.592704       
 Node-594            	29.690251       	-2.592667       
 Node-595            	29.690226       	-2.592553       
 Node-596            	29.690231       	-2.592448       
 Node-597            	29.690232       	-2.592326       
 Node-598            	29.690243       	-2.592275       
 Node-599            	29.690242       	-2.592193       
 Node-600            	29.690255       	-2.592075       
 Node-601            	29.690265       	-2.591968       
 Node-602            	29.690245       	-2.591814       
 Node-603            	29.69023        	-2.591689       
 Node-604            	29.690223       	-2.591573       
 Node-605            	29.690235       	-2.591486       
 Node-606            	29.690244       	-2.591399       
 Node-607            	29.690257       	-2.591274       
 Node-608            	29.690274       	-2.591089       
 Node-609            	29.690289       	-2.590967       
 Node-611            	29.690294       	-2.590787       
 Node-612            	29.690306       	-2.590681       
 Node-613            	29.690324       	-2.590529       
 Node-614            	29.690342       	-2.590414       
 Node-615            	29.69037        	-2.590297       
 Node-616            	29.690402       	-2.590183       
 Node-617            	29.690425       	-2.590087       
 Node-618            	29.690422       	-2.589943       
 Node-619            	29.690392       	-2.589787       
 Node-620            	29.690386       	-2.589647       
 Node-621            	29.690379       	-2.589476       
 Node-622            	29.690363       	-2.589334       
 Node-623            	29.69036        	-2.58924        
 Node-624            	29.690342       	-2.589112       
 Node-625            	29.690345       	-2.58903        
 Node-626            	29.690349       	-2.588953       
 Node-627            	29.690349       	-2.588945       
 Node-628            	29.690361       	-2.588919       
 Node-630            	29.690392       	-2.588907       
 Node-683            	29.686548       	-2.595492       
 Node-633            	29.686544       	-2.595459       
 Node-634            	29.686508       	-2.595384       
 Node-635            	29.686475       	-2.595306       
 Node-636            	29.686466       	-2.595254       
 Node-637            	29.68644        	-2.595219       
 Node-638            	29.686409       	-2.595196       
 Node-639            	29.686386       	-2.595157       
 Node-640            	29.686382       	-2.595102       
 Node-641            	29.68636        	-2.59505        
 Node-642            	29.686345       	-2.594991       
 Node-677            	29.687161       	-2.595353       
 Node-644            	29.687145       	-2.595293       
 Node-646            	29.687124       	-2.595251       
 Node-647            	29.687113       	-2.595239       
 Node-649            	29.688223       	-2.595259       
 Node-650            	29.688315       	-2.59525        
 Node-651            	29.688391       	-2.595221       
 Node-652            	29.688442       	-2.595187       
 Node-653            	29.688464       	-2.595149       
 Node-654            	29.688544       	-2.595104       
 Node-655            	29.688586       	-2.595077       
 Node-656            	29.688631       	-2.59507        
 Node-657            	29.688744       	-2.595044       
 Node-658            	29.688861       	-2.594947       
 Node-659            	29.688956       	-2.594872       
 Node-660            	29.689052       	-2.594775       
 Node-661            	29.689137       	-2.594704       
 Node-662            	29.689186       	-2.594636       
 Node-723            	29.687914       	-2.595028       
 Node-665            	29.687914       	-2.595026       
 Node-718            	29.688031       	-2.595151       
 Node-667            	29.68795        	-2.59516        
 Node-668            	29.687873       	-2.595178       
 Node-669            	29.687762       	-2.595194       
 Node-670            	29.687658       	-2.595203       
 Node-671            	29.687578       	-2.595225       
 Node-672            	29.687525       	-2.595242       
 Node-673            	29.687407       	-2.595274       
 Node-674            	29.687329       	-2.5953         
 Node-675            	29.687252       	-2.595325       
 Node-676            	29.6872         	-2.595339       
 Node-678            	29.687056       	-2.595388       
 Node-679            	29.686973       	-2.595411       
 Node-680            	29.686846       	-2.595433       
 Node-681            	29.686741       	-2.595453       
 Node-682            	29.686587       	-2.595483       
 Node-684            	29.686448       	-2.595507       
 Node-685            	29.686348       	-2.595515       
 Node-686            	29.686223       	-2.595525       
 Node-687            	29.68618        	-2.595524       
 Node-688            	29.686177       	-2.595481       
 Node-689            	29.686173       	-2.595424       
 Node-692            	29.681351       	-2.594668       
 Node-693            	29.681201       	-2.594746       
 Node-694            	29.681078       	-2.594671       
 Node-695            	29.681051       	-2.594557       
 Node-696            	29.681016       	-2.594508       
 Node-697            	29.680992       	-2.594488       
 Node-698            	29.680955       	-2.59448        
 Node-699            	29.680865       	-2.594499       
 Node-700            	29.680843       	-2.594496       
 Node-701            	29.680839       	-2.594467       
 Node-704            	29.680273       	-2.593396       
 Node-705            	29.680257       	-2.593341       
 Node-706            	29.680256       	-2.59333        
 Node-708            	29.685414       	-2.595701       
 Node-709            	29.685401       	-2.595622       
 Node-710            	29.685383       	-2.595575       
 Node-711            	29.685389       	-2.595529       
 Node-712            	29.685411       	-2.595489       
 Node-713            	29.685425       	-2.595482       
 Node-725            	29.688152       	-2.595272       
 Node-715            	29.688111       	-2.59525        
 Node-716            	29.688107       	-2.595217       
 Node-717            	29.688067       	-2.595169       
 Node-719            	29.687984       	-2.59513        
 Node-720            	29.687958       	-2.595104       
 Node-721            	29.687922       	-2.595056       
 Node-729            	29.688176       	-2.595285       
 Node-730            	29.688184       	-2.595279       
 Node-733            	29.675515       	-2.588681       
 Node-734            	29.675544       	-2.588716       
 Node-735            	29.675588       	-2.588751       
 Node-736            	29.675624       	-2.588781       
 Node-737            	29.675674       	-2.588809       
 Node-738            	29.675744       	-2.588861       
 Node-739            	29.67581        	-2.588925       
 Node-740            	29.675891       	-2.588975       
 Node-741            	29.675923       	-2.588987       
 Node-742            	29.675993       	-2.589023       
 Node-743            	29.67604        	-2.589048       
 Node-744            	29.676085       	-2.589074       
 Node-745            	29.676126       	-2.589104       
 Node-746            	29.676159       	-2.589133       
 Node-747            	29.676184       	-2.589155       
 Node-748            	29.676221       	-2.589189       
 Node-749            	29.676271       	-2.589234       
 Node-750            	29.676311       	-2.58927        
 Node-751            	29.676346       	-2.589306       
 Node-752            	29.676423       	-2.589377       
 Node-753            	29.67645        	-2.589396       
 Node-754            	29.676493       	-2.589431       
 Node-755            	29.676533       	-2.589477       
 Node-756            	29.676567       	-2.589513       
 Node-757            	29.676591       	-2.58953        
 Node-758            	29.676632       	-2.589559       
 Spring-5307         	29.680471       	-2.565959       
 Spring-5308         	29.67946        	-2.566536       
 Spring-5309         	29.679433       	-2.566627       
 Spring-5377         	29.67962        	-2.565948       
 Tank-18966          	29.680874       	-2.59432        
 Tank-18967          	29.688172       	-2.595286       
 Tank-18968          	29.676058       	-2.575878       

[END]
