[TITLE]
20421 KamabangoI WSS in Huye District

[JUNCTIONS]
;ID                  	Elev        	Demand      	Pattern         
 Node-429            	1729.0      	0.0         	                	;
 Node-2              	1729.0      	0.0         	                	;
 Node-3              	1729.0      	0.0         	                	;
 Node-4              	1729.0      	0.005555556 	                	;
 Node-212            	1747.0      	0.0         	                	;
 Node-6              	1746.0      	0.0         	                	;
 Node-7              	1746.0      	0.0         	                	;
 Node-8              	1742.0      	0.0         	                	;
 Node-9              	1740.0      	0.0         	                	;
 Node-10             	1736.0      	0.007407407 	                	;
 Node-351            	1758.0      	0.0         	                	;
 Node-12             	1758.0      	0.0         	                	;
 Node-13             	1758.0      	0.0         	                	;
 Node-14             	1756.0      	0.0         	                	;
 Node-401            	1756.0      	0.0         	                	;
 Node-16             	1756.0      	0.002777778 	                	;
 Node-415            	1740.0      	0.0         	                	;
 Node-18             	1740.0      	0.0         	                	;
 Node-19             	1740.0      	0.0         	                	;
 Node-20             	1740.0      	0.0         	                	;
 Node-21             	1739.0      	0.0         	                	;
 Node-22             	1740.0      	0.0         	                	;
 Node-23             	1740.0      	0.0         	                	;
 Node-193            	1740.0      	0.0         	                	;
 Node-25             	1740.0      	0.0         	                	;
 Node-27             	1757.0      	0.0         	                	;
 Node-28             	1757.0      	0.0         	                	;
 Node-29             	1755.0      	0.0         	                	;
 Node-30             	1754.0      	0.0         	                	;
 Node-31             	1753.0      	0.0         	                	;
 Node-32             	1753.0      	0.0         	                	;
 Node-33             	1752.0      	0.0         	                	;
 Node-34             	1751.0      	0.0         	                	;
 Node-35             	1750.0      	0.0         	                	;
 Node-36             	1749.0      	0.0         	                	;
 Node-37             	1748.0      	0.0         	                	;
 Node-38             	1748.0      	0.0         	                	;
 Node-39             	1747.0      	0.0         	                	;
 Node-40             	1745.0      	0.0         	                	;
 Node-41             	1745.0      	0.0         	                	;
 Node-42             	1743.0      	0.0         	                	;
 Node-43             	1742.0      	0.0         	                	;
 Node-44             	1740.0      	0.0         	                	;
 Node-45             	1739.0      	0.0         	                	;
 Node-46             	1738.0      	0.0         	                	;
 Node-47             	1734.0      	0.0         	                	;
 Node-48             	1733.0      	0.0         	                	;
 Node-49             	1733.0      	0.0         	                	;
 Node-50             	1730.0      	0.0         	                	;
 Node-51             	1729.0      	0.0         	                	;
 Node-52             	1727.0      	0.0         	                	;
 Node-53             	1725.0      	0.0         	                	;
 Node-54             	1724.0      	0.0         	                	;
 Node-55             	1723.0      	0.0         	                	;
 Node-56             	1723.0      	0.0         	                	;
 Node-57             	1722.0      	0.0         	                	;
 Node-58             	1721.0      	0.0         	                	;
 Node-59             	1719.0      	0.0         	                	;
 Node-60             	1718.0      	0.0         	                	;
 Node-61             	1717.0      	0.0         	                	;
 Node-62             	1717.0      	0.0         	                	;
 Node-63             	1716.0      	0.0         	                	;
 Node-64             	1714.0      	0.0         	                	;
 Node-67             	1713.0      	0.0         	                	;
 Node-66             	1713.0      	0.0         	                	;
 Node-68             	1714.0      	0.0         	                	;
 Node-69             	1710.0      	0.0         	                	;
 Node-70             	1709.0      	0.0         	                	;
 Node-71             	1709.0      	0.0         	                	;
 Node-72             	1704.0      	0.0         	                	;
 Node-73             	1703.0      	0.0         	                	;
 Node-74             	1701.0      	0.0         	                	;
 Node-87             	1699.0      	0.0         	                	;
 Node-76             	1697.0      	0.0         	                	;
 Node-77             	1695.0      	0.0         	                	;
 Node-78             	1692.0      	0.0         	                	;
 Node-79             	1691.0      	0.0         	                	;
 Node-80             	1689.0      	0.0         	                	;
 Node-81             	1687.0      	0.0         	                	;
 Node-404            	1754.0      	0.0         	                	;
 Node-83             	1753.0      	0.0         	                	;
 Node-84             	1754.0      	0.0         	                	;
 Node-85             	1753.0      	0.0         	                	;
 Node-86             	1753.0      	0.003703704 	                	;
 Node-88             	1699.0      	0.0         	                	;
 Node-89             	1696.0      	0.0         	                	;
 Node-90             	1696.0      	0.0         	                	;
 Node-91             	1694.0      	0.0         	                	;
 Node-92             	1692.0      	0.0         	                	;
 Node-93             	1691.0      	0.0         	                	;
 Node-94             	1690.0      	0.0         	                	;
 Node-95             	1687.0      	0.0         	                	;
 Node-96             	1687.0      	0.0         	                	;
 Node-97             	1684.0      	0.0         	                	;
 Node-98             	1681.0      	0.0         	                	;
 Node-99             	1679.0      	0.0         	                	;
 Node-100            	1675.0      	0.0         	                	;
 Node-101            	1672.0      	0.0         	                	;
 Node-102            	1670.0      	0.0         	                	;
 Node-103            	1668.0      	0.0         	                	;
 Node-104            	1665.0      	0.0         	                	;
 Node-105            	1662.0      	0.0         	                	;
 Node-106            	1661.0      	0.0         	                	;
 Node-107            	1658.0      	0.0         	                	;
 Node-108            	1657.0      	0.0         	                	;
 Node-109            	1656.0      	0.0         	                	;
 Node-110            	1654.0      	0.0         	                	;
 Node-349            	1729.0      	0.0         	                	;
 Node-112            	1729.0      	0.0         	                	;
 Node-113            	1729.0      	0.0         	                	;
 Node-114            	1729.0      	0.0         	                	;
 Node-115            	1729.0      	0.0         	                	;
 Node-116            	1730.0      	0.0         	                	;
 Node-117            	1731.0      	0.0         	                	;
 Node-118            	1732.0      	0.0         	                	;
 Node-119            	1733.0      	0.0         	                	;
 Node-120            	1734.0      	0.0         	                	;
 Node-121            	1735.0      	0.0         	                	;
 Node-122            	1737.0      	0.0         	                	;
 Node-123            	1738.0      	0.0         	                	;
 Node-124            	1739.0      	0.0         	                	;
 Node-125            	1740.0      	0.0         	                	;
 Node-126            	1740.0      	0.0         	                	;
 Node-127            	1740.0      	0.0         	                	;
 Node-128            	1744.0      	0.0         	                	;
 Node-129            	1745.0      	0.0         	                	;
 Node-130            	1746.0      	0.0         	                	;
 Node-131            	1746.0      	0.0         	                	;
 Node-132            	1748.0      	0.0         	                	;
 Node-133            	1750.0      	0.0         	                	;
 Node-134            	1750.0      	0.0         	                	;
 Node-135            	1751.0      	0.0         	                	;
 Node-136            	1753.0      	0.0         	                	;
 Node-137            	1754.0      	0.0         	                	;
 Node-138            	1754.0      	0.0         	                	;
 Node-139            	1755.0      	0.0         	                	;
 Node-140            	1755.0      	0.0         	                	;
 Node-141            	1756.0      	0.0         	                	;
 Node-142            	1755.0      	0.0         	                	;
 Node-143            	1757.0      	0.0         	                	;
 Node-144            	1757.0      	0.0         	                	;
 Node-145            	1758.0      	0.0         	                	;
 Node-146            	1758.0      	0.0         	                	;
 Node-149            	1759.0      	0.0         	                	;
 Node-150            	1760.0      	0.0         	                	;
 Node-151            	1760.0      	0.0         	                	;
 Node-152            	1760.0      	0.0         	                	;
 Node-153            	1760.0      	0.0         	                	;
 Node-154            	1759.0      	0.0         	                	;
 Node-155            	1759.0      	0.0         	                	;
 Node-156            	1757.0      	0.0         	                	;
 Node-157            	1757.0      	0.0         	                	;
 Node-158            	1755.0      	0.0         	                	;
 Node-159            	1754.0      	0.0         	                	;
 Node-160            	1752.0      	0.0         	                	;
 Node-161            	1752.0      	0.0         	                	;
 Node-162            	1751.0      	0.0         	                	;
 Node-163            	1749.0      	0.0         	                	;
 Node-164            	1749.0      	0.0         	                	;
 Node-165            	1748.0      	0.0         	                	;
 Node-166            	1748.0      	0.0         	                	;
 Node-167            	1747.0      	0.0         	                	;
 Node-168            	1747.0      	0.0         	                	;
 Node-169            	1747.0      	0.0         	                	;
 Node-170            	1747.0      	0.0         	                	;
 Node-171            	1745.0      	0.0         	                	;
 Node-172            	1745.0      	0.0         	                	;
 Node-173            	1746.0      	0.0         	                	;
 Node-174            	1744.0      	0.0         	                	;
 Node-175            	1744.0      	0.0         	                	;
 Node-176            	1741.0      	0.0         	                	;
 Node-177            	1739.0      	0.0         	                	;
 Node-178            	1739.0      	0.0         	                	;
 Node-179            	1739.0      	0.0         	                	;
 Node-180            	1739.0      	0.0         	                	;
 Node-181            	1737.0      	0.0         	                	;
 Node-182            	1737.0      	0.0         	                	;
 Node-185            	1737.0      	0.0         	                	;
 Node-184            	1737.0      	0.0         	                	;
 Node-186            	1737.0      	0.0         	                	;
 Node-187            	1737.0      	0.0         	                	;
 Node-188            	1740.0      	0.0         	                	;
 Node-189            	1740.0      	0.0         	                	;
 Node-190            	1743.0      	0.0         	                	;
 Node-191            	1743.0      	0.0         	                	;
 Node-192            	1747.0      	0.003703704 	                	;
 Node-194            	1740.0      	0.0         	                	;
 Node-195            	1740.0      	0.0         	                	;
 Node-196            	1741.0      	0.0         	                	;
 Node-197            	1741.0      	0.0         	                	;
 Node-198            	1740.0      	0.00462963  	                	;
 Node-414            	1744.0      	0.0         	                	;
 Node-200            	1743.0      	0.002777778 	                	;
 Node-202            	1759.0      	0.0         	                	;
 Node-203            	1756.0      	0.0         	                	;
 Node-204            	1756.0      	0.0         	                	;
 Node-205            	1756.0      	0.0         	                	;
 Node-206            	1756.0      	0.0         	                	;
 Node-207            	1755.0      	0.0         	                	;
 Node-208            	1750.0      	0.0         	                	;
 Node-209            	1750.0      	0.0         	                	;
 Node-210            	1748.0      	0.0         	                	;
 Node-211            	1746.0      	0.0         	                	;
 Node-213            	1747.0      	0.0         	                	;
 Node-214            	1745.0      	0.0         	                	;
 Node-215            	1745.0      	0.0         	                	;
 Node-216            	1743.0      	0.0         	                	;
 Node-217            	1744.0      	0.0         	                	;
 Node-218            	1743.0      	0.0         	                	;
 Node-219            	1741.0      	0.0         	                	;
 Node-220            	1742.0      	0.0         	                	;
 Node-221            	1741.0      	0.0         	                	;
 Node-222            	1739.0      	0.0         	                	;
 Node-223            	1739.0      	0.0         	                	;
 Node-224            	1739.0      	0.0         	                	;
 Node-225            	1738.0      	0.0         	                	;
 Node-226            	1738.0      	0.0         	                	;
 Node-227            	1737.0      	0.0         	                	;
 Node-228            	1736.0      	0.0         	                	;
 Node-438            	1738.0      	0.0         	                	;
 Node-388            	1768.0      	0.0         	                	;
 Node-231            	1768.0      	0.0         	                	;
 Node-232            	1769.0      	0.0         	                	;
 Node-233            	1769.0      	0.0         	                	;
 Node-234            	1769.0      	0.0         	                	;
 Node-235            	1770.0      	0.0         	                	;
 Node-236            	1771.0      	0.0         	                	;
 Node-237            	1772.0      	0.0         	                	;
 Node-238            	1771.0      	0.0         	                	;
 Node-239            	1772.0      	0.0         	                	;
 Node-240            	1771.0      	0.0         	                	;
 Node-241            	1774.0      	0.0         	                	;
 Node-242            	1773.0      	0.0         	                	;
 Node-243            	1775.0      	0.0         	                	;
 Node-244            	1775.0      	0.0         	                	;
 Node-245            	1776.0      	0.0         	                	;
 Node-246            	1776.0      	0.0         	                	;
 Node-247            	1775.0      	0.0         	                	;
 Node-248            	1779.0      	0.0         	                	;
 Node-249            	1779.0      	0.0         	                	;
 Node-250            	1779.0      	0.0         	                	;
 Node-251            	1780.0      	0.0         	                	;
 Node-252            	1780.0      	0.0         	                	;
 Node-253            	1782.0      	0.0         	                	;
 Node-255            	1783.0      	0.0         	                	;
 Node-256            	1782.0      	0.0         	                	;
 Node-257            	1782.0      	0.0         	                	;
 Node-258            	1781.0      	0.0         	                	;
 Node-259            	1781.0      	0.0         	                	;
 Node-260            	1780.0      	0.0         	                	;
 Node-261            	1779.0      	0.0         	                	;
 Node-262            	1779.0      	0.0         	                	;
 Node-263            	1780.0      	0.0         	                	;
 Node-264            	1780.0      	0.0         	                	;
 Node-265            	1780.0      	0.0         	                	;
 Node-266            	1778.0      	0.0         	                	;
 Node-267            	1778.0      	0.0         	                	;
 Node-268            	1776.0      	0.0         	                	;
 Node-269            	1776.0      	0.0         	                	;
 Node-270            	1775.0      	0.0         	                	;
 Node-271            	1773.0      	0.0         	                	;
 Node-272            	1774.0      	0.0         	                	;
 Node-273            	1774.0      	0.0         	                	;
 Node-274            	1773.0      	0.0         	                	;
 Node-275            	1773.0      	0.0         	                	;
 Node-276            	1772.0      	0.0         	                	;
 Node-277            	1771.0      	0.0         	                	;
 Node-278            	1768.0      	0.0         	                	;
 Node-279            	1769.0      	0.0         	                	;
 Node-280            	1770.0      	0.0         	                	;
 Node-281            	1769.0      	0.0         	                	;
 Node-282            	1768.0      	0.0         	                	;
 Node-283            	1767.0      	0.0         	                	;
 Node-284            	1766.0      	0.0         	                	;
 Node-285            	1766.0      	0.0         	                	;
 Node-286            	1764.0      	0.0         	                	;
 Node-287            	1762.0      	0.0         	                	;
 Node-288            	1763.0      	0.0         	                	;
 Node-289            	1762.0      	0.0         	                	;
 Node-290            	1762.0      	0.0         	                	;
 Node-291            	1762.0      	0.0         	                	;
 Node-292            	1761.0      	0.0         	                	;
 Node-293            	1760.0      	0.0         	                	;
 Node-484            	1761.0      	0.0         	                	;
 Node-321            	1756.0      	0.0         	                	;
 Node-296            	1756.0      	0.0         	                	;
 Node-297            	1753.0      	0.0         	                	;
 Node-298            	1753.0      	0.0         	                	;
 Node-299            	1753.0      	0.0         	                	;
 Node-300            	1751.0      	0.0         	                	;
 Node-301            	1747.0      	0.0         	                	;
 Node-302            	1746.0      	0.0         	                	;
 Node-303            	1746.0      	0.0         	                	;
 Node-304            	1744.0      	0.0         	                	;
 Node-305            	1742.0      	0.001851852 	                	;
 Node-307            	1760.0      	0.0         	                	;
 Node-308            	1759.0      	0.0         	                	;
 Node-309            	1759.0      	0.0         	                	;
 Node-310            	1760.0      	0.0         	                	;
 Node-311            	1759.0      	0.0         	                	;
 Node-312            	1759.0      	0.0         	                	;
 Node-313            	1759.0      	0.0         	                	;
 Node-314            	1759.0      	0.0         	                	;
 Node-315            	1758.0      	0.0         	                	;
 Node-316            	1757.0      	0.0         	                	;
 Node-317            	1755.0      	0.0         	                	;
 Node-318            	1755.0      	0.0         	                	;
 Node-319            	1756.0      	0.0         	                	;
 Node-320            	1755.0      	0.0         	                	;
 Node-322            	1756.0      	0.0         	                	;
 Node-323            	1753.0      	0.0         	                	;
 Node-479            	1751.0      	0.0         	                	;
 Node-325            	1751.0      	0.0         	                	;
 Node-326            	1751.0      	0.0         	                	;
 Node-327            	1750.0      	0.0         	                	;
 Node-328            	1751.0      	0.0         	                	;
 Node-329            	1750.0      	0.0         	                	;
 Node-330            	1748.0      	0.0         	                	;
 Node-475            	1748.0      	0.0         	                	;
 Node-332            	1747.0      	0.0         	                	;
 Node-333            	1747.0      	0.0         	                	;
 Node-334            	1746.0      	0.0         	                	;
 Node-335            	1746.0      	0.0         	                	;
 Node-336            	1744.0      	0.0         	                	;
 Node-337            	1744.0      	0.0         	                	;
 Node-498            	1745.0      	0.0         	                	;
 Node-339            	1743.0      	0.0         	                	;
 Node-340            	1741.0      	0.0         	                	;
 Node-341            	1740.0      	0.0         	                	;
 Node-342            	1738.0      	0.0         	                	;
 Node-343            	1737.0      	0.0         	                	;
 Node-496            	1735.0      	0.0         	                	;
 Node-345            	1733.0      	0.0         	                	;
 Node-346            	1732.0      	0.0         	                	;
 Node-347            	1730.0      	0.0         	                	;
 Node-348            	1729.0      	0.0         	                	;
 Node-474            	1758.0      	0.0         	                	;
 Node-353            	1805.0      	0.0         	                	;
 Node-354            	1801.0      	0.0         	                	;
 Node-356            	1798.0      	0.0         	                	;
 Node-358            	1798.0      	0.0         	                	;
 Node-359            	1797.0      	0.0         	                	;
 Node-360            	1796.0      	0.0         	                	;
 Node-361            	1794.0      	0.0         	                	;
 Node-362            	1792.0      	0.0         	                	;
 Node-363            	1791.0      	0.0         	                	;
 Node-364            	1791.0      	0.0         	                	;
 Node-365            	1790.0      	0.0         	                	;
 Node-366            	1789.0      	0.0         	                	;
 Node-367            	1788.0      	0.0         	                	;
 Node-368            	1788.0      	0.0         	                	;
 Node-369            	1787.0      	0.0         	                	;
 Node-370            	1785.0      	0.0         	                	;
 Node-371            	1784.0      	0.0         	                	;
 Node-372            	1784.0      	0.0         	                	;
 Node-373            	1784.0      	0.0         	                	;
 Node-374            	1783.0      	0.0         	                	;
 Node-375            	1782.0      	0.0         	                	;
 Node-376            	1781.0      	0.0         	                	;
 Node-377            	1779.0      	0.0         	                	;
 Node-378            	1778.0      	0.0         	                	;
 Node-379            	1777.0      	0.0         	                	;
 Node-380            	1775.0      	0.0         	                	;
 Node-381            	1773.0      	0.0         	                	;
 Node-382            	1771.0      	0.0         	                	;
 Node-383            	1770.0      	0.0         	                	;
 Node-384            	1770.0      	0.0         	                	;
 Node-385            	1769.0      	0.0         	                	;
 Node-386            	1770.0      	0.0         	                	;
 Node-387            	1769.0      	0.0         	                	;
 Node-390            	1751.0      	0.0         	                	;
 Node-391            	1750.0      	0.0         	                	;
 Node-392            	1750.0      	0.0         	                	;
 Node-393            	1749.0      	0.0         	                	;
 Node-395            	1759.0      	0.0         	                	;
 Node-396            	1758.0      	0.0         	                	;
 Node-397            	1758.0      	0.0         	                	;
 Node-398            	1758.0      	0.0         	                	;
 Node-399            	1757.0      	0.0         	                	;
 Node-400            	1756.0      	0.0         	                	;
 Node-402            	1755.0      	0.0         	                	;
 Node-403            	1755.0      	0.0         	                	;
 Node-405            	1754.0      	0.0         	                	;
 Node-406            	1753.0      	0.0         	                	;
 Node-407            	1751.0      	0.0         	                	;
 Node-408            	1750.0      	0.0         	                	;
 Node-409            	1750.0      	0.0         	                	;
 Node-410            	1748.0      	0.0         	                	;
 Node-411            	1746.0      	0.0         	                	;
 Node-412            	1746.0      	0.0         	                	;
 Node-413            	1745.0      	0.0         	                	;
 Node-416            	1740.0      	0.0         	                	;
 Node-417            	1740.0      	0.0         	                	;
 Node-418            	1739.0      	0.0         	                	;
 Node-419            	1738.0      	0.0         	                	;
 Node-420            	1737.0      	0.0         	                	;
 Node-421            	1735.0      	0.0         	                	;
 Node-422            	1734.0      	0.0         	                	;
 Node-423            	1733.0      	0.0         	                	;
 Node-505            	1732.0      	0.0         	                	;
 Node-425            	1731.0      	0.0         	                	;
 Node-426            	1730.0      	0.0         	                	;
 Node-510            	1730.0      	0.0         	                	;
 Node-428            	1729.0      	0.0         	                	;
 Node-430            	1729.0      	0.0         	                	;
 Node-431            	1729.0      	0.0         	                	;
 Node-432            	1729.0      	0.0         	                	;
 Node-433            	1729.0      	0.0         	                	;
 Node-434            	1729.0      	0.0         	                	;
 Node-491            	1729.0      	0.0         	                	;
 Node-436            	1729.0      	0.0         	                	;
 Node-437            	1728.0      	0.0         	                	;
 Node-439            	1739.0      	0.0         	                	;
 Node-440            	1740.0      	0.0         	                	;
 Node-441            	1737.0      	0.0         	                	;
 Node-442            	1738.0      	0.0         	                	;
 Node-443            	1738.0      	0.0         	                	;
 Node-444            	1739.0      	0.0         	                	;
 Node-445            	1739.0      	0.0         	                	;
 Node-446            	1739.0      	0.0         	                	;
 Node-447            	1742.0      	0.0         	                	;
 Node-448            	1742.0      	0.0         	                	;
 Node-449            	1742.0      	0.0         	                	;
 Node-450            	1746.0      	0.0         	                	;
 Node-451            	1746.0      	0.0         	                	;
 Node-452            	1745.0      	0.0         	                	;
 Node-453            	1744.0      	0.0         	                	;
 Node-454            	1746.0      	0.0         	                	;
 Node-455            	1746.0      	0.0         	                	;
 Node-456            	1748.0      	0.0         	                	;
 Node-457            	1747.0      	0.0         	                	;
 Node-458            	1749.0      	0.0         	                	;
 Node-459            	1749.0      	0.0         	                	;
 Node-460            	1750.0      	0.0         	                	;
 Node-461            	1752.0      	0.0         	                	;
 Node-462            	1753.0      	0.0         	                	;
 Node-463            	1754.0      	0.0         	                	;
 Node-464            	1755.0      	0.0         	                	;
 Node-465            	1756.0      	0.0         	                	;
 Node-466            	1757.0      	0.0         	                	;
 Node-467            	1757.0      	0.0         	                	;
 Node-468            	1758.0      	0.0         	                	;
 Node-469            	1758.0      	0.0         	                	;
 Node-470            	1758.0      	0.0         	                	;
 Node-472            	1758.0      	0.0         	                	;
 Node-473            	1759.0      	0.0         	                	;
 Node-476            	1748.0      	0.0         	                	;
 Node-477            	1744.0      	0.0         	                	;
 Node-478            	1744.0      	0.007407407 	                	;
 Node-480            	1749.0      	0.0         	                	;
 Node-481            	1745.0      	0.0         	                	;
 Node-482            	1745.0      	0.0         	                	;
 Node-483            	1743.0      	0.006481481 	                	;
 Node-485            	1758.0      	0.0         	                	;
 Node-486            	1758.0      	0.0         	                	;
 Node-487            	1755.0      	0.0         	                	;
 Node-488            	1753.0      	0.0         	                	;
 Node-489            	1754.0      	0.0         	                	;
 Node-492            	1729.0      	0.0         	                	;
 Node-493            	1728.0      	0.0         	                	;
 Node-494            	1728.0      	0.0         	                	;
 Node-495            	1727.0      	0.006481481 	                	;
 Node-497            	1734.0      	0.006481481 	                	;
 Node-499            	1743.0      	0.0         	                	;
 Node-500            	1743.0      	0.0         	                	;
 Node-501            	1742.0      	0.0         	                	;
 Node-502            	1742.0      	0.0         	                	;
 Node-503            	1741.0      	0.00462963  	                	;
 Node-504            	1738.0      	0.002777778 	                	;
 Node-506            	1731.0      	0.0         	                	;
 Node-507            	1730.0      	0.0         	                	;
 Node-508            	1730.0      	0.0         	                	;
 Node-509            	1729.0      	0.001851852 	                	;
 Node-511            	1730.0      	0.0         	                	;
 Node-512            	1729.0      	0.0         	                	;
 Node-513            	1729.0      	0.001851852 	                	;

[RESERVOIRS]
;ID                  	Head        	Pattern         
 Spring-5299         	1808        	                	;

[TANKS]
;ID                  	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve
 Tank-18957          	1753        	0.75        	0.15000000000000002     	1.5         	5           	5.0         	                	;
 Tank-18964          	1759        	0.75        	0.15000000000000002     	1.5         	5           	25.0        	                	;

[PIPES]
;ID                  	Node1               	Node2               	Length      	Diameter    	Roughness   	MinorLoss   	Status
 Pipe-108579-0       	Node-429            	Node-2              	6.612       	25          	100         	0           	Open  	;
 Pipe-108579-1       	Node-2              	Node-3              	4.538       	25          	100         	0           	Open  	;
 Pipe-108579-2       	Node-3              	Node-4              	3.035       	25          	100         	0           	Open  	;
 Pipe-108552-0       	Node-212            	Node-6              	4.429       	25          	100         	0           	Open  	;
 Pipe-108552-1       	Node-6              	Node-7              	9.689       	25          	100         	0           	Open  	;
 Pipe-108552-2       	Node-7              	Node-8              	13.426      	25          	100         	0           	Open  	;
 Pipe-108552-3       	Node-8              	Node-9              	5.652       	25          	100         	0           	Open  	;
 Pipe-108552-4       	Node-9              	Node-10             	6.33        	25          	100         	0           	Open  	;
 Pipe-108556-0       	Node-351            	Node-12             	3.371       	32          	100         	0           	Open  	;
 Pipe-108556-1       	Node-12             	Node-13             	6.83        	32          	100         	0           	Open  	;
 Pipe-108556-2       	Node-13             	Node-14             	11.17       	32          	100         	0           	Open  	;
 Pipe-108553-0       	Node-401            	Node-16             	0.334       	25          	100         	0           	Open  	;
 Pipe-108548-0       	Node-415            	Node-18             	4.241       	25          	100         	0           	Open  	;
 Pipe-108548-1       	Node-18             	Node-19             	10.007      	25          	100         	0           	Open  	;
 Pipe-108548-2       	Node-19             	Node-20             	15.545      	25          	100         	0           	Open  	;
 Pipe-108548-3       	Node-20             	Node-21             	7.103       	25          	100         	0           	Open  	;
 Pipe-108548-4       	Node-21             	Node-22             	7.164       	25          	100         	0           	Open  	;
 Pipe-108548-5       	Node-22             	Node-23             	13.712      	25          	100         	0           	Open  	;
 Pipe-108548-6       	Node-23             	Node-193            	14.422      	25          	100         	0           	Open  	;
 Pipe-108548-7       	Node-193            	Node-25             	1.958       	25          	100         	0           	Open  	;
 Pipe-108548-8       	Node-25             	Node-504            	5.527       	25          	100         	0           	Open  	;
 Pipe-108550-0       	Node-505            	Node-506            	10.021      	25          	100         	0           	Open  	;
 Pipe-108550-1       	Node-506            	Node-507            	10.099      	25          	100         	0           	Open  	;
 Pipe-108550-2       	Node-507            	Node-508            	7.734       	25          	100         	0           	Open  	;
 Pipe-108550-3       	Node-508            	Node-509            	3.681       	25          	100         	0           	Open  	;
 Pipe-108551-0       	Node-510            	Node-511            	8.611       	25          	100         	0           	Open  	;
 Pipe-108551-1       	Node-511            	Node-512            	8.056       	25          	100         	0           	Open  	;
 Pipe-108551-2       	Node-512            	Node-513            	3.108       	25          	100         	0           	Open  	;
 Pipe-108557-0       	Node-351            	Node-27             	15.916      	32          	100         	0           	Open  	;
 Pipe-108557-1       	Node-27             	Node-28             	11.071      	32          	100         	0           	Open  	;
 Pipe-108557-2       	Node-28             	Node-29             	19.335      	32          	100         	0           	Open  	;
 Pipe-108557-3       	Node-29             	Node-30             	18.55       	32          	100         	0           	Open  	;
 Pipe-108557-4       	Node-30             	Node-31             	10.315      	32          	100         	0           	Open  	;
 Pipe-108557-5       	Node-31             	Node-32             	9.648       	32          	100         	0           	Open  	;
 Pipe-108557-6       	Node-32             	Node-33             	11.744      	32          	100         	0           	Open  	;
 Pipe-108557-7       	Node-33             	Node-34             	19.408      	32          	100         	0           	Open  	;
 Pipe-108557-8       	Node-34             	Node-35             	11.163      	32          	100         	0           	Open  	;
 Pipe-108557-9       	Node-35             	Node-36             	11.865      	32          	100         	0           	Open  	;
 Pipe-108557-10      	Node-36             	Node-37             	15.725      	32          	100         	0           	Open  	;
 Pipe-108557-11      	Node-37             	Node-38             	10.882      	32          	100         	0           	Open  	;
 Pipe-108557-12      	Node-38             	Node-39             	8.331       	32          	100         	0           	Open  	;
 Pipe-108557-13      	Node-39             	Node-40             	13.375      	32          	100         	0           	Open  	;
 Pipe-108557-14      	Node-40             	Node-41             	7.382       	32          	100         	0           	Open  	;
 Pipe-108557-15      	Node-41             	Node-42             	27.415      	32          	100         	0           	Open  	;
 Pipe-108557-16      	Node-42             	Node-43             	4.89        	32          	100         	0           	Open  	;
 Pipe-108557-17      	Node-43             	Node-44             	9.855       	32          	100         	0           	Open  	;
 Pipe-108557-18      	Node-44             	Node-45             	11.343      	32          	100         	0           	Open  	;
 Pipe-108557-19      	Node-45             	Node-46             	15.167      	32          	100         	0           	Open  	;
 Pipe-108557-20      	Node-46             	Node-47             	26.085      	32          	100         	0           	Open  	;
 Pipe-108557-21      	Node-47             	Node-48             	9.289       	32          	100         	0           	Open  	;
 Pipe-108557-22      	Node-48             	Node-49             	12.675      	32          	100         	0           	Open  	;
 Pipe-108557-23      	Node-49             	Node-50             	15.391      	32          	100         	0           	Open  	;
 Pipe-108557-24      	Node-50             	Node-51             	5.181       	32          	100         	0           	Open  	;
 Pipe-108557-25      	Node-51             	Node-52             	17.478      	32          	100         	0           	Open  	;
 Pipe-108557-26      	Node-52             	Node-53             	15.846      	32          	100         	0           	Open  	;
 Pipe-108557-27      	Node-53             	Node-54             	18.116      	32          	100         	0           	Open  	;
 Pipe-108557-28      	Node-54             	Node-55             	12.22       	32          	100         	0           	Open  	;
 Pipe-108557-29      	Node-55             	Node-56             	10.749      	32          	100         	0           	Open  	;
 Pipe-108557-30      	Node-56             	Node-57             	8.023       	32          	100         	0           	Open  	;
 Pipe-108557-31      	Node-57             	Node-58             	11.003      	32          	100         	0           	Open  	;
 Pipe-108557-32      	Node-58             	Node-59             	17.91       	32          	100         	0           	Open  	;
 Pipe-108557-33      	Node-59             	Node-60             	15.776      	32          	100         	0           	Open  	;
 Pipe-108557-34      	Node-60             	Node-61             	15.21       	32          	100         	0           	Open  	;
 Pipe-108557-35      	Node-61             	Node-62             	2.712       	32          	100         	0           	Open  	;
 Pipe-108557-36      	Node-62             	Node-63             	1.265       	32          	100         	0           	Open  	;
 Pipe-108557-37      	Node-63             	Node-64             	8.565       	32          	100         	0           	Open  	;
 Pipe-108557-38      	Node-64             	Node-67             	6.099       	32          	100         	0           	Open  	;
 Pipe-108557-39      	Node-67             	Node-66             	3.387       	32          	100         	0           	Open  	;
 Pipe-108558-0       	Node-67             	Node-68             	3.373       	32          	100         	0           	Open  	;
 Pipe-108558-1       	Node-68             	Node-69             	12.751      	32          	100         	0           	Open  	;
 Pipe-108558-2       	Node-69             	Node-70             	10.06       	32          	100         	0           	Open  	;
 Pipe-108558-3       	Node-70             	Node-71             	19.005      	32          	100         	0           	Open  	;
 Pipe-108558-4       	Node-71             	Node-72             	16.253      	32          	100         	0           	Open  	;
 Pipe-108558-5       	Node-72             	Node-73             	10.884      	32          	100         	0           	Open  	;
 Pipe-108558-6       	Node-73             	Node-74             	12.706      	32          	100         	0           	Open  	;
 Pipe-108558-7       	Node-74             	Node-87             	8.826       	32          	100         	0           	Open  	;
 Pipe-108558-8       	Node-87             	Node-76             	8.647       	32          	100         	0           	Open  	;
 Pipe-108558-9       	Node-76             	Node-77             	12.29       	32          	100         	0           	Open  	;
 Pipe-108558-10      	Node-77             	Node-78             	15.281      	32          	100         	0           	Open  	;
 Pipe-108558-11      	Node-78             	Node-79             	12.055      	32          	100         	0           	Open  	;
 Pipe-108558-12      	Node-79             	Node-80             	8.077       	32          	100         	0           	Open  	;
 Pipe-108558-13      	Node-80             	Node-81             	14.695      	32          	100         	0           	Open  	;
 Pipe-108554-0       	Node-404            	Node-83             	9.023       	25          	100         	0           	Open  	;
 Pipe-108554-1       	Node-83             	Node-84             	8.923       	25          	100         	0           	Open  	;
 Pipe-108554-2       	Node-84             	Node-85             	3.539       	25          	100         	0           	Open  	;
 Pipe-108554-3       	Node-85             	Node-86             	3.727       	25          	100         	0           	Open  	;
 Pipe-108559-0       	Node-87             	Node-88             	5.337       	32          	100         	0           	Open  	;
 Pipe-108559-1       	Node-88             	Node-89             	8.113       	32          	100         	0           	Open  	;
 Pipe-108559-2       	Node-89             	Node-90             	14.582      	32          	100         	0           	Open  	;
 Pipe-108559-3       	Node-90             	Node-91             	14.996      	32          	100         	0           	Open  	;
 Pipe-108559-4       	Node-91             	Node-92             	21.201      	32          	100         	0           	Open  	;
 Pipe-108559-5       	Node-92             	Node-93             	8.237       	32          	100         	0           	Open  	;
 Pipe-108559-6       	Node-93             	Node-94             	7.246       	32          	100         	0           	Open  	;
 Pipe-108559-7       	Node-94             	Node-95             	7.599       	32          	100         	0           	Open  	;
 Pipe-108559-8       	Node-95             	Node-96             	9.84        	32          	100         	0           	Open  	;
 Pipe-108559-9       	Node-96             	Node-97             	22.517      	32          	100         	0           	Open  	;
 Pipe-108559-10      	Node-97             	Node-98             	14.854      	32          	100         	0           	Open  	;
 Pipe-108559-11      	Node-98             	Node-99             	20.203      	32          	100         	0           	Open  	;
 Pipe-108559-12      	Node-99             	Node-100            	30.485      	32          	100         	0           	Open  	;
 Pipe-108559-13      	Node-100            	Node-101            	18.28       	32          	100         	0           	Open  	;
 Pipe-108559-14      	Node-101            	Node-102            	7.118       	32          	100         	0           	Open  	;
 Pipe-108559-15      	Node-102            	Node-103            	15.386      	32          	100         	0           	Open  	;
 Pipe-108559-16      	Node-103            	Node-104            	24.012      	32          	100         	0           	Open  	;
 Pipe-108559-17      	Node-104            	Node-105            	19.961      	32          	100         	0           	Open  	;
 Pipe-108559-18      	Node-105            	Node-106            	13.608      	32          	100         	0           	Open  	;
 Pipe-108559-19      	Node-106            	Node-107            	8.598       	32          	100         	0           	Open  	;
 Pipe-108559-20      	Node-107            	Node-108            	14.877      	32          	100         	0           	Open  	;
 Pipe-108559-21      	Node-108            	Node-109            	11.124      	32          	100         	0           	Open  	;
 Pipe-108559-22      	Node-109            	Node-110            	8.829       	32          	100         	0           	Open  	;
 Pipe-108560-0       	Node-349            	Node-112            	9.229       	50          	100         	0           	Open  	;
 Pipe-108560-1       	Node-112            	Node-113            	9.774       	50          	100         	0           	Open  	;
 Pipe-108560-2       	Node-113            	Node-114            	6.609       	50          	100         	0           	Open  	;
 Pipe-108560-3       	Node-114            	Node-115            	1.263       	50          	100         	0           	Open  	;
 Pipe-108560-4       	Node-115            	Node-116            	8.818       	50          	100         	0           	Open  	;
 Pipe-108560-5       	Node-116            	Node-117            	14.729      	50          	100         	0           	Open  	;
 Pipe-108560-6       	Node-117            	Node-118            	12.583      	50          	100         	0           	Open  	;
 Pipe-108560-7       	Node-118            	Node-119            	6.771       	50          	100         	0           	Open  	;
 Pipe-108560-8       	Node-119            	Node-120            	13.326      	50          	100         	0           	Open  	;
 Pipe-108560-9       	Node-120            	Node-121            	13.933      	50          	100         	0           	Open  	;
 Pipe-108560-10      	Node-121            	Node-122            	18.163      	50          	100         	0           	Open  	;
 Pipe-108560-11      	Node-122            	Node-123            	13.936      	50          	100         	0           	Open  	;
 Pipe-108560-12      	Node-123            	Node-124            	11.568      	50          	100         	0           	Open  	;
 Pipe-108560-13      	Node-124            	Node-125            	10.898      	50          	100         	0           	Open  	;
 Pipe-108560-14      	Node-125            	Node-126            	5.312       	50          	100         	0           	Open  	;
 Pipe-108560-15      	Node-126            	Node-127            	1.353       	50          	100         	0           	Open  	;
 Pipe-108560-16      	Node-127            	Node-128            	23.021      	50          	100         	0           	Open  	;
 Pipe-108560-17      	Node-128            	Node-129            	15.084      	50          	100         	0           	Open  	;
 Pipe-108560-18      	Node-129            	Node-130            	10.556      	50          	100         	0           	Open  	;
 Pipe-108560-19      	Node-130            	Node-131            	9.303       	50          	100         	0           	Open  	;
 Pipe-108560-20      	Node-131            	Node-132            	11.303      	50          	100         	0           	Open  	;
 Pipe-108560-21      	Node-132            	Node-133            	7.283       	50          	100         	0           	Open  	;
 Pipe-108560-22      	Node-133            	Node-134            	6.165       	50          	100         	0           	Open  	;
 Pipe-108560-23      	Node-134            	Node-135            	7.905       	50          	100         	0           	Open  	;
 Pipe-108560-24      	Node-135            	Node-136            	14.97       	50          	100         	0           	Open  	;
 Pipe-108560-25      	Node-136            	Node-137            	12.436      	50          	100         	0           	Open  	;
 Pipe-108560-26      	Node-137            	Node-138            	9.486       	50          	100         	0           	Open  	;
 Pipe-108560-27      	Node-138            	Node-139            	7.738       	50          	100         	0           	Open  	;
 Pipe-108560-28      	Node-139            	Node-140            	5.33        	50          	100         	0           	Open  	;
 Pipe-108560-29      	Node-140            	Node-141            	7.989       	50          	100         	0           	Open  	;
 Pipe-108560-30      	Node-141            	Node-142            	4.646       	50          	100         	0           	Open  	;
 Pipe-108560-31      	Node-142            	Node-143            	4.062       	50          	100         	0           	Open  	;
 Pipe-108560-32      	Node-143            	Node-144            	7.752       	50          	100         	0           	Open  	;
 Pipe-108560-33      	Node-144            	Node-145            	10.672      	50          	100         	0           	Open  	;
 Pipe-108560-34      	Node-145            	Node-146            	8.022       	50          	100         	0           	Open  	;
 Pipe-108560-35      	Node-146            	Tank-18964          	9.44        	50          	100         	0           	Open  	;
 Pipe-108561-0       	Tank-18964          	Node-149            	4.594       	32          	100         	0           	Open  	;
 Pipe-108561-1       	Node-149            	Node-150            	7.766       	32          	100         	0           	Open  	;
 Pipe-108561-2       	Node-150            	Node-151            	14.593      	32          	100         	0           	Open  	;
 Pipe-108561-3       	Node-151            	Node-152            	9.693       	32          	100         	0           	Open  	;
 Pipe-108561-4       	Node-152            	Node-153            	7.01        	32          	100         	0           	Open  	;
 Pipe-108561-5       	Node-153            	Node-154            	11.177      	32          	100         	0           	Open  	;
 Pipe-108561-6       	Node-154            	Node-155            	9.37        	32          	100         	0           	Open  	;
 Pipe-108561-7       	Node-155            	Node-156            	8.588       	32          	100         	0           	Open  	;
 Pipe-108561-8       	Node-156            	Node-157            	15.813      	32          	100         	0           	Open  	;
 Pipe-108561-9       	Node-157            	Node-158            	14.707      	32          	100         	0           	Open  	;
 Pipe-108561-10      	Node-158            	Node-159            	14.578      	32          	100         	0           	Open  	;
 Pipe-108561-11      	Node-159            	Node-160            	11.657      	32          	100         	0           	Open  	;
 Pipe-108561-12      	Node-160            	Node-161            	5.186       	32          	100         	0           	Open  	;
 Pipe-108561-13      	Node-161            	Node-162            	8.022       	32          	100         	0           	Open  	;
 Pipe-108561-14      	Node-162            	Node-163            	6.466       	32          	100         	0           	Open  	;
 Pipe-108561-15      	Node-163            	Node-164            	11.842      	32          	100         	0           	Open  	;
 Pipe-108561-16      	Node-164            	Node-165            	16.094      	32          	100         	0           	Open  	;
 Pipe-108561-17      	Node-165            	Node-166            	8.113       	32          	100         	0           	Open  	;
 Pipe-108561-18      	Node-166            	Node-167            	17.213      	32          	100         	0           	Open  	;
 Pipe-108561-19      	Node-167            	Node-168            	11.656      	32          	100         	0           	Open  	;
 Pipe-108561-20      	Node-168            	Node-169            	15.064      	32          	100         	0           	Open  	;
 Pipe-108561-21      	Node-169            	Node-170            	8.301       	32          	100         	0           	Open  	;
 Pipe-108561-22      	Node-170            	Node-171            	11.486      	32          	100         	0           	Open  	;
 Pipe-108561-23      	Node-171            	Node-172            	9.213       	32          	100         	0           	Open  	;
 Pipe-108561-24      	Node-172            	Node-173            	4.058       	32          	100         	0           	Open  	;
 Pipe-108561-25      	Node-173            	Node-174            	10.422      	32          	100         	0           	Open  	;
 Pipe-108561-26      	Node-174            	Node-175            	15.154      	32          	100         	0           	Open  	;
 Pipe-108561-27      	Node-175            	Node-176            	10.038      	32          	100         	0           	Open  	;
 Pipe-108561-28      	Node-176            	Node-177            	13.614      	32          	100         	0           	Open  	;
 Pipe-108561-29      	Node-177            	Node-178            	7.019       	32          	100         	0           	Open  	;
 Pipe-108561-30      	Node-178            	Node-179            	10.823      	32          	100         	0           	Open  	;
 Pipe-108561-31      	Node-179            	Node-180            	8.668       	32          	100         	0           	Open  	;
 Pipe-108561-32      	Node-180            	Node-181            	9.801       	32          	100         	0           	Open  	;
 Pipe-108561-33      	Node-181            	Node-182            	13.931      	32          	100         	0           	Open  	;
 Pipe-108561-34      	Node-182            	Node-185            	13.208      	32          	100         	0           	Open  	;
 Pipe-108561-35      	Node-185            	Node-184            	3.421       	32          	100         	0           	Open  	;
 Pipe-108562-0       	Node-185            	Node-186            	2.467       	25          	100         	0           	Open  	;
 Pipe-108562-1       	Node-186            	Node-187            	8.245       	25          	100         	0           	Open  	;
 Pipe-108562-2       	Node-187            	Node-188            	2.685       	25          	100         	0           	Open  	;
 Pipe-108562-3       	Node-188            	Node-189            	2.405       	25          	100         	0           	Open  	;
 Pipe-108562-4       	Node-189            	Node-190            	18.897      	25          	100         	0           	Open  	;
 Pipe-108562-5       	Node-190            	Node-191            	2.599       	25          	100         	0           	Open  	;
 Pipe-108562-6       	Node-191            	Node-192            	7.9         	25          	100         	0           	Open  	;
 Pipe-108549-0       	Node-193            	Node-194            	1.243       	25          	100         	0           	Open  	;
 Pipe-108549-1       	Node-194            	Node-195            	13.605      	25          	100         	0           	Open  	;
 Pipe-108549-2       	Node-195            	Node-196            	7.591       	25          	100         	0           	Open  	;
 Pipe-108549-3       	Node-196            	Node-197            	2.568       	25          	100         	0           	Open  	;
 Pipe-108549-4       	Node-197            	Node-198            	4.813       	25          	100         	0           	Open  	;
 Pipe-108555-0       	Node-414            	Node-200            	11.36       	25          	100         	0           	Open  	;
 Pipe-108563-0       	Tank-18964          	Node-202            	5.315       	63          	100         	0           	Open  	;
 Pipe-108563-1       	Node-202            	Node-203            	12.738      	63          	100         	0           	Open  	;
 Pipe-108563-2       	Node-203            	Node-204            	4.541       	63          	100         	0           	Open  	;
 Pipe-108563-3       	Node-204            	Node-205            	4.391       	63          	100         	0           	Open  	;
 Pipe-108563-4       	Node-205            	Node-206            	9.411       	63          	100         	0           	Open  	;
 Pipe-108563-5       	Node-206            	Node-207            	12.408      	63          	100         	0           	Open  	;
 Pipe-108563-6       	Node-207            	Node-208            	16.7        	63          	100         	0           	Open  	;
 Pipe-108563-7       	Node-208            	Node-209            	9.171       	63          	100         	0           	Open  	;
 Pipe-108563-8       	Node-209            	Node-210            	17.528      	63          	100         	0           	Open  	;
 Pipe-108563-9       	Node-210            	Node-211            	19.945      	63          	100         	0           	Open  	;
 Pipe-108563-10      	Node-211            	Node-212            	8.23        	63          	100         	0           	Open  	;
 Pipe-108563-11      	Node-212            	Node-213            	2.799       	63          	100         	0           	Open  	;
 Pipe-108563-12      	Node-213            	Node-214            	9.768       	63          	100         	0           	Open  	;
 Pipe-108563-13      	Node-214            	Node-215            	11.863      	63          	100         	0           	Open  	;
 Pipe-108563-14      	Node-215            	Node-216            	12.098      	63          	100         	0           	Open  	;
 Pipe-108563-15      	Node-216            	Node-217            	20.621      	63          	100         	0           	Open  	;
 Pipe-108563-16      	Node-217            	Node-218            	15.153      	63          	100         	0           	Open  	;
 Pipe-108563-17      	Node-218            	Node-219            	20.624      	63          	100         	0           	Open  	;
 Pipe-108563-18      	Node-219            	Node-220            	16.517      	63          	100         	0           	Open  	;
 Pipe-108563-19      	Node-220            	Node-221            	21.096      	63          	100         	0           	Open  	;
 Pipe-108563-20      	Node-221            	Node-222            	8.695       	63          	100         	0           	Open  	;
 Pipe-108563-21      	Node-222            	Node-223            	8.881       	63          	100         	0           	Open  	;
 Pipe-108563-22      	Node-223            	Node-224            	13.797      	63          	100         	0           	Open  	;
 Pipe-108563-23      	Node-224            	Node-225            	21.591      	63          	100         	0           	Open  	;
 Pipe-108563-24      	Node-225            	Node-226            	10.109      	63          	100         	0           	Open  	;
 Pipe-108563-25      	Node-226            	Node-227            	13.075      	63          	100         	0           	Open  	;
 Pipe-108563-26      	Node-227            	Node-228            	19.823      	63          	100         	0           	Open  	;
 Pipe-108563-27      	Node-228            	Node-438            	13.822      	63          	100         	0           	Open  	;
 Pipe-108564-0       	Node-388            	Node-231            	7.145       	50          	100         	0           	Open  	;
 Pipe-108564-1       	Node-231            	Node-232            	5.615       	50          	100         	0           	Open  	;
 Pipe-108564-2       	Node-232            	Node-233            	21.229      	50          	100         	0           	Open  	;
 Pipe-108564-3       	Node-233            	Node-234            	15.668      	50          	100         	0           	Open  	;
 Pipe-108564-4       	Node-234            	Node-235            	7.265       	50          	100         	0           	Open  	;
 Pipe-108564-5       	Node-235            	Node-236            	11.595      	50          	100         	0           	Open  	;
 Pipe-108564-6       	Node-236            	Node-237            	18.817      	50          	100         	0           	Open  	;
 Pipe-108564-7       	Node-237            	Node-238            	18.914      	50          	100         	0           	Open  	;
 Pipe-108564-8       	Node-238            	Node-239            	17.312      	50          	100         	0           	Open  	;
 Pipe-108564-9       	Node-239            	Node-240            	10.873      	50          	100         	0           	Open  	;
 Pipe-108564-10      	Node-240            	Node-241            	21.117      	50          	100         	0           	Open  	;
 Pipe-108564-11      	Node-241            	Node-242            	16.326      	50          	100         	0           	Open  	;
 Pipe-108564-12      	Node-242            	Node-243            	21.976      	50          	100         	0           	Open  	;
 Pipe-108564-13      	Node-243            	Node-244            	4.226       	50          	100         	0           	Open  	;
 Pipe-108564-14      	Node-244            	Node-245            	9.992       	50          	100         	0           	Open  	;
 Pipe-108564-15      	Node-245            	Node-246            	13.214      	50          	100         	0           	Open  	;
 Pipe-108564-16      	Node-246            	Node-247            	14.376      	50          	100         	0           	Open  	;
 Pipe-108564-17      	Node-247            	Node-248            	14.202      	50          	100         	0           	Open  	;
 Pipe-108564-18      	Node-248            	Node-249            	15.731      	50          	100         	0           	Open  	;
 Pipe-108564-19      	Node-249            	Node-250            	18.209      	50          	100         	0           	Open  	;
 Pipe-108564-20      	Node-250            	Node-251            	15.618      	50          	100         	0           	Open  	;
 Pipe-108564-21      	Node-251            	Node-252            	14.781      	50          	100         	0           	Open  	;
 Pipe-108564-22      	Node-252            	Node-253            	21.097      	50          	100         	0           	Open  	;
 Pipe-108564-23      	Node-253            	Node-255            	12.858      	50          	100         	0           	Open  	;
 Pipe-108565-0       	Node-255            	Node-256            	8.927       	50          	100         	0           	Open  	;
 Pipe-108565-1       	Node-256            	Node-257            	13.835      	50          	100         	0           	Open  	;
 Pipe-108565-2       	Node-257            	Node-258            	22.95       	50          	100         	0           	Open  	;
 Pipe-108565-3       	Node-258            	Node-259            	10.302      	50          	100         	0           	Open  	;
 Pipe-108565-4       	Node-259            	Node-260            	15.459      	50          	100         	0           	Open  	;
 Pipe-108565-5       	Node-260            	Node-261            	22.731      	50          	100         	0           	Open  	;
 Pipe-108565-6       	Node-261            	Node-262            	17.748      	50          	100         	0           	Open  	;
 Pipe-108565-7       	Node-262            	Node-263            	13.59       	50          	100         	0           	Open  	;
 Pipe-108565-8       	Node-263            	Node-264            	13.385      	50          	100         	0           	Open  	;
 Pipe-108565-9       	Node-264            	Node-265            	13.486      	50          	100         	0           	Open  	;
 Pipe-108565-10      	Node-265            	Node-266            	13.715      	50          	100         	0           	Open  	;
 Pipe-108565-11      	Node-266            	Node-267            	7.324       	50          	100         	0           	Open  	;
 Pipe-108565-12      	Node-267            	Node-268            	8.457       	50          	100         	0           	Open  	;
 Pipe-108565-13      	Node-268            	Node-269            	20.098      	50          	100         	0           	Open  	;
 Pipe-108565-14      	Node-269            	Node-270            	8.36        	50          	100         	0           	Open  	;
 Pipe-108565-15      	Node-270            	Node-271            	8.079       	50          	100         	0           	Open  	;
 Pipe-108565-16      	Node-271            	Node-272            	11.841      	50          	100         	0           	Open  	;
 Pipe-108565-17      	Node-272            	Node-273            	6.384       	50          	100         	0           	Open  	;
 Pipe-108565-18      	Node-273            	Node-274            	12.266      	50          	100         	0           	Open  	;
 Pipe-108565-19      	Node-274            	Node-275            	15.277      	50          	100         	0           	Open  	;
 Pipe-108565-20      	Node-275            	Node-276            	18.402      	50          	100         	0           	Open  	;
 Pipe-108565-21      	Node-276            	Node-277            	12.394      	50          	100         	0           	Open  	;
 Pipe-108565-22      	Node-277            	Node-278            	16.501      	50          	100         	0           	Open  	;
 Pipe-108565-23      	Node-278            	Node-279            	17.771      	50          	100         	0           	Open  	;
 Pipe-108565-24      	Node-279            	Node-280            	12.703      	50          	100         	0           	Open  	;
 Pipe-108565-25      	Node-280            	Node-281            	11.32       	50          	100         	0           	Open  	;
 Pipe-108565-26      	Node-281            	Node-282            	12.259      	50          	100         	0           	Open  	;
 Pipe-108565-27      	Node-282            	Node-283            	13.851      	50          	100         	0           	Open  	;
 Pipe-108565-28      	Node-283            	Node-284            	14.62       	50          	100         	0           	Open  	;
 Pipe-108565-29      	Node-284            	Node-285            	18.681      	50          	100         	0           	Open  	;
 Pipe-108565-30      	Node-285            	Node-286            	17.015      	50          	100         	0           	Open  	;
 Pipe-108565-31      	Node-286            	Node-287            	7.399       	50          	100         	0           	Open  	;
 Pipe-108565-32      	Node-287            	Node-288            	19.199      	50          	100         	0           	Open  	;
 Pipe-108565-33      	Node-288            	Node-289            	8.322       	50          	100         	0           	Open  	;
 Pipe-108565-34      	Node-289            	Node-290            	9.919       	50          	100         	0           	Open  	;
 Pipe-108565-35      	Node-290            	Node-291            	13.509      	50          	100         	0           	Open  	;
 Pipe-108565-36      	Node-291            	Node-292            	7.283       	50          	100         	0           	Open  	;
 Pipe-108565-37      	Node-292            	Node-293            	10.26       	50          	100         	0           	Open  	;
 Pipe-108565-38      	Node-293            	Node-484            	7.242       	50          	100         	0           	Open  	;
 Pipe-108566-0       	Node-321            	Node-296            	4.617       	25          	100         	0           	Open  	;
 Pipe-108566-1       	Node-296            	Node-297            	4.576       	25          	100         	0           	Open  	;
 Pipe-108566-2       	Node-297            	Node-298            	5.131       	25          	100         	0           	Open  	;
 Pipe-108566-3       	Node-298            	Node-299            	1.733       	25          	100         	0           	Open  	;
 Pipe-108566-4       	Node-299            	Node-300            	5.68        	25          	100         	0           	Open  	;
 Pipe-108566-5       	Node-300            	Node-301            	24.352      	25          	100         	0           	Open  	;
 Pipe-108566-6       	Node-301            	Node-302            	8.968       	25          	100         	0           	Open  	;
 Pipe-108566-7       	Node-302            	Node-303            	5.662       	25          	100         	0           	Open  	;
 Pipe-108566-8       	Node-303            	Node-304            	18.803      	25          	100         	0           	Open  	;
 Pipe-108566-9       	Node-304            	Node-305            	9.839       	25          	100         	0           	Open  	;
 Pipe-108567-0       	Node-484            	Node-307            	11.645      	50          	100         	0           	Open  	;
 Pipe-108567-1       	Node-307            	Node-308            	7.736       	50          	100         	0           	Open  	;
 Pipe-108567-2       	Node-308            	Node-309            	2.906       	50          	100         	0           	Open  	;
 Pipe-108567-3       	Node-309            	Node-310            	4.192       	50          	100         	0           	Open  	;
 Pipe-108567-4       	Node-310            	Node-311            	14.671      	50          	100         	0           	Open  	;
 Pipe-108567-5       	Node-311            	Node-312            	16.119      	50          	100         	0           	Open  	;
 Pipe-108567-6       	Node-312            	Node-313            	17.385      	50          	100         	0           	Open  	;
 Pipe-108567-7       	Node-313            	Node-314            	14.702      	50          	100         	0           	Open  	;
 Pipe-108567-8       	Node-314            	Node-315            	16.01       	50          	100         	0           	Open  	;
 Pipe-108567-9       	Node-315            	Node-316            	13.003      	50          	100         	0           	Open  	;
 Pipe-108567-10      	Node-316            	Node-317            	7.536       	50          	100         	0           	Open  	;
 Pipe-108567-11      	Node-317            	Node-318            	15.782      	50          	100         	0           	Open  	;
 Pipe-108567-12      	Node-318            	Node-319            	12.343      	50          	100         	0           	Open  	;
 Pipe-108567-13      	Node-319            	Node-320            	8.69        	50          	100         	0           	Open  	;
 Pipe-108567-14      	Node-320            	Node-321            	8.339       	50          	100         	0           	Open  	;
 Pipe-108567-15      	Node-321            	Node-322            	11.181      	50          	100         	0           	Open  	;
 Pipe-108567-16      	Node-322            	Node-323            	26.932      	50          	100         	0           	Open  	;
 Pipe-108567-17      	Node-323            	Node-479            	11.352      	50          	100         	0           	Open  	;
 Pipe-108567-18      	Node-479            	Node-325            	3.71        	50          	100         	0           	Open  	;
 Pipe-108567-19      	Node-325            	Node-326            	13.19       	50          	100         	0           	Open  	;
 Pipe-108567-20      	Node-326            	Node-327            	19.532      	50          	100         	0           	Open  	;
 Pipe-108567-21      	Node-327            	Node-328            	14.943      	50          	100         	0           	Open  	;
 Pipe-108567-22      	Node-328            	Node-329            	6.533       	50          	100         	0           	Open  	;
 Pipe-108567-23      	Node-329            	Node-330            	8.768       	50          	100         	0           	Open  	;
 Pipe-108567-24      	Node-330            	Node-475            	25.363      	50          	100         	0           	Open  	;
 Pipe-108567-25      	Node-475            	Node-332            	9.641       	50          	100         	0           	Open  	;
 Pipe-108567-26      	Node-332            	Node-333            	3.004       	50          	100         	0           	Open  	;
 Pipe-108567-27      	Node-333            	Node-334            	11.893      	50          	100         	0           	Open  	;
 Pipe-108567-28      	Node-334            	Node-335            	7.595       	50          	100         	0           	Open  	;
 Pipe-108567-29      	Node-335            	Node-336            	26.473      	50          	100         	0           	Open  	;
 Pipe-108567-30      	Node-336            	Node-337            	5.473       	50          	100         	0           	Open  	;
 Pipe-108567-31      	Node-337            	Node-498            	4.209       	50          	100         	0           	Open  	;
 Pipe-108567-32      	Node-498            	Node-339            	3.98        	50          	100         	0           	Open  	;
 Pipe-108567-33      	Node-339            	Node-340            	10.779      	50          	100         	0           	Open  	;
 Pipe-108567-34      	Node-340            	Node-341            	12.0        	50          	100         	0           	Open  	;
 Pipe-108567-35      	Node-341            	Node-342            	12.845      	50          	100         	0           	Open  	;
 Pipe-108567-36      	Node-342            	Node-343            	11.848      	50          	100         	0           	Open  	;
 Pipe-108567-37      	Node-343            	Node-496            	11.58       	50          	100         	0           	Open  	;
 Pipe-108567-38      	Node-496            	Node-345            	9.453       	50          	100         	0           	Open  	;
 Pipe-108567-39      	Node-345            	Node-346            	13.205      	50          	100         	0           	Open  	;
 Pipe-108567-40      	Node-346            	Node-347            	15.122      	50          	100         	0           	Open  	;
 Pipe-108567-41      	Node-347            	Node-348            	25.806      	50          	100         	0           	Open  	;
 Pipe-108567-42      	Node-348            	Node-349            	8.623       	50          	100         	0           	Open  	;
 Pipe-108568-0       	Node-474            	Node-351            	1.667       	40          	100         	0           	Open  	;
 Pipe-108569-0       	Spring-5299         	Node-353            	14.639      	63          	100         	0           	Open  	;
 Pipe-108569-1       	Node-353            	Node-354            	9.869       	63          	100         	0           	Open  	;
 Pipe-108569-2       	Node-354            	Node-356            	7.456       	63          	100         	0           	Open  	;
 Pipe-108570-0       	Node-356            	Node-358            	3.08        	80          	100         	0           	Open  	;
 Pipe-108571-1       	Node-359            	Node-360            	15.337      	50          	100         	0           	Open  	;
 Pipe-108571-2       	Node-360            	Node-361            	9.354       	50          	100         	0           	Open  	;
 Pipe-108571-3       	Node-361            	Node-362            	16.972      	50          	100         	0           	Open  	;
 Pipe-108571-4       	Node-362            	Node-363            	5.026       	50          	100         	0           	Open  	;
 Pipe-108571-5       	Node-363            	Node-364            	3.662       	50          	100         	0           	Open  	;
 Pipe-108571-6       	Node-364            	Node-365            	6.831       	50          	100         	0           	Open  	;
 Pipe-108571-7       	Node-365            	Node-366            	9.746       	50          	100         	0           	Open  	;
 Pipe-108571-8       	Node-366            	Node-367            	9.972       	50          	100         	0           	Open  	;
 Pipe-108571-9       	Node-367            	Node-368            	6.996       	50          	100         	0           	Open  	;
 Pipe-108571-10      	Node-368            	Node-369            	11.988      	50          	100         	0           	Open  	;
 Pipe-108571-11      	Node-369            	Node-370            	5.983       	50          	100         	0           	Open  	;
 Pipe-108571-12      	Node-370            	Node-371            	13.374      	50          	100         	0           	Open  	;
 Pipe-108571-13      	Node-371            	Node-372            	7.354       	50          	100         	0           	Open  	;
 Pipe-108571-14      	Node-372            	Node-373            	11.663      	50          	100         	0           	Open  	;
 Pipe-108571-15      	Node-373            	Node-374            	11.589      	50          	100         	0           	Open  	;
 Pipe-108571-16      	Node-374            	Node-375            	10.476      	50          	100         	0           	Open  	;
 Pipe-108571-17      	Node-375            	Node-376            	20.03       	50          	100         	0           	Open  	;
 Pipe-108571-18      	Node-376            	Node-377            	5.9         	50          	100         	0           	Open  	;
 Pipe-108571-19      	Node-377            	Node-378            	12.94       	50          	100         	0           	Open  	;
 Pipe-108571-20      	Node-378            	Node-379            	12.54       	50          	100         	0           	Open  	;
 Pipe-108571-21      	Node-379            	Node-380            	12.983      	50          	100         	0           	Open  	;
 Pipe-108571-22      	Node-380            	Node-381            	16.363      	50          	100         	0           	Open  	;
 Pipe-108571-23      	Node-381            	Node-382            	13.897      	50          	100         	0           	Open  	;
 Pipe-108571-24      	Node-382            	Node-383            	11.117      	50          	100         	0           	Open  	;
 Pipe-108571-25      	Node-383            	Node-384            	6.648       	50          	100         	0           	Open  	;
 Pipe-108571-26      	Node-384            	Node-385            	4.983       	50          	100         	0           	Open  	;
 Pipe-108571-27      	Node-385            	Node-386            	17.062      	50          	100         	0           	Open  	;
 Pipe-108571-28      	Node-386            	Node-387            	18.11       	50          	100         	0           	Open  	;
 Pipe-108571-29      	Node-387            	Node-388            	18.329      	50          	100         	0           	Open  	;
 Pipe-108572-0       	Tank-18957          	Node-390            	6.504       	32          	100         	0           	Open  	;
 Pipe-108572-1       	Node-390            	Node-391            	6.013       	32          	100         	0           	Open  	;
 Pipe-108572-2       	Node-391            	Node-392            	4.461       	32          	100         	0           	Open  	;
 Pipe-108572-3       	Node-392            	Node-393            	5.692       	32          	100         	0           	Open  	;
 Pipe-108573-0       	Tank-18964          	Node-395            	4.868       	32          	100         	0           	Open  	;
 Pipe-108573-1       	Node-395            	Node-396            	4.343       	32          	100         	0           	Open  	;
 Pipe-108573-2       	Node-396            	Node-397            	7.813       	32          	100         	0           	Open  	;
 Pipe-108573-3       	Node-397            	Node-398            	10.575      	32          	100         	0           	Open  	;
 Pipe-108573-4       	Node-398            	Node-399            	7.907       	32          	100         	0           	Open  	;
 Pipe-108573-5       	Node-399            	Node-400            	3.923       	32          	100         	0           	Open  	;
 Pipe-108573-6       	Node-400            	Node-401            	3.014       	32          	100         	0           	Open  	;
 Pipe-108573-7       	Node-401            	Node-402            	9.613       	32          	100         	0           	Open  	;
 Pipe-108573-8       	Node-402            	Node-403            	5.261       	32          	100         	0           	Open  	;
 Pipe-108573-9       	Node-403            	Node-404            	7.792       	32          	100         	0           	Open  	;
 Pipe-108573-10      	Node-404            	Node-405            	9.543       	32          	100         	0           	Open  	;
 Pipe-108573-11      	Node-405            	Node-406            	12.298      	32          	100         	0           	Open  	;
 Pipe-108573-12      	Node-406            	Node-407            	15.131      	32          	100         	0           	Open  	;
 Pipe-108573-13      	Node-407            	Node-408            	8.07        	32          	100         	0           	Open  	;
 Pipe-108573-14      	Node-408            	Node-409            	5.629       	32          	100         	0           	Open  	;
 Pipe-108573-15      	Node-409            	Node-410            	7.546       	32          	100         	0           	Open  	;
 Pipe-108573-16      	Node-410            	Node-411            	11.181      	32          	100         	0           	Open  	;
 Pipe-108573-17      	Node-411            	Node-412            	9.531       	32          	100         	0           	Open  	;
 Pipe-108573-18      	Node-412            	Node-413            	10.638      	32          	100         	0           	Open  	;
 Pipe-108573-19      	Node-413            	Node-414            	14.932      	32          	100         	0           	Open  	;
 Pipe-108573-20      	Node-414            	Node-415            	22.879      	32          	100         	0           	Open  	;
 Pipe-108573-21      	Node-415            	Node-416            	1.532       	32          	100         	0           	Open  	;
 Pipe-108573-22      	Node-416            	Node-417            	5.352       	32          	100         	0           	Open  	;
 Pipe-108573-23      	Node-417            	Node-418            	10.912      	32          	100         	0           	Open  	;
 Pipe-108573-24      	Node-418            	Node-419            	11.667      	32          	100         	0           	Open  	;
 Pipe-108573-25      	Node-419            	Node-420            	13.46       	32          	100         	0           	Open  	;
 Pipe-108573-26      	Node-420            	Node-421            	18.059      	32          	100         	0           	Open  	;
 Pipe-108573-27      	Node-421            	Node-422            	14.088      	32          	100         	0           	Open  	;
 Pipe-108573-28      	Node-422            	Node-423            	13.602      	32          	100         	0           	Open  	;
 Pipe-108573-29      	Node-423            	Node-505            	7.176       	32          	100         	0           	Open  	;
 Pipe-108573-30      	Node-505            	Node-425            	12.381      	32          	100         	0           	Open  	;
 Pipe-108573-31      	Node-425            	Node-426            	14.632      	32          	100         	0           	Open  	;
 Pipe-108573-32      	Node-426            	Node-510            	4.138       	32          	100         	0           	Open  	;
 Pipe-108573-33      	Node-510            	Node-428            	4.251       	32          	100         	0           	Open  	;
 Pipe-108573-34      	Node-428            	Node-429            	1.86        	32          	100         	0           	Open  	;
 Pipe-108573-35      	Node-429            	Node-430            	6.461       	32          	100         	0           	Open  	;
 Pipe-108573-36      	Node-430            	Node-431            	7.177       	32          	100         	0           	Open  	;
 Pipe-108573-37      	Node-431            	Node-432            	2.611       	32          	100         	0           	Open  	;
 Pipe-108573-38      	Node-432            	Node-433            	4.329       	32          	100         	0           	Open  	;
 Pipe-108573-39      	Node-433            	Node-434            	9.198       	32          	100         	0           	Open  	;
 Pipe-108573-40      	Node-434            	Node-491            	10.129      	32          	100         	0           	Open  	;
 Pipe-108573-41      	Node-491            	Node-436            	6.244       	32          	100         	0           	Open  	;
 Pipe-108573-42      	Node-436            	Node-437            	3.854       	32          	100         	0           	Open  	;
 Pipe-108574-0       	Node-438            	Node-439            	7.469       	63          	100         	0           	Open  	;
 Pipe-108574-1       	Node-439            	Node-440            	11.53       	63          	100         	0           	Open  	;
 Pipe-108574-2       	Node-440            	Node-441            	14.984      	63          	100         	0           	Open  	;
 Pipe-108574-3       	Node-441            	Node-442            	13.781      	63          	100         	0           	Open  	;
 Pipe-108574-4       	Node-442            	Node-443            	9.742       	63          	100         	0           	Open  	;
 Pipe-108574-5       	Node-443            	Node-444            	11.197      	63          	100         	0           	Open  	;
 Pipe-108574-6       	Node-444            	Node-445            	7.926       	63          	100         	0           	Open  	;
 Pipe-108574-7       	Node-445            	Node-446            	9.938       	63          	100         	0           	Open  	;
 Pipe-108574-8       	Node-446            	Node-447            	13.907      	63          	100         	0           	Open  	;
 Pipe-108574-9       	Node-447            	Node-448            	14.054      	63          	100         	0           	Open  	;
 Pipe-108574-10      	Node-448            	Node-449            	10.352      	63          	100         	0           	Open  	;
 Pipe-108574-11      	Node-449            	Node-450            	13.965      	63          	100         	0           	Open  	;
 Pipe-108574-12      	Node-450            	Node-451            	11.967      	63          	100         	0           	Open  	;
 Pipe-108574-13      	Node-451            	Node-452            	13.752      	63          	100         	0           	Open  	;
 Pipe-108574-14      	Node-452            	Node-453            	14.001      	63          	100         	0           	Open  	;
 Pipe-108574-15      	Node-453            	Node-454            	15.238      	63          	100         	0           	Open  	;
 Pipe-108574-16      	Node-454            	Node-455            	17.429      	63          	100         	0           	Open  	;
 Pipe-108574-17      	Node-455            	Node-456            	12.586      	63          	100         	0           	Open  	;
 Pipe-108574-18      	Node-456            	Node-457            	14.669      	63          	100         	0           	Open  	;
 Pipe-108574-19      	Node-457            	Node-458            	11.058      	63          	100         	0           	Open  	;
 Pipe-108574-20      	Node-458            	Node-459            	15.095      	63          	100         	0           	Open  	;
 Pipe-108574-21      	Node-459            	Node-460            	22.32       	63          	100         	0           	Open  	;
 Pipe-108574-22      	Node-460            	Node-461            	14.262      	63          	100         	0           	Open  	;
 Pipe-108574-23      	Node-461            	Node-462            	16.345      	63          	100         	0           	Open  	;
 Pipe-108574-24      	Node-462            	Node-463            	7.425       	63          	100         	0           	Open  	;
 Pipe-108574-25      	Node-463            	Node-464            	15.538      	63          	100         	0           	Open  	;
 Pipe-108574-26      	Node-464            	Node-465            	15.976      	63          	100         	0           	Open  	;
 Pipe-108574-27      	Node-465            	Node-466            	9.699       	63          	100         	0           	Open  	;
 Pipe-108574-28      	Node-466            	Node-467            	16.964      	63          	100         	0           	Open  	;
 Pipe-108574-29      	Node-467            	Node-468            	19.259      	63          	100         	0           	Open  	;
 Pipe-108574-30      	Node-468            	Node-469            	19.602      	63          	100         	0           	Open  	;
 Pipe-108574-31      	Node-469            	Node-470            	8.768       	63          	100         	0           	Open  	;
 Pipe-108574-32      	Node-470            	Node-472            	3.785       	63          	100         	0           	Open  	;
 Pipe-108575-0       	Node-472            	Node-473            	9.806       	50          	100         	0           	Open  	;
 Pipe-108575-1       	Node-473            	Node-474            	8.526       	50          	100         	0           	Open  	;
 Pipe-108576-0       	Node-475            	Node-476            	5.296       	25          	100         	0           	Open  	;
 Pipe-108576-1       	Node-476            	Node-477            	19.987      	25          	100         	0           	Open  	;
 Pipe-108576-2       	Node-477            	Node-478            	2.818       	25          	100         	0           	Open  	;
 Pipe-108577-0       	Node-479            	Node-480            	15.656      	25          	100         	0           	Open  	;
 Pipe-108577-1       	Node-480            	Node-481            	16.596      	25          	100         	0           	Open  	;
 Pipe-108577-2       	Node-481            	Node-482            	3.522       	25          	100         	0           	Open  	;
 Pipe-108577-3       	Node-482            	Node-483            	10.181      	25          	100         	0           	Open  	;
 Pipe-108578-0       	Node-484            	Node-485            	5.555       	32          	100         	0           	Open  	;
 Pipe-108578-1       	Node-485            	Node-486            	5.713       	32          	100         	0           	Open  	;
 Pipe-108578-2       	Node-486            	Node-487            	13.01       	32          	100         	0           	Open  	;
 Pipe-108578-3       	Node-487            	Node-488            	11.056      	32          	100         	0           	Open  	;
 Pipe-108578-4       	Node-488            	Node-489            	7.412       	32          	100         	0           	Open  	;
 Pipe-108578-5       	Node-489            	Tank-18957          	5.793       	32          	100         	0           	Open  	;
 Pipe-108580-0       	Node-491            	Node-492            	5.182       	25          	100         	0           	Open  	;
 Pipe-108580-1       	Node-492            	Node-493            	9.349       	25          	100         	0           	Open  	;
 Pipe-108580-2       	Node-493            	Node-494            	4.697       	25          	100         	0           	Open  	;
 Pipe-108580-3       	Node-494            	Node-495            	4.567       	25          	100         	0           	Open  	;
 Pipe-108581-0       	Node-496            	Node-497            	8.95        	25          	100         	0           	Open  	;
 Pipe-108582-0       	Node-498            	Node-499            	5.56        	25          	100         	0           	Open  	;
 Pipe-108582-1       	Node-499            	Node-500            	8.833       	25          	100         	0           	Open  	;
 Pipe-108582-2       	Node-500            	Node-501            	9.736       	25          	100         	0           	Open  	;
 Pipe-108582-3       	Node-501            	Node-502            	2.905       	25          	100         	0           	Open  	;
 Pipe-108582-4       	Node-502            	Node-503            	8.598       	25          	100         	0           	Open  	;

[PUMPS]
;ID                  	Node1               	Node2               	Parameters  

[VALVES]
;ID                  	Node1           	Node2           	Diameter    	Type        	Setting     	MinorLoss   
 TCV-23863           	Node-358            	Node-359            	80.0        	TCV         	0           	0.0         	;

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers

[CURVES]
;ID              	X-Value     	Y-Value     

[CONTROLS]

[RULES]

[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	0
 Hydraulic Timestep 	1:00
 Quality Timestep   	0:05
 Pattern Timestep   	1:00
 Pattern Start      	0:00
 Report Timestep    	1:00
 Report Start       	0:00
 Start ClockTime    	12 am
 Statistic          	None

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	H-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	40
 Accuracy           	0.001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	0
 Demand Multiplier  	1.0
 Emitter Exponent   	0.5
 Quality            	None mg/L
 Diffusivity        	1
 Tolerance          	0.01

[COORDINATES]
;Node                	X-Coord         	Y-Coord         
 Node-429            	29.68465        	-2.665629       
 Node-2              	29.684706       	-2.665608       
 Node-3              	29.684741       	-2.665587       
 Node-4              	29.684765       	-2.665574       
 Node-212            	29.684339       	-2.66946        
 Node-6              	29.684303       	-2.669477       
 Node-7              	29.684233       	-2.669529       
 Node-8              	29.684144       	-2.669611       
 Node-9              	29.684094       	-2.669616       
 Node-10             	29.684037       	-2.669614       
 Node-351            	29.69001        	-2.670454       
 Node-12             	29.689996       	-2.670481       
 Node-13             	29.689953       	-2.670525       
 Node-14             	29.689878       	-2.670592       
 Node-401            	29.684419       	-2.668146       
 Node-16             	29.684422       	-2.668146       
 Node-415            	29.684614       	-2.666824       
 Node-18             	29.684576       	-2.666825       
 Node-19             	29.684487       	-2.666834       
 Node-20             	29.684357       	-2.666886       
 Node-21             	29.684297       	-2.666909       
 Node-22             	29.684247       	-2.666949       
 Node-23             	29.684173       	-2.667048       
 Node-193            	29.68409        	-2.667148       
 Node-25             	29.684074       	-2.667142       
 Node-27             	29.690119       	-2.670547       
 Node-28             	29.69019        	-2.670617       
 Node-29             	29.690325       	-2.670727       
 Node-30             	29.690446       	-2.670842       
 Node-31             	29.690517       	-2.670902       
 Node-32             	29.690585       	-2.670956       
 Node-33             	29.690661       	-2.671029       
 Node-34             	29.690774       	-2.671163       
 Node-35             	29.690842       	-2.671237       
 Node-36             	29.690926       	-2.671303       
 Node-37             	29.691054       	-2.671364       
 Node-38             	29.691135       	-2.671418       
 Node-39             	29.691192       	-2.671467       
 Node-40             	29.691271       	-2.671558       
 Node-41             	29.691319       	-2.671604       
 Node-42             	29.691512       	-2.671757       
 Node-43             	29.69155        	-2.67178        
 Node-44             	29.691629       	-2.671821       
 Node-45             	29.691718       	-2.67187        
 Node-46             	29.69183        	-2.671948       
 Node-47             	29.692009       	-2.6721         
 Node-48             	29.692072       	-2.672155       
 Node-49             	29.692158       	-2.67223        
 Node-50             	29.692265       	-2.672318       
 Node-51             	29.692298       	-2.672351       
 Node-52             	29.692376       	-2.672488       
 Node-53             	29.692431       	-2.67262        
 Node-54             	29.69246        	-2.672781       
 Node-55             	29.692469       	-2.672891       
 Node-56             	29.692465       	-2.672988       
 Node-57             	29.692487       	-2.673057       
 Node-58             	29.692546       	-2.673137       
 Node-59             	29.692644       	-2.673265       
 Node-60             	29.692738       	-2.673371       
 Node-61             	29.692821       	-2.673481       
 Node-62             	29.692836       	-2.6735         
 Node-63             	29.692843       	-2.673509       
 Node-64             	29.692895       	-2.673566       
 Node-67             	29.692939       	-2.673599       
 Node-66             	29.692963       	-2.673618       
 Node-68             	29.692966       	-2.673586       
 Node-69             	29.693077       	-2.673617       
 Node-70             	29.693165       	-2.673636       
 Node-71             	29.693331       	-2.673676       
 Node-72             	29.693472       	-2.673714       
 Node-73             	29.693566       	-2.673741       
 Node-74             	29.693678       	-2.673763       
 Node-87             	29.693755       	-2.673783       
 Node-76             	29.69383        	-2.673803       
 Node-77             	29.693939       	-2.673819       
 Node-78             	29.694076       	-2.673828       
 Node-79             	29.694184       	-2.673835       
 Node-80             	29.694255       	-2.67385        
 Node-81             	29.694376       	-2.673903       
 Node-404            	29.684468       	-2.66795        
 Node-83             	29.684396       	-2.667987       
 Node-84             	29.684327       	-2.668028       
 Node-85             	29.684306       	-2.668052       
 Node-86             	29.684289       	-2.668081       
 Node-88             	29.693765       	-2.67383        
 Node-89             	29.693791       	-2.673898       
 Node-90             	29.693844       	-2.674019       
 Node-91             	29.693913       	-2.674135       
 Node-92             	29.693993       	-2.674309       
 Node-93             	29.694006       	-2.674382       
 Node-94             	29.694028       	-2.674444       
 Node-95             	29.694054       	-2.674507       
 Node-96             	29.694112       	-2.674575       
 Node-97             	29.69426        	-2.674713       
 Node-98             	29.694371       	-2.674788       
 Node-99             	29.69451        	-2.674905       
 Node-100            	29.694709       	-2.675094       
 Node-101            	29.694839       	-2.675195       
 Node-102            	29.694895       	-2.675226       
 Node-103            	29.695012       	-2.6753         
 Node-104            	29.695197       	-2.675412       
 Node-105            	29.695349       	-2.675507       
 Node-106            	29.69545        	-2.675577       
 Node-107            	29.695513       	-2.675621       
 Node-108            	29.695632       	-2.675681       
 Node-109            	29.695723       	-2.675724       
 Node-110            	29.695793       	-2.675761       
 Node-349            	29.684561       	-2.665417       
 Node-112            	29.684606       	-2.665487       
 Node-113            	29.684633       	-2.665571       
 Node-114            	29.684642       	-2.66563        
 Node-115            	29.684645       	-2.665641       
 Node-116            	29.684655       	-2.66572        
 Node-117            	29.684652       	-2.665853       
 Node-118            	29.684664       	-2.665966       
 Node-119            	29.684654       	-2.666026       
 Node-120            	29.68466        	-2.666147       
 Node-121            	29.68465        	-2.666272       
 Node-122            	29.684646       	-2.666436       
 Node-123            	29.684637       	-2.666562       
 Node-124            	29.684636       	-2.666666       
 Node-125            	29.684615       	-2.666762       
 Node-126            	29.684613       	-2.66681        
 Node-127            	29.684611       	-2.666822       
 Node-128            	29.684562       	-2.667024       
 Node-129            	29.68457        	-2.66716        
 Node-130            	29.684578       	-2.667255       
 Node-131            	29.68458        	-2.667339       
 Node-132            	29.684536       	-2.667431       
 Node-133            	29.684526       	-2.667496       
 Node-134            	29.684517       	-2.667551       
 Node-135            	29.684525       	-2.667622       
 Node-136            	29.684507       	-2.667756       
 Node-137            	29.684478       	-2.667865       
 Node-138            	29.684464       	-2.667949       
 Node-139            	29.684453       	-2.668018       
 Node-140            	29.68445        	-2.668066       
 Node-141            	29.684421       	-2.668132       
 Node-142            	29.684404       	-2.66817        
 Node-143            	29.684409       	-2.668207       
 Node-144            	29.684419       	-2.668276       
 Node-145            	29.684423       	-2.668372       
 Node-146            	29.684426       	-2.668445       
 Node-149            	29.68447        	-2.668461       
 Node-150            	29.684521       	-2.668413       
 Node-151            	29.684641       	-2.66836        
 Node-152            	29.684725       	-2.668337       
 Node-153            	29.684787       	-2.668326       
 Node-154            	29.684884       	-2.6683         
 Node-155            	29.684965       	-2.668277       
 Node-156            	29.685041       	-2.668262       
 Node-157            	29.685182       	-2.668275       
 Node-158            	29.685313       	-2.668256       
 Node-159            	29.68544        	-2.668224       
 Node-160            	29.685522       	-2.668159       
 Node-161            	29.685567       	-2.668146       
 Node-162            	29.685637       	-2.66813        
 Node-163            	29.685695       	-2.668127       
 Node-164            	29.6858         	-2.668144       
 Node-165            	29.685941       	-2.668176       
 Node-166            	29.686014       	-2.668176       
 Node-167            	29.686168       	-2.668164       
 Node-168            	29.686272       	-2.668152       
 Node-169            	29.686407       	-2.668143       
 Node-170            	29.686481       	-2.668132       
 Node-171            	29.686575       	-2.66809        
 Node-172            	29.686647       	-2.668049       
 Node-173            	29.686677       	-2.668029       
 Node-174            	29.686764       	-2.667993       
 Node-175            	29.686884       	-2.667929       
 Node-176            	29.686956       	-2.667874       
 Node-177            	29.687061       	-2.667811       
 Node-178            	29.687122       	-2.667795       
 Node-179            	29.687216       	-2.667772       
 Node-180            	29.687292       	-2.667753       
 Node-181            	29.687377       	-2.66773        
 Node-182            	29.6875         	-2.667707       
 Node-185            	29.687614       	-2.667674       
 Node-184            	29.687638       	-2.667655       
 Node-186            	29.687632       	-2.667687       
 Node-187            	29.687691       	-2.667732       
 Node-188            	29.687709       	-2.667749       
 Node-189            	29.687727       	-2.66776        
 Node-190            	29.687868       	-2.667855       
 Node-191            	29.687891       	-2.667859       
 Node-192            	29.687898       	-2.66793        
 Node-194            	29.6841         	-2.667153       
 Node-195            	29.684029       	-2.667253       
 Node-196            	29.683987       	-2.667307       
 Node-197            	29.683968       	-2.667294       
 Node-198            	29.683925       	-2.667297       
 Node-414            	29.684568       	-2.667025       
 Node-200            	29.684469       	-2.667051       
 Node-202            	29.684449       	-2.668482       
 Node-203            	29.684362       	-2.668557       
 Node-204            	29.68434        	-2.668591       
 Node-205            	29.684321       	-2.668626       
 Node-206            	29.684321       	-2.668711       
 Node-207            	29.684325       	-2.668823       
 Node-208            	29.684312       	-2.668973       
 Node-209            	29.684308       	-2.669056       
 Node-210            	29.684298       	-2.669214       
 Node-211            	29.684305       	-2.669394       
 Node-213            	29.684353       	-2.669481       
 Node-214            	29.684394       	-2.669559       
 Node-215            	29.684444       	-2.669654       
 Node-216            	29.684497       	-2.669749       
 Node-217            	29.684618       	-2.66989        
 Node-218            	29.684714       	-2.669987       
 Node-219            	29.684867       	-2.670092       
 Node-220            	29.684998       	-2.670162       
 Node-221            	29.685165       	-2.670252       
 Node-222            	29.685229       	-2.670297       
 Node-223            	29.685298       	-2.670337       
 Node-224            	29.685412       	-2.670386       
 Node-225            	29.685587       	-2.67047        
 Node-226            	29.685666       	-2.670515       
 Node-227            	29.685774       	-2.670562       
 Node-228            	29.685936       	-2.670635       
 Node-438            	29.686058       	-2.67066        
 Node-388            	29.677823       	-2.655829       
 Node-231            	29.677849       	-2.655888       
 Node-232            	29.67788        	-2.655928       
 Node-233            	29.678          	-2.656077       
 Node-234            	29.67809        	-2.656185       
 Node-235            	29.678132       	-2.656236       
 Node-236            	29.6782         	-2.656315       
 Node-237            	29.678339       	-2.656412       
 Node-238            	29.678484       	-2.656501       
 Node-239            	29.678586       	-2.656619       
 Node-240            	29.678644       	-2.656698       
 Node-241            	29.678728       	-2.656869       
 Node-242            	29.678787       	-2.657004       
 Node-243            	29.678851       	-2.657192       
 Node-244            	29.678869       	-2.657225       
 Node-245            	29.678907       	-2.657307       
 Node-246            	29.678948       	-2.657419       
 Node-247            	29.679006       	-2.657535       
 Node-248            	29.679069       	-2.657646       
 Node-249            	29.67915        	-2.657763       
 Node-250            	29.679229       	-2.657907       
 Node-251            	29.679294       	-2.658032       
 Node-252            	29.679363       	-2.658146       
 Node-253            	29.679469       	-2.658304       
 Node-255            	29.679526       	-2.658405       
 Node-256            	29.679564       	-2.658476       
 Node-257            	29.679656       	-2.65856        
 Node-258            	29.679808       	-2.6587         
 Node-259            	29.679892       	-2.658739       
 Node-260            	29.67998        	-2.658847       
 Node-261            	29.680115       	-2.659001       
 Node-262            	29.68023        	-2.659112       
 Node-263            	29.680313       	-2.659202       
 Node-264            	29.680404       	-2.659281       
 Node-265            	29.6805         	-2.659355       
 Node-266            	29.680605       	-2.65942        
 Node-267            	29.680662       	-2.659453       
 Node-268            	29.680729       	-2.659489       
 Node-269            	29.680872       	-2.6596         
 Node-270            	29.680931       	-2.659647       
 Node-271            	29.680989       	-2.659691       
 Node-272            	29.681074       	-2.659754       
 Node-273            	29.681116       	-2.659794       
 Node-274            	29.681194       	-2.659872       
 Node-275            	29.681298       	-2.659962       
 Node-276            	29.68143        	-2.660062       
 Node-277            	29.681506       	-2.660143       
 Node-278            	29.681613       	-2.660247       
 Node-279            	29.681713       	-2.660372       
 Node-280            	29.681785       	-2.660461       
 Node-281            	29.681853       	-2.660537       
 Node-282            	29.68193        	-2.660617       
 Node-283            	29.68201        	-2.660712       
 Node-284            	29.682098       	-2.66081        
 Node-285            	29.682238       	-2.660903       
 Node-286            	29.682373       	-2.660975       
 Node-287            	29.68243        	-2.66101        
 Node-288            	29.682577       	-2.6611         
 Node-289            	29.682627       	-2.661156       
 Node-290            	29.682685       	-2.661224       
 Node-291            	29.682773       	-2.661308       
 Node-292            	29.682826       	-2.661346       
 Node-293            	29.682897       	-2.661406       
 Node-484            	29.682942       	-2.661452       
 Node-321            	29.683893       	-2.662643       
 Node-296            	29.683933       	-2.662632       
 Node-297            	29.683959       	-2.662664       
 Node-298            	29.684004       	-2.662674       
 Node-299            	29.684014       	-2.662662       
 Node-300            	29.684065       	-2.662663       
 Node-301            	29.684272       	-2.662592       
 Node-302            	29.684346       	-2.66256        
 Node-303            	29.684375       	-2.662518       
 Node-304            	29.684346       	-2.662351       
 Node-305            	29.684431       	-2.662328       
 Node-307            	29.683012       	-2.661531       
 Node-308            	29.683065       	-2.661576       
 Node-309            	29.683084       	-2.661594       
 Node-310            	29.683111       	-2.661621       
 Node-311            	29.683188       	-2.661728       
 Node-312            	29.683267       	-2.66185        
 Node-313            	29.68337        	-2.661968       
 Node-314            	29.683458       	-2.662067       
 Node-315            	29.683548       	-2.66218        
 Node-316            	29.68364        	-2.662252       
 Node-317            	29.683688       	-2.6623         
 Node-318            	29.683787       	-2.662402       
 Node-319            	29.683845       	-2.662497       
 Node-320            	29.683868       	-2.662572       
 Node-322            	29.683944       	-2.66273        
 Node-323            	29.684117       	-2.6629         
 Node-479            	29.684154       	-2.662995       
 Node-325            	29.684166       	-2.663027       
 Node-326            	29.684192       	-2.663143       
 Node-327            	29.684153       	-2.663315       
 Node-328            	29.684125       	-2.663447       
 Node-329            	29.684126       	-2.663506       
 Node-330            	29.684159       	-2.663578       
 Node-475            	29.684097       	-2.663798       
 Node-332            	29.684076       	-2.663882       
 Node-333            	29.68407        	-2.663909       
 Node-334            	29.684062       	-2.664016       
 Node-335            	29.684053       	-2.664084       
 Node-336            	29.684009       	-2.664319       
 Node-337            	29.683971       	-2.66435        
 Node-498            	29.683947       	-2.664379       
 Node-339            	29.683957       	-2.664414       
 Node-340            	29.683997       	-2.664502       
 Node-341            	29.684073       	-2.664579       
 Node-342            	29.684147       	-2.664668       
 Node-343            	29.684203       	-2.664759       
 Node-496            	29.68427        	-2.664839       
 Node-345            	29.68432        	-2.664908       
 Node-346            	29.684389       	-2.665005       
 Node-347            	29.684452       	-2.665126       
 Node-348            	29.684534       	-2.665344       
 Node-474            	29.689998       	-2.670445       
 Node-353            	29.675269       	-2.655662       
 Node-354            	29.675333       	-2.655601       
 Node-356            	29.675374       	-2.655547       
 Node-358            	29.675392       	-2.655526       
 Node-359            	29.675439       	-2.655476       
 Node-360            	29.675559       	-2.655408       
 Node-361            	29.675633       	-2.655368       
 Node-362            	29.675748       	-2.655267       
 Node-363            	29.675786       	-2.655242       
 Node-364            	29.675815       	-2.655227       
 Node-365            	29.675867       	-2.655195       
 Node-366            	29.675943       	-2.655151       
 Node-367            	29.676027       	-2.65512        
 Node-368            	29.676087       	-2.655101       
 Node-369            	29.676194       	-2.655088       
 Node-370            	29.676247       	-2.655082       
 Node-371            	29.676361       	-2.655043       
 Node-372            	29.676421       	-2.655016       
 Node-373            	29.676518       	-2.654977       
 Node-374            	29.676614       	-2.654935       
 Node-375            	29.676705       	-2.654911       
 Node-376            	29.676884       	-2.65493        
 Node-377            	29.676936       	-2.654941       
 Node-378            	29.67705        	-2.654963       
 Node-379            	29.677152       	-2.655011       
 Node-380            	29.677257       	-2.655062       
 Node-381            	29.677367       	-2.65516        
 Node-382            	29.677454       	-2.65525        
 Node-383            	29.677513       	-2.655331       
 Node-384            	29.677545       	-2.655382       
 Node-385            	29.677565       	-2.655422       
 Node-386            	29.67764        	-2.655556       
 Node-387            	29.677726       	-2.655695       
 Node-390            	29.683193       	-2.6611         
 Node-391            	29.683247       	-2.661099       
 Node-392            	29.683287       	-2.661102       
 Node-393            	29.683334       	-2.661122       
 Node-395            	29.684462       	-2.668465       
 Node-396            	29.68443        	-2.668443       
 Node-397            	29.684426       	-2.668372       
 Node-398            	29.684423       	-2.668277       
 Node-399            	29.684413       	-2.668206       
 Node-400            	29.684408       	-2.668171       
 Node-402            	29.684454       	-2.668067       
 Node-403            	29.684456       	-2.668019       
 Node-405            	29.684483       	-2.667865       
 Node-406            	29.684511       	-2.667758       
 Node-407            	29.684531       	-2.667622       
 Node-408            	29.684522       	-2.66755        
 Node-409            	29.684532       	-2.6675         
 Node-410            	29.684542       	-2.667433       
 Node-411            	29.684585       	-2.667341       
 Node-412            	29.684584       	-2.667255       
 Node-413            	29.684575       	-2.66716        
 Node-416            	29.684617       	-2.66681        
 Node-417            	29.684618       	-2.666762       
 Node-418            	29.684641       	-2.666666       
 Node-419            	29.684645       	-2.666561       
 Node-420            	29.684654       	-2.666439       
 Node-421            	29.68466        	-2.666276       
 Node-422            	29.684668       	-2.666149       
 Node-423            	29.684661       	-2.666027       
 Node-505            	29.684672       	-2.665963       
 Node-425            	29.684658       	-2.665852       
 Node-426            	29.684665       	-2.66572        
 Node-510            	29.684659       	-2.665683       
 Node-428            	29.684654       	-2.665645       
 Node-430            	29.684642       	-2.665571       
 Node-431            	29.684624       	-2.665509       
 Node-432            	29.684627       	-2.665485       
 Node-433            	29.684649       	-2.665453       
 Node-434            	29.68468        	-2.665376       
 Node-491            	29.684724       	-2.665296       
 Node-436            	29.684756       	-2.66525        
 Node-437            	29.684773       	-2.665219       
 Node-439            	29.686124       	-2.670672       
 Node-440            	29.686226       	-2.67069        
 Node-441            	29.686357       	-2.670721       
 Node-442            	29.686479       	-2.670742       
 Node-443            	29.686565       	-2.670756       
 Node-444            	29.686665       	-2.670766       
 Node-445            	29.686736       	-2.670757       
 Node-446            	29.686824       	-2.670742       
 Node-447            	29.686941       	-2.670698       
 Node-448            	29.687061       	-2.670658       
 Node-449            	29.687152       	-2.67064        
 Node-450            	29.687273       	-2.670607       
 Node-451            	29.687379       	-2.670587       
 Node-452            	29.687498       	-2.670555       
 Node-453            	29.687622       	-2.670534       
 Node-454            	29.687756       	-2.670506       
 Node-455            	29.687906       	-2.670461       
 Node-456            	29.688008       	-2.670412       
 Node-457            	29.68813        	-2.670362       
 Node-458            	29.688221       	-2.670322       
 Node-459            	29.68835        	-2.670281       
 Node-460            	29.68855        	-2.670263       
 Node-461            	29.688678       	-2.670258       
 Node-462            	29.688823       	-2.670235       
 Node-463            	29.688888       	-2.67022        
 Node-464            	29.689027       	-2.670211       
 Node-465            	29.68917        	-2.67023        
 Node-466            	29.689255       	-2.670247       
 Node-467            	29.689404       	-2.670278       
 Node-468            	29.689573       	-2.670316       
 Node-469            	29.689747       	-2.670342       
 Node-470            	29.689826       	-2.67035        
 Node-472            	29.689859       	-2.670357       
 Node-473            	29.689935       	-2.670402       
 Node-476            	29.684133       	-2.663829       
 Node-477            	29.684292       	-2.663913       
 Node-478            	29.684317       	-2.663909       
 Node-480            	29.68429        	-2.662959       
 Node-481            	29.684439       	-2.662955       
 Node-482            	29.684454       	-2.662927       
 Node-483            	29.684545       	-2.662918       
 Node-485            	29.682972       	-2.661412       
 Node-486            	29.682999       	-2.661368       
 Node-487            	29.683096       	-2.661302       
 Node-488            	29.683158       	-2.661224       
 Node-489            	29.683145       	-2.661158       
 Node-492            	29.684751       	-2.665334       
 Node-493            	29.684808       	-2.665396       
 Node-494            	29.684849       	-2.665386       
 Node-495            	29.68488        	-2.665359       
 Node-497            	29.684327       	-2.664782       
 Node-499            	29.68391        	-2.664413       
 Node-500            	29.683878       	-2.664486       
 Node-501            	29.683817       	-2.664549       
 Node-502            	29.683799       	-2.664568       
 Node-503            	29.683789       	-2.664645       
 Node-504            	29.684041       	-2.667104       
 Node-506            	29.684582       	-2.665963       
 Node-507            	29.684496       	-2.665934       
 Node-508            	29.684509       	-2.665865       
 Node-509            	29.684488       	-2.66584        
 Node-511            	29.68459        	-2.665718       
 Node-512            	29.684519       	-2.665732       
 Node-513            	29.684503       	-2.665709       
 Spring-5299         	29.67517        	-2.655749       
 Tank-18957          	29.683135       	-2.661107       
 Tank-18964          	29.684495       	-2.668494       

[END]
