[TITLE]
20422 KamabangoII-Giseke WSS in Huye District

[JUNCTIONS]
;ID                  	Elev        	Demand      	Pattern         
 Node-145            	1696.0      	0.0         	                	;
 Node-2              	1696.0      	0.0         	                	;
 Node-3              	1696.0      	0.0         	                	;
 Node-4              	1696.0      	0.0         	                	;
 Node-5              	1695.0      	0.0         	                	;
 Node-6              	1697.0      	0.005555556 	                	;
 Node-436            	1686.0      	0.0         	                	;
 Node-8              	1682.0      	0.0         	                	;
 Node-9              	1681.0      	0.0         	                	;
 Node-10             	1680.0      	0.0         	                	;
 Node-379            	1679.0      	0.0         	                	;
 Node-12             	1679.0      	0.0         	                	;
 Node-213            	1693.0      	0.0         	                	;
 Node-14             	1692.0      	0.0         	                	;
 Node-15             	1691.0      	0.0         	                	;
 Node-16             	1691.0      	0.0         	                	;
 Node-17             	1690.0      	0.0         	                	;
 Node-18             	1690.0      	0.0         	                	;
 Node-19             	1689.0      	0.0         	                	;
 Node-20             	1690.0      	0.0         	                	;
 Node-21             	1689.0      	0.0         	                	;
 Node-75             	1676.0      	0.0         	                	;
 Node-23             	1676.0      	0.0         	                	;
 Node-82             	1676.0      	0.0         	                	;
 Node-936            	1714.0      	0.0         	                	;
 Node-26             	1713.0      	0.0         	                	;
 Node-27             	1712.0      	0.0         	                	;
 Node-838            	1695.0      	0.0         	                	;
 Node-29             	1695.0      	0.0         	                	;
 Node-30             	1697.0      	0.0         	                	;
 Node-31             	1698.0      	0.0         	                	;
 Node-32             	1698.0      	0.0         	                	;
 Node-33             	1699.0      	0.0         	                	;
 Node-34             	1698.0      	0.0         	                	;
 Node-35             	1698.0      	0.0         	                	;
 Node-36             	1698.0      	0.0         	                	;
 Node-836            	1695.0      	0.0         	                	;
 Node-38             	1695.0      	0.0         	                	;
 Node-39             	1693.0      	0.003703704 	                	;
 Node-586            	1708.0      	0.0         	                	;
 Node-42             	1708.0      	0.0         	                	;
 Node-43             	1707.0      	0.0         	                	;
 Node-618            	1692.0      	0.0         	                	;
 Node-45             	1692.0      	0.0         	                	;
 Node-46             	1694.0      	0.0         	                	;
 Node-47             	1694.0      	0.0         	                	;
 Node-48             	1694.0      	0.0         	                	;
 Node-49             	1694.0      	0.0         	                	;
 Node-50             	1695.0      	0.0         	                	;
 Node-51             	1694.0      	0.0         	                	;
 Node-52             	1695.0      	0.0         	                	;
 Node-53             	1694.0      	0.0         	                	;
 Node-397            	1671.0      	0.0         	                	;
 Node-55             	1671.0      	0.0         	                	;
 Node-56             	1670.0      	0.0         	                	;
 Node-57             	1670.0      	0.0         	                	;
 Node-58             	1670.0      	0.0         	                	;
 Node-442            	1681.0      	0.0         	                	;
 Node-60             	1681.0      	0.0         	                	;
 Node-61             	1681.0      	0.0         	                	;
 Node-62             	1682.0      	0.0         	                	;
 Node-63             	1681.0      	0.0         	                	;
 Node-64             	1681.0      	0.0         	                	;
 Node-65             	1681.0      	0.0         	                	;
 Node-66             	1681.0      	0.0         	                	;
 Node-67             	1679.0      	0.0         	                	;
 Node-68             	1679.0      	0.0         	                	;
 Node-69             	1677.0      	0.0         	                	;
 Node-70             	1677.0      	0.006481481 	                	;
 Node-452            	1676.0      	0.0         	                	;
 Node-72             	1676.0      	0.0         	                	;
 Node-73             	1676.0      	0.0         	                	;
 Node-74             	1676.0      	0.0         	                	;
 Node-79             	1676.0      	0.0         	                	;
 Node-351            	1702.0      	0.0         	                	;
 Node-78             	1702.0      	0.0         	                	;
 Node-80             	1674.0      	0.0         	                	;
 Node-81             	1674.0      	0.0         	                	;
 Node-83             	1676.0      	0.14537037  	                	;
 Node-85             	1709.0      	0.0         	                	;
 Node-86             	1708.0      	0.0         	                	;
 Node-87             	1707.0      	0.0         	                	;
 Node-88             	1706.0      	0.0         	                	;
 Node-89             	1706.0      	0.0         	                	;
 Node-90             	1705.0      	0.0         	                	;
 Node-91             	1704.0      	0.0         	                	;
 Node-92             	1703.0      	0.0         	                	;
 Node-93             	1702.0      	0.0         	                	;
 Node-94             	1702.0      	0.0         	                	;
 Node-95             	1699.0      	0.0         	                	;
 Node-96             	1697.0      	0.0         	                	;
 Node-97             	1697.0      	0.0         	                	;
 Node-98             	1696.0      	0.0         	                	;
 Node-99             	1696.0      	0.0         	                	;
 Node-100            	1694.0      	0.0         	                	;
 Node-101            	1695.0      	0.0         	                	;
 Node-102            	1694.0      	0.0         	                	;
 Node-103            	1695.0      	0.0         	                	;
 Node-104            	1696.0      	0.0         	                	;
 Node-105            	1694.0      	0.0         	                	;
 Node-106            	1695.0      	0.0         	                	;
 Node-107            	1694.0      	0.0         	                	;
 Node-108            	1695.0      	0.0         	                	;
 Node-109            	1695.0      	0.0         	                	;
 Node-110            	1695.0      	0.0         	                	;
 Node-111            	1695.0      	0.0         	                	;
 Node-112            	1694.0      	0.0         	                	;
 Node-113            	1694.0      	0.0         	                	;
 Node-114            	1694.0      	0.0         	                	;
 Node-115            	1695.0      	0.0         	                	;
 Node-116            	1693.0      	0.0         	                	;
 Node-117            	1695.0      	0.0         	                	;
 Node-118            	1693.0      	0.0         	                	;
 Node-119            	1693.0      	0.0         	                	;
 Node-120            	1695.0      	0.0         	                	;
 Node-121            	1693.0      	0.0         	                	;
 Node-122            	1695.0      	0.0         	                	;
 Node-123            	1695.0      	0.0         	                	;
 Node-124            	1694.0      	0.0         	                	;
 Node-125            	1696.0      	0.0         	                	;
 Node-126            	1693.0      	0.0         	                	;
 Node-813            	1695.0      	0.0         	                	;
 Node-932            	1717.0      	0.0         	                	;
 Node-129            	1716.0      	0.0         	                	;
 Node-130            	1716.0      	0.0         	                	;
 Node-131            	1715.0      	0.0         	                	;
 Node-132            	1714.0      	0.0         	                	;
 Node-133            	1712.0      	0.0         	                	;
 Node-134            	1711.0      	0.0         	                	;
 Node-135            	1710.0      	0.0         	                	;
 Node-136            	1709.0      	0.0         	                	;
 Node-137            	1708.0      	0.0         	                	;
 Node-138            	1706.0      	0.0         	                	;
 Node-139            	1706.0      	0.0         	                	;
 Node-140            	1702.0      	0.0         	                	;
 Node-141            	1700.0      	0.0         	                	;
 Node-142            	1700.0      	0.0         	                	;
 Node-143            	1699.0      	0.0         	                	;
 Node-144            	1696.0      	0.0         	                	;
 Node-146            	1695.0      	0.0         	                	;
 Node-147            	1693.0      	0.0         	                	;
 Node-148            	1693.0      	0.0         	                	;
 Node-149            	1691.0      	0.0         	                	;
 Node-150            	1691.0      	0.0         	                	;
 Node-151            	1689.0      	0.0         	                	;
 Node-152            	1686.0      	0.0         	                	;
 Node-153            	1685.0      	0.0         	                	;
 Node-154            	1683.0      	0.0         	                	;
 Node-155            	1683.0      	0.0         	                	;
 Node-156            	1680.0      	0.0         	                	;
 Node-157            	1679.0      	0.0         	                	;
 Node-158            	1677.0      	0.0         	                	;
 Node-159            	1677.0      	0.0         	                	;
 Node-160            	1676.0      	0.0         	                	;
 Node-161            	1674.0      	0.0         	                	;
 Node-162            	1674.0      	0.0         	                	;
 Node-163            	1670.0      	0.0         	                	;
 Node-164            	1666.0      	0.0         	                	;
 Node-165            	1664.0      	0.0         	                	;
 Node-166            	1661.0      	0.0         	                	;
 Node-167            	1658.0      	0.0         	                	;
 Node-168            	1658.0      	0.0         	                	;
 Node-169            	1655.0      	0.0         	                	;
 Node-170            	1653.0      	0.0         	                	;
 Node-171            	1651.0      	0.0         	                	;
 Node-172            	1651.0      	0.0         	                	;
 Node-173            	1651.0      	0.0         	                	;
 Node-174            	1650.0      	0.0         	                	;
 Node-175            	1648.0      	0.0         	                	;
 Node-176            	1647.0      	0.0         	                	;
 Node-178            	1647.0      	0.0         	                	;
 Node-179            	1646.0      	0.0         	                	;
 Node-180            	1645.0      	0.0         	                	;
 Node-181            	1645.0      	0.0         	                	;
 Node-182            	1645.0      	0.0         	                	;
 Node-183            	1645.0      	0.0         	                	;
 Node-184            	1645.0      	0.0         	                	;
 Node-185            	1645.0      	0.0         	                	;
 Node-186            	1646.0      	0.0         	                	;
 Node-187            	1646.0      	0.0         	                	;
 Node-188            	1647.0      	0.0         	                	;
 Node-189            	1649.0      	0.0         	                	;
 Node-190            	1650.0      	0.0         	                	;
 Node-191            	1651.0      	0.0         	                	;
 Node-192            	1651.0      	0.0         	                	;
 Node-193            	1658.0      	0.0         	                	;
 Node-194            	1662.0      	0.0         	                	;
 Node-195            	1665.0      	0.0         	                	;
 Node-196            	1665.0      	0.0         	                	;
 Node-197            	1669.0      	0.0         	                	;
 Node-198            	1672.0      	0.0         	                	;
 Node-199            	1673.0      	0.0         	                	;
 Node-200            	1676.0      	0.0         	                	;
 Node-201            	1676.0      	0.0         	                	;
 Node-202            	1679.0      	0.0         	                	;
 Node-203            	1680.0      	0.0         	                	;
 Node-204            	1682.0      	0.0         	                	;
 Node-205            	1684.0      	0.0         	                	;
 Node-206            	1684.0      	0.0         	                	;
 Node-207            	1685.0      	0.0         	                	;
 Node-208            	1687.0      	0.0         	                	;
 Node-209            	1688.0      	0.0         	                	;
 Node-210            	1688.0      	0.0         	                	;
 Node-211            	1690.0      	0.0         	                	;
 Node-212            	1691.0      	0.0         	                	;
 Node-214            	1693.0      	0.0         	                	;
 Node-215            	1694.0      	0.0         	                	;
 Node-216            	1695.0      	0.0         	                	;
 Node-891            	1696.0      	0.0         	                	;
 Node-219            	1713.0      	0.0         	                	;
 Node-220            	1713.0      	0.0         	                	;
 Node-221            	1711.0      	0.0         	                	;
 Node-222            	1710.0      	0.0         	                	;
 Node-223            	1710.0      	0.0         	                	;
 Node-225            	1713.0      	0.0         	                	;
 Node-226            	1710.0      	0.0         	                	;
 Node-261            	1710.0      	0.0         	                	;
 Node-228            	1709.0      	0.0         	                	;
 Node-229            	1708.0      	0.0         	                	;
 Node-230            	1707.0      	0.0         	                	;
 Node-231            	1706.0      	0.0         	                	;
 Node-232            	1705.0      	0.0         	                	;
 Node-233            	1704.0      	0.0         	                	;
 Node-234            	1702.0      	0.0         	                	;
 Node-235            	1701.0      	0.0         	                	;
 Node-236            	1700.0      	0.0         	                	;
 Node-237            	1697.0      	0.0         	                	;
 Node-238            	1695.0      	0.0         	                	;
 Node-239            	1694.0      	0.0         	                	;
 Node-240            	1691.0      	0.0         	                	;
 Node-241            	1691.0      	0.0         	                	;
 Node-242            	1689.0      	0.0         	                	;
 Node-243            	1689.0      	0.0         	                	;
 Node-244            	1687.0      	0.0         	                	;
 Node-245            	1686.0      	0.0         	                	;
 Node-246            	1684.0      	0.0         	                	;
 Node-247            	1684.0      	0.0         	                	;
 Node-248            	1684.0      	0.0         	                	;
 Node-249            	1682.0      	0.0         	                	;
 Node-250            	1680.0      	0.0         	                	;
 Node-251            	1679.0      	0.0         	                	;
 Node-252            	1678.0      	0.0         	                	;
 Node-253            	1676.0      	0.0         	                	;
 Node-254            	1674.0      	0.0         	                	;
 Node-255            	1672.0      	0.0         	                	;
 Node-256            	1670.0      	0.0         	                	;
 Node-257            	1668.0      	0.0         	                	;
 Node-258            	1668.0      	0.0         	                	;
 Node-264            	1668.0      	0.0         	                	;
 Node-260            	1668.0      	0.0         	                	;
 Node-262            	1710.0      	0.0         	                	;
 Node-263            	1710.0      	0.00462963  	                	;
 Node-265            	1668.0      	0.0         	                	;
 Node-266            	1668.0      	0.0         	                	;
 Node-267            	1667.0      	0.0         	                	;
 Node-268            	1665.0      	0.0         	                	;
 Node-269            	1665.0      	0.0         	                	;
 Node-270            	1664.0      	0.0         	                	;
 Node-271            	1663.0      	0.0         	                	;
 Node-272            	1662.0      	0.0         	                	;
 Node-273            	1660.0      	0.0         	                	;
 Node-274            	1659.0      	0.0         	                	;
 Node-275            	1660.0      	0.006481481 	                	;
 Node-277            	1720.0      	0.0         	                	;
 Node-278            	1719.0      	0.0         	                	;
 Node-279            	1718.0      	0.0         	                	;
 Node-280            	1718.0      	0.0         	                	;
 Node-281            	1718.0      	0.0         	                	;
 Node-282            	1717.0      	0.0         	                	;
 Node-283            	1715.0      	0.0         	                	;
 Node-284            	1713.0      	0.0         	                	;
 Node-285            	1710.0      	0.0         	                	;
 Node-361            	1708.0      	0.0         	                	;
 Node-287            	1708.0      	0.0         	                	;
 Node-288            	1709.0      	0.0         	                	;
 Node-289            	1711.0      	0.0         	                	;
 Node-290            	1711.0      	0.003703704 	                	;
 Node-687            	1789.0      	0.0         	                	;
 Node-292            	1785.0      	0.0         	                	;
 Node-293            	1786.0      	0.0         	                	;
 Node-294            	1783.0      	0.0         	                	;
 Node-295            	1783.0      	0.0         	                	;
 Node-296            	1785.0      	0.0         	                	;
 Node-297            	1789.0      	0.0         	                	;
 Node-298            	1789.0      	0.0         	                	;
 Node-299            	1778.0      	0.0         	                	;
 Node-300            	1780.0      	0.0         	                	;
 Node-301            	1779.0      	0.0         	                	;
 Node-302            	1778.0      	0.0         	                	;
 Node-303            	1777.0      	0.0         	                	;
 Node-304            	1777.0      	0.0         	                	;
 Node-305            	1774.0      	0.0         	                	;
 Node-306            	1775.0      	0.0         	                	;
 Node-307            	1772.0      	0.0         	                	;
 Node-308            	1769.0      	0.0         	                	;
 Node-309            	1770.0      	0.0         	                	;
 Node-310            	1766.0      	0.0         	                	;
 Node-311            	1768.0      	0.0         	                	;
 Node-312            	1765.0      	0.0         	                	;
 Node-313            	1765.0      	0.0         	                	;
 Node-715            	1765.0      	0.0         	                	;
 Node-544            	1665.0      	0.0         	                	;
 Node-316            	1665.0      	0.0         	                	;
 Node-317            	1667.0      	0.0         	                	;
 Node-318            	1667.0      	0.0         	                	;
 Node-319            	1670.0      	0.0         	                	;
 Node-320            	1673.0      	0.0         	                	;
 Node-321            	1673.0      	0.0         	                	;
 Node-322            	1677.0      	0.0         	                	;
 Node-323            	1679.0      	0.0         	                	;
 Node-324            	1682.0      	0.0         	                	;
 Node-325            	1684.0      	0.0         	                	;
 Node-326            	1687.0      	0.0         	                	;
 Node-327            	1687.0      	0.0         	                	;
 Node-328            	1688.0      	0.0         	                	;
 Node-329            	1692.0      	0.0         	                	;
 Node-330            	1692.0      	0.0         	                	;
 Node-331            	1695.0      	0.0         	                	;
 Node-332            	1695.0      	0.0         	                	;
 Node-333            	1697.0      	0.0         	                	;
 Node-334            	1699.0      	0.0         	                	;
 Node-335            	1700.0      	0.0         	                	;
 Node-336            	1700.0      	0.0         	                	;
 Node-337            	1700.0      	0.0         	                	;
 Node-338            	1701.0      	0.0         	                	;
 Node-339            	1700.0      	0.0         	                	;
 Node-340            	1700.0      	0.0         	                	;
 Node-341            	1702.0      	0.0         	                	;
 Node-342            	1701.0      	0.0         	                	;
 Node-343            	1700.0      	0.0         	                	;
 Node-344            	1701.0      	0.0         	                	;
 Node-345            	1701.0      	0.0         	                	;
 Node-346            	1700.0      	0.0         	                	;
 Node-347            	1699.0      	0.0         	                	;
 Node-348            	1699.0      	0.0         	                	;
 Node-349            	1700.0      	0.0         	                	;
 Node-352            	1702.0      	0.0         	                	;
 Node-353            	1701.0      	0.0         	                	;
 Node-354            	1701.0      	0.0         	                	;
 Node-355            	1701.0      	0.0         	                	;
 Node-356            	1701.0      	0.0         	                	;
 Node-357            	1703.0      	0.0         	                	;
 Node-358            	1704.0      	0.0         	                	;
 Node-359            	1705.0      	0.0         	                	;
 Node-360            	1706.0      	0.0         	                	;
 Node-362            	1706.0      	0.0         	                	;
 Node-363            	1707.0      	0.0         	                	;
 Node-364            	1707.0      	0.0         	                	;
 Node-365            	1709.0      	0.0         	                	;
 Node-366            	1709.0      	0.0         	                	;
 Node-367            	1712.0      	0.0         	                	;
 Node-368            	1710.0      	0.0         	                	;
 Node-369            	1710.0      	0.0         	                	;
 Node-370            	1711.0      	0.0         	                	;
 Node-371            	1711.0      	0.0         	                	;
 Node-372            	1712.0      	0.0         	                	;
 Node-373            	1715.0      	0.0         	                	;
 Node-374            	1716.0      	0.0         	                	;
 Node-375            	1717.0      	0.0         	                	;
 Node-376            	1718.0      	0.0         	                	;
 Node-377            	1719.0      	0.0         	                	;
 Node-380            	1680.0      	0.0         	                	;
 Node-381            	1679.0      	0.0         	                	;
 Node-391            	1698.0      	0.0         	                	;
 Node-383            	1698.0      	0.0         	                	;
 Node-598            	1702.0      	0.0         	                	;
 Node-385            	1701.0      	0.0         	                	;
 Node-386            	1700.0      	0.0         	                	;
 Node-387            	1699.0      	0.0         	                	;
 Node-388            	1699.0      	0.0         	                	;
 Node-389            	1699.0      	0.0         	                	;
 Node-390            	1698.0      	0.0         	                	;
 Node-393            	1675.0      	0.0         	                	;
 Node-394            	1674.0      	0.0         	                	;
 Node-395            	1673.0      	0.0         	                	;
 Node-396            	1672.0      	0.0         	                	;
 Node-398            	1672.0      	0.0         	                	;
 Node-399            	1673.0      	0.0         	                	;
 Node-401            	1673.0      	0.0         	                	;
 Node-402            	1673.0      	0.0         	                	;
 Node-403            	1673.0      	0.0         	                	;
 Node-404            	1672.0      	0.0         	                	;
 Node-405            	1672.0      	0.0         	                	;
 Node-407            	1692.0      	0.0         	                	;
 Node-408            	1692.0      	0.0         	                	;
 Node-409            	1692.0      	0.0         	                	;
 Node-410            	1691.0      	0.0         	                	;
 Node-411            	1692.0      	0.0         	                	;
 Node-412            	1690.0      	0.0         	                	;
 Node-413            	1689.0      	0.0         	                	;
 Node-414            	1690.0      	0.0         	                	;
 Node-415            	1688.0      	0.0         	                	;
 Node-416            	1689.0      	0.0         	                	;
 Node-417            	1688.0      	0.0         	                	;
 Node-418            	1688.0      	0.0         	                	;
 Node-428            	1688.0      	0.0         	                	;
 Node-421            	1689.0      	0.0         	                	;
 Node-422            	1689.0      	0.0         	                	;
 Node-423            	1689.0      	0.0         	                	;
 Node-424            	1689.0      	0.0         	                	;
 Node-425            	1688.0      	0.0         	                	;
 Node-426            	1688.0      	0.0         	                	;
 Node-427            	1687.0      	0.0         	                	;
 Node-429            	1687.0      	0.0         	                	;
 Node-430            	1686.0      	0.0         	                	;
 Node-431            	1686.0      	0.0         	                	;
 Node-432            	1686.0      	0.0         	                	;
 Node-433            	1686.0      	0.0         	                	;
 Node-434            	1684.0      	0.0         	                	;
 Node-435            	1685.0      	0.0         	                	;
 Node-437            	1684.0      	0.0         	                	;
 Node-438            	1683.0      	0.0         	                	;
 Node-439            	1683.0      	0.0         	                	;
 Node-440            	1682.0      	0.0         	                	;
 Node-441            	1683.0      	0.0         	                	;
 Node-443            	1680.0      	0.0         	                	;
 Node-444            	1680.0      	0.0         	                	;
 Node-445            	1680.0      	0.0         	                	;
 Node-446            	1678.0      	0.0         	                	;
 Node-447            	1678.0      	0.0         	                	;
 Node-448            	1677.0      	0.0         	                	;
 Node-449            	1677.0      	0.0         	                	;
 Node-450            	1676.0      	0.0         	                	;
 Node-451            	1676.0      	0.0         	                	;
 Node-685            	1736.0      	0.0         	                	;
 Node-454            	1736.0      	0.0         	                	;
 Node-455            	1738.0      	0.0         	                	;
 Node-456            	1737.0      	0.0         	                	;
 Node-457            	1736.0      	0.0         	                	;
 Node-458            	1734.0      	0.0         	                	;
 Node-459            	1734.0      	0.0         	                	;
 Node-460            	1733.0      	0.0         	                	;
 Node-461            	1733.0      	0.0         	                	;
 Node-462            	1733.0      	0.0         	                	;
 Node-463            	1733.0      	0.0         	                	;
 Node-464            	1733.0      	0.0         	                	;
 Node-465            	1733.0      	0.0         	                	;
 Node-466            	1731.0      	0.0         	                	;
 Node-467            	1730.0      	0.0         	                	;
 Node-468            	1729.0      	0.0         	                	;
 Node-469            	1730.0      	0.0         	                	;
 Node-470            	1729.0      	0.0         	                	;
 Node-471            	1729.0      	0.0         	                	;
 Node-472            	1728.0      	0.0         	                	;
 Node-473            	1727.0      	0.0         	                	;
 Node-474            	1725.0      	0.0         	                	;
 Node-475            	1725.0      	0.0         	                	;
 Node-476            	1723.0      	0.0         	                	;
 Node-477            	1720.0      	0.0         	                	;
 Node-478            	1718.0      	0.0         	                	;
 Node-479            	1718.0      	0.0         	                	;
 Node-480            	1715.0      	0.0         	                	;
 Node-481            	1713.0      	0.0         	                	;
 Node-482            	1711.0      	0.0         	                	;
 Node-483            	1710.0      	0.0         	                	;
 Node-484            	1708.0      	0.0         	                	;
 Node-485            	1708.0      	0.0         	                	;
 Node-486            	1705.0      	0.0         	                	;
 Node-487            	1707.0      	0.0         	                	;
 Node-488            	1707.0      	0.0         	                	;
 Node-489            	1704.0      	0.0         	                	;
 Node-490            	1705.0      	0.0         	                	;
 Node-491            	1703.0      	0.0         	                	;
 Node-492            	1702.0      	0.0         	                	;
 Node-493            	1702.0      	0.0         	                	;
 Node-494            	1702.0      	0.0         	                	;
 Node-495            	1702.0      	0.0         	                	;
 Node-496            	1702.0      	0.0         	                	;
 Node-497            	1701.0      	0.0         	                	;
 Node-498            	1701.0      	0.0         	                	;
 Node-499            	1700.0      	0.0         	                	;
 Node-500            	1699.0      	0.0         	                	;
 Node-501            	1699.0      	0.0         	                	;
 Node-502            	1699.0      	0.0         	                	;
 Node-503            	1699.0      	0.0         	                	;
 Node-504            	1699.0      	0.0         	                	;
 Node-505            	1698.0      	0.0         	                	;
 Node-506            	1698.0      	0.0         	                	;
 Node-507            	1698.0      	0.0         	                	;
 Node-508            	1697.0      	0.0         	                	;
 Node-509            	1697.0      	0.0         	                	;
 Node-510            	1696.0      	0.0         	                	;
 Node-511            	1696.0      	0.0         	                	;
 Node-512            	1696.0      	0.0         	                	;
 Node-513            	1695.0      	0.0         	                	;
 Node-514            	1694.0      	0.0         	                	;
 Node-515            	1692.0      	0.0         	                	;
 Node-517            	1692.0      	0.0         	                	;
 Node-518            	1692.0      	0.0         	                	;
 Node-519            	1692.0      	0.0         	                	;
 Node-520            	1691.0      	0.0         	                	;
 Node-521            	1689.0      	0.0         	                	;
 Node-522            	1688.0      	0.0         	                	;
 Node-523            	1683.0      	0.0         	                	;
 Node-524            	1679.0      	0.0         	                	;
 Node-525            	1677.0      	0.0         	                	;
 Node-526            	1675.0      	0.0         	                	;
 Node-527            	1676.0      	0.0         	                	;
 Node-528            	1676.0      	0.0         	                	;
 Node-529            	1676.0      	0.0         	                	;
 Node-530            	1676.0      	0.0         	                	;
 Node-531            	1677.0      	0.0         	                	;
 Node-532            	1676.0      	0.0         	                	;
 Node-533            	1675.0      	0.0         	                	;
 Node-534            	1675.0      	0.0         	                	;
 Node-535            	1675.0      	0.0         	                	;
 Node-536            	1673.0      	0.0         	                	;
 Node-537            	1671.0      	0.0         	                	;
 Node-538            	1669.0      	0.0         	                	;
 Node-539            	1667.0      	0.0         	                	;
 Node-540            	1666.0      	0.0         	                	;
 Node-541            	1666.0      	0.0         	                	;
 Node-542            	1666.0      	0.0         	                	;
 Node-543            	1665.0      	0.0         	                	;
 Node-546            	1736.0      	0.0         	                	;
 Node-547            	1736.0      	0.0         	                	;
 Node-548            	1738.0      	0.0         	                	;
 Node-549            	1737.0      	0.0         	                	;
 Node-550            	1736.0      	0.0         	                	;
 Node-551            	1734.0      	0.0         	                	;
 Node-552            	1734.0      	0.0         	                	;
 Node-569            	1733.0      	0.0         	                	;
 Node-554            	1733.0      	0.0         	                	;
 Node-555            	1734.0      	0.0         	                	;
 Node-556            	1733.0      	0.0         	                	;
 Node-557            	1733.0      	0.0         	                	;
 Node-558            	1733.0      	0.0         	                	;
 Node-559            	1731.0      	0.0         	                	;
 Node-560            	1730.0      	0.0         	                	;
 Node-561            	1729.0      	0.0         	                	;
 Node-562            	1730.0      	0.0         	                	;
 Node-563            	1731.0      	0.0         	                	;
 Node-564            	1730.0      	0.0         	                	;
 Node-565            	1728.0      	0.0         	                	;
 Node-566            	1728.0      	0.0         	                	;
 Node-567            	1727.0      	0.0         	                	;
 Node-570            	1733.0      	0.0         	                	;
 Node-571            	1733.0      	0.0         	                	;
 Node-572            	1731.0      	0.0         	                	;
 Node-573            	1731.0      	0.0         	                	;
 Node-575            	1725.0      	0.0         	                	;
 Node-576            	1725.0      	0.0         	                	;
 Node-577            	1725.0      	0.0         	                	;
 Node-578            	1723.0      	0.0         	                	;
 Node-579            	1720.0      	0.0         	                	;
 Node-580            	1719.0      	0.0         	                	;
 Node-581            	1718.0      	0.0         	                	;
 Node-582            	1715.0      	0.0         	                	;
 Node-583            	1714.0      	0.0         	                	;
 Node-584            	1711.0      	0.0         	                	;
 Node-585            	1710.0      	0.0         	                	;
 Node-587            	1708.0      	0.0         	                	;
 Node-588            	1705.0      	0.0         	                	;
 Node-589            	1703.0      	0.0         	                	;
 Node-590            	1707.0      	0.0         	                	;
 Node-591            	1704.0      	0.0         	                	;
 Node-592            	1705.0      	0.0         	                	;
 Node-593            	1703.0      	0.0         	                	;
 Node-594            	1702.0      	0.0         	                	;
 Node-595            	1701.0      	0.0         	                	;
 Node-596            	1702.0      	0.0         	                	;
 Node-597            	1702.0      	0.0         	                	;
 Node-599            	1701.0      	0.0         	                	;
 Node-600            	1701.0      	0.0         	                	;
 Node-601            	1700.0      	0.0         	                	;
 Node-602            	1699.0      	0.0         	                	;
 Node-603            	1699.0      	0.0         	                	;
 Node-604            	1699.0      	0.0         	                	;
 Node-605            	1699.0      	0.0         	                	;
 Node-606            	1699.0      	0.0         	                	;
 Node-607            	1698.0      	0.0         	                	;
 Node-608            	1698.0      	0.0         	                	;
 Node-609            	1698.0      	0.0         	                	;
 Node-610            	1697.0      	0.0         	                	;
 Node-611            	1697.0      	0.0         	                	;
 Node-612            	1696.0      	0.0         	                	;
 Node-613            	1696.0      	0.0         	                	;
 Node-614            	1696.0      	0.0         	                	;
 Node-615            	1695.0      	0.0         	                	;
 Node-616            	1694.0      	0.0         	                	;
 Node-617            	1693.0      	0.0         	                	;
 Node-621            	1765.0      	0.0         	                	;
 Node-622            	1763.0      	0.0         	                	;
 Node-623            	1762.0      	0.0         	                	;
 Node-624            	1762.0      	0.0         	                	;
 Node-625            	1754.0      	0.0         	                	;
 Node-626            	1754.0      	0.0         	                	;
 Node-627            	1752.0      	0.0         	                	;
 Node-628            	1750.0      	0.0         	                	;
 Node-629            	1749.0      	0.0         	                	;
 Node-630            	1749.0      	0.0         	                	;
 Node-631            	1749.0      	0.0         	                	;
 Node-632            	1748.0      	0.0         	                	;
 Node-633            	1748.0      	0.0         	                	;
 Node-634            	1748.0      	0.0         	                	;
 Node-635            	1748.0      	0.0         	                	;
 Node-636            	1748.0      	0.0         	                	;
 Node-637            	1749.0      	0.0         	                	;
 Node-638            	1749.0      	0.0         	                	;
 Node-639            	1745.0      	0.0         	                	;
 Node-640            	1746.0      	0.0         	                	;
 Node-641            	1746.0      	0.0         	                	;
 Node-642            	1745.0      	0.0         	                	;
 Node-643            	1745.0      	0.0         	                	;
 Node-644            	1744.0      	0.0         	                	;
 Node-645            	1744.0      	0.0         	                	;
 Node-646            	1744.0      	0.0         	                	;
 Node-647            	1744.0      	0.0         	                	;
 Node-648            	1742.0      	0.0         	                	;
 Node-649            	1740.0      	0.0         	                	;
 Node-650            	1739.0      	0.0         	                	;
 Node-651            	1738.0      	0.0         	                	;
 Node-652            	1736.0      	0.0         	                	;
 Node-653            	1735.0      	0.0         	                	;
 Node-654            	1735.0      	0.0         	                	;
 Node-655            	1736.0      	0.0         	                	;
 Node-656            	1733.0      	0.0         	                	;
 Node-657            	1733.0      	0.0         	                	;
 Node-658            	1732.0      	0.0         	                	;
 Node-659            	1732.0      	0.0         	                	;
 Node-660            	1736.0      	0.0         	                	;
 Node-661            	1731.0      	0.0         	                	;
 Node-662            	1730.0      	0.0         	                	;
 Node-663            	1728.0      	0.0         	                	;
 Node-664            	1728.0      	0.0         	                	;
 Node-665            	1728.0      	0.0         	                	;
 Node-666            	1726.0      	0.0         	                	;
 Node-667            	1726.0      	0.0         	                	;
 Node-669            	1726.0      	0.0         	                	;
 Node-670            	1727.0      	0.0         	                	;
 Node-671            	1728.0      	0.0         	                	;
 Node-672            	1728.0      	0.0         	                	;
 Node-673            	1728.0      	0.0         	                	;
 Node-674            	1728.0      	0.0         	                	;
 Node-675            	1729.0      	0.0         	                	;
 Node-676            	1732.0      	0.0         	                	;
 Node-677            	1733.0      	0.0         	                	;
 Node-678            	1734.0      	0.0         	                	;
 Node-679            	1735.0      	0.0         	                	;
 Node-680            	1735.0      	0.0         	                	;
 Node-681            	1736.0      	0.0         	                	;
 Node-682            	1737.0      	0.0         	                	;
 Node-683            	1736.0      	0.0         	                	;
 Node-684            	1737.0      	0.0         	                	;
 Node-742            	1788.0      	0.0         	                	;
 Node-689            	1774.0      	0.0         	                	;
 Node-690            	1772.0      	0.0         	                	;
 Node-691            	1771.0      	0.0         	                	;
 Node-692            	1768.0      	0.0         	                	;
 Node-693            	1768.0      	0.0         	                	;
 Node-694            	1767.0      	0.0         	                	;
 Node-695            	1769.0      	0.0         	                	;
 Node-696            	1766.0      	0.0         	                	;
 Node-697            	1770.0      	0.0         	                	;
 Node-698            	1767.0      	0.0         	                	;
 Node-699            	1768.0      	0.0         	                	;
 Node-700            	1765.0      	0.0         	                	;
 Node-703            	1774.0      	0.0         	                	;
 Node-704            	1772.0      	0.0         	                	;
 Node-705            	1771.0      	0.0         	                	;
 Node-706            	1768.0      	0.0         	                	;
 Node-707            	1768.0      	0.0         	                	;
 Node-708            	1767.0      	0.0         	                	;
 Node-709            	1769.0      	0.0         	                	;
 Node-710            	1766.0      	0.0         	                	;
 Node-711            	1770.0      	0.0         	                	;
 Node-712            	1767.0      	0.0         	                	;
 Node-713            	1768.0      	0.0         	                	;
 Node-714            	1765.0      	0.0         	                	;
 Node-717            	1793.0      	0.0         	                	;
 Node-718            	1791.0      	0.0         	                	;
 Node-719            	1790.0      	0.0         	                	;
 Node-720            	1789.0      	0.0         	                	;
 Node-721            	1788.0      	0.0         	                	;
 Node-722            	1787.0      	0.0         	                	;
 Node-723            	1788.0      	0.0         	                	;
 Node-724            	1788.0      	0.0         	                	;
 Node-828            	1695.0      	0.0         	                	;
 Node-727            	1694.0      	0.0         	                	;
 Node-728            	1694.0      	0.0         	                	;
 Node-729            	1694.0      	0.0         	                	;
 Node-730            	1693.0      	0.008333333 	                	;
 Node-732            	1795.0      	0.0         	                	;
 Node-733            	1793.0      	0.0         	                	;
 Node-734            	1791.0      	0.0         	                	;
 Node-735            	1790.0      	0.0         	                	;
 Node-736            	1789.0      	0.0         	                	;
 Node-737            	1788.0      	0.0         	                	;
 Node-738            	1787.0      	0.0         	                	;
 Node-739            	1788.0      	0.0         	                	;
 Node-740            	1788.0      	0.0         	                	;
 Node-741            	1788.0      	0.0         	                	;
 Node-744            	1708.0      	0.0         	                	;
 Node-745            	1708.0      	0.0         	                	;
 Node-746            	1706.0      	0.0         	                	;
 Node-747            	1705.0      	0.0         	                	;
 Node-748            	1703.0      	0.0         	                	;
 Node-749            	1703.0      	0.0         	                	;
 Node-750            	1702.0      	0.0         	                	;
 Node-751            	1702.0      	0.0         	                	;
 Node-752            	1702.0      	0.0         	                	;
 Node-753            	1701.0      	0.0         	                	;
 Node-754            	1701.0      	0.0         	                	;
 Node-755            	1700.0      	0.0         	                	;
 Node-756            	1700.0      	0.0         	                	;
 Node-758            	1709.0      	0.0         	                	;
 Node-759            	1709.0      	0.0         	                	;
 Node-760            	1709.0      	0.0         	                	;
 Node-761            	1709.0      	0.0         	                	;
 Node-762            	1709.0      	0.0         	                	;
 Node-763            	1708.0      	0.0         	                	;
 Node-764            	1705.0      	0.0         	                	;
 Node-765            	1704.0      	0.0         	                	;
 Node-766            	1702.0      	0.0         	                	;
 Node-767            	1700.0      	0.0         	                	;
 Node-768            	1698.0      	0.0         	                	;
 Node-769            	1696.0      	0.0         	                	;
 Node-770            	1694.0      	0.0         	                	;
 Node-771            	1691.0      	0.0         	                	;
 Node-772            	1689.0      	0.0         	                	;
 Node-773            	1688.0      	0.0         	                	;
 Node-774            	1685.0      	0.0         	                	;
 Node-775            	1683.0      	0.0         	                	;
 Node-776            	1682.0      	0.0         	                	;
 Node-777            	1676.0      	0.0         	                	;
 Node-778            	1674.0      	0.0         	                	;
 Node-779            	1672.0      	0.0         	                	;
 Node-796            	1667.0      	0.0         	                	;
 Node-781            	1665.0      	0.0         	                	;
 Node-782            	1665.0      	0.0         	                	;
 Node-783            	1659.0      	0.0         	                	;
 Node-784            	1659.0      	0.0         	                	;
 Node-785            	1656.0      	0.0         	                	;
 Node-786            	1654.0      	0.0         	                	;
 Node-787            	1654.0      	0.0         	                	;
 Node-788            	1651.0      	0.0         	                	;
 Node-789            	1646.0      	0.0         	                	;
 Node-790            	1646.0      	0.0         	                	;
 Node-791            	1643.0      	0.0         	                	;
 Node-792            	1641.0      	0.0         	                	;
 Node-793            	1640.0      	0.0         	                	;
 Node-794            	1638.0      	0.0         	                	;
 Node-795            	1633.0      	0.0         	                	;
 Node-797            	1667.0      	0.0         	                	;
 Node-798            	1667.0      	0.0         	                	;
 Node-799            	1666.0      	0.0         	                	;
 Node-800            	1669.0      	0.0         	                	;
 Node-801            	1668.0      	0.0         	                	;
 Node-802            	1667.0      	0.0         	                	;
 Node-803            	1667.0      	0.0         	                	;
 Node-804            	1665.0      	0.0         	                	;
 Node-805            	1665.0      	0.0         	                	;
 Node-806            	1663.0      	0.0         	                	;
 Node-807            	1662.0      	0.003703704 	                	;
 Node-840            	1696.0      	0.0         	                	;
 Node-809            	1696.0      	0.0         	                	;
 Node-810            	1698.0      	0.0         	                	;
 Node-811            	1699.0      	0.0         	                	;
 Node-812            	1700.0      	0.0         	                	;
 Node-814            	1697.0      	0.0         	                	;
 Node-815            	1693.0      	0.0         	                	;
 Node-816            	1696.0      	0.0         	                	;
 Node-817            	1695.0      	0.0         	                	;
 Node-818            	1697.0      	0.0         	                	;
 Node-819            	1696.0      	0.0         	                	;
 Node-820            	1696.0      	0.0         	                	;
 Node-821            	1695.0      	0.0         	                	;
 Node-822            	1696.0      	0.0         	                	;
 Node-823            	1695.0      	0.0         	                	;
 Node-824            	1695.0      	0.0         	                	;
 Node-825            	1694.0      	0.0         	                	;
 Node-827            	1696.0      	0.0         	                	;
 Node-829            	1694.0      	0.0         	                	;
 Node-830            	1694.0      	0.0         	                	;
 Node-831            	1694.0      	0.0         	                	;
 Node-832            	1694.0      	0.0         	                	;
 Node-833            	1693.0      	0.0         	                	;
 Node-834            	1694.0      	0.0         	                	;
 Node-835            	1695.0      	0.0         	                	;
 Node-837            	1695.0      	0.0         	                	;
 Node-839            	1696.0      	0.0         	                	;
 Node-841            	1697.0      	0.0         	                	;
 Node-842            	1697.0      	0.0         	                	;
 Node-843            	1697.0      	0.0         	                	;
 Node-844            	1695.0      	0.0         	                	;
 Node-845            	1697.0      	0.0         	                	;
 Node-846            	1697.0      	0.0         	                	;
 Node-847            	1698.0      	0.0         	                	;
 Node-848            	1697.0      	0.0         	                	;
 Node-849            	1698.0      	0.0         	                	;
 Node-850            	1698.0      	0.0         	                	;
 Node-851            	1699.0      	0.0         	                	;
 Node-852            	1699.0      	0.0         	                	;
 Node-853            	1697.0      	0.0         	                	;
 Node-854            	1699.0      	0.0         	                	;
 Node-855            	1698.0      	0.0         	                	;
 Node-864            	1699.0      	0.0         	                	;
 Node-857            	1699.0      	0.0         	                	;
 Node-858            	1699.0      	0.0         	                	;
 Node-859            	1700.0      	0.0         	                	;
 Node-860            	1699.0      	0.0         	                	;
 Node-861            	1699.0      	0.0         	                	;
 Node-862            	1700.0      	0.0         	                	;
 Node-866            	1700.0      	0.0         	                	;
 Node-865            	1699.0      	0.00462963  	                	;
 Node-867            	1700.0      	0.0         	                	;
 Node-868            	1700.0      	0.0         	                	;
 Node-869            	1700.0      	0.0         	                	;
 Node-870            	1700.0      	0.0         	                	;
 Node-871            	1700.0      	0.0         	                	;
 Node-872            	1699.0      	0.0         	                	;
 Node-873            	1701.0      	0.0         	                	;
 Node-874            	1701.0      	0.0         	                	;
 Node-875            	1700.0      	0.0         	                	;
 Node-876            	1700.0      	0.0         	                	;
 Node-877            	1700.0      	0.0         	                	;
 Node-878            	1701.0      	0.0         	                	;
 Node-879            	1702.0      	0.0         	                	;
 Node-880            	1701.0      	0.0         	                	;
 Node-881            	1702.0      	0.0         	                	;
 Node-882            	1702.0      	0.0         	                	;
 Node-883            	1702.0      	0.0         	                	;
 Node-884            	1703.0      	0.0         	                	;
 Node-885            	1703.0      	0.0         	                	;
 Node-886            	1705.0      	0.0         	                	;
 Node-887            	1706.0      	0.0         	                	;
 Node-888            	1708.0      	0.0         	                	;
 Node-889            	1708.0      	0.0         	                	;
 Node-892            	1696.0      	0.0         	                	;
 Node-893            	1696.0      	0.0         	                	;
 Node-894            	1696.0      	0.0         	                	;
 Node-895            	1698.0      	0.0         	                	;
 Node-896            	1698.0      	0.0         	                	;
 Node-897            	1699.0      	0.0         	                	;
 Node-898            	1701.0      	0.0         	                	;
 Node-899            	1702.0      	0.0         	                	;
 Node-900            	1703.0      	0.0         	                	;
 Node-901            	1705.0      	0.0         	                	;
 Node-902            	1706.0      	0.0         	                	;
 Node-903            	1707.0      	0.0         	                	;
 Node-906            	1707.0      	0.0         	                	;
 Node-907            	1706.0      	0.0         	                	;
 Node-908            	1705.0      	0.0         	                	;
 Node-909            	1703.0      	0.0         	                	;
 Node-910            	1702.0      	0.0         	                	;
 Node-911            	1701.0      	0.0         	                	;
 Node-912            	1699.0      	0.0         	                	;
 Node-913            	1699.0      	0.0         	                	;
 Node-914            	1698.0      	0.0         	                	;
 Node-915            	1697.0      	0.0         	                	;
 Node-916            	1697.0      	0.0         	                	;
 Node-917            	1702.0      	0.0         	                	;
 Node-918            	1704.0      	0.0         	                	;
 Node-919            	1705.0      	0.0         	                	;
 Node-920            	1705.0      	0.0         	                	;
 Node-921            	1705.0      	0.0         	                	;
 Node-922            	1708.0      	0.0         	                	;
 Node-923            	1709.0      	0.0         	                	;
 Node-924            	1710.0      	0.0         	                	;
 Node-925            	1712.0      	0.0         	                	;
 Node-926            	1714.0      	0.0         	                	;
 Node-927            	1715.0      	0.0         	                	;
 Node-928            	1716.0      	0.0         	                	;
 Node-929            	1716.0      	0.0         	                	;
 Node-930            	1717.0      	0.0         	                	;
 Node-933            	1716.0      	0.0         	                	;
 Node-934            	1716.0      	0.0         	                	;
 Node-935            	1716.0      	0.0         	                	;
 Node-937            	1714.0      	0.0         	                	;

[RESERVOIRS]
;ID                  	Head        	Pattern         
 Spring-5298         	1779        	                	;
 Spring-5304         	1795        	                	;
 Spring-5305         	1775        	                	;

[TANKS]
;ID                  	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve
 Tank-18961          	1713        	0.75        	0.15000000000000002     	1.5         	5           	5.0         	                	;
 Tank-18962          	1720        	0.75        	0.15000000000000002     	1.5         	5           	5.0         	                	;
 Tank-18963          	1727        	0.75        	0.15000000000000002     	1.5         	5           	10.0        	                	;
 Tank-18999          	1709        	0.75        	0.15000000000000002     	1.5         	5           	10.0        	                	;
 Tank-19000          	1709        	0.75        	0.15000000000000002     	1.5         	5           	10.0        	                	;

[PIPES]
;ID                  	Node1               	Node2               	Length      	Diameter    	Roughness   	MinorLoss   	Status
 Pipe-108587-0       	Node-145            	Node-2              	10.237      	25          	100         	0           	Open  	;
 Pipe-108587-1       	Node-2              	Node-3              	12.64       	25          	100         	0           	Open  	;
 Pipe-108587-2       	Node-3              	Node-4              	12.259      	25          	100         	0           	Open  	;
 Pipe-108587-3       	Node-4              	Node-5              	5.587       	25          	100         	0           	Open  	;
 Pipe-108587-4       	Node-5              	Node-6              	5.574       	25          	100         	0           	Open  	;
 Pipe-108601-0       	Node-436            	Node-8              	13.361      	25          	100         	0           	Open  	;
 Pipe-108601-1       	Node-8              	Node-9              	9.469       	25          	100         	0           	Open  	;
 Pipe-108601-2       	Node-9              	Node-10             	7.689       	25          	100         	0           	Open  	;
 Pipe-108601-3       	Node-10             	Node-379            	6.552       	25          	100         	0           	Open  	;
 Pipe-108601-4       	Node-379            	Node-12             	0.651       	25          	100         	0           	Open  	;
 Pipe-108583-0       	Node-213            	Node-14             	2.997       	25          	100         	0           	Open  	;
 Pipe-108583-1       	Node-14             	Node-15             	12.154      	25          	100         	0           	Open  	;
 Pipe-108583-2       	Node-15             	Node-16             	14.543      	25          	100         	0           	Open  	;
 Pipe-108583-3       	Node-16             	Node-17             	3.878       	25          	100         	0           	Open  	;
 Pipe-108583-4       	Node-17             	Node-18             	7.036       	25          	100         	0           	Open  	;
 Pipe-108583-5       	Node-18             	Node-19             	7.385       	25          	100         	0           	Open  	;
 Pipe-108583-6       	Node-19             	Node-20             	12.407      	25          	100         	0           	Open  	;
 Pipe-108583-7       	Node-20             	Node-21             	2.053       	25          	100         	0           	Open  	;
 Pipe-108611-0       	Node-75             	Node-23             	10.842      	25          	100         	0           	Open  	;
 Pipe-108611-1       	Node-23             	Node-82             	4.179       	25          	100         	0           	Open  	;
 Pipe-108585-0       	Node-936            	Node-26             	10.817      	25          	100         	0           	Open  	;
 Pipe-108585-1       	Node-26             	Node-27             	13.258      	25          	100         	0           	Open  	;
 Pipe-108629-0       	Node-838            	Node-29             	2.575       	25          	100         	0           	Open  	;
 Pipe-108629-1       	Node-29             	Node-30             	8.372       	25          	100         	0           	Open  	;
 Pipe-108629-2       	Node-30             	Node-31             	5.183       	25          	100         	0           	Open  	;
 Pipe-108629-3       	Node-31             	Node-32             	13.454      	25          	100         	0           	Open  	;
 Pipe-108629-4       	Node-32             	Node-33             	12.978      	25          	100         	0           	Open  	;
 Pipe-108629-5       	Node-33             	Node-34             	8.878       	25          	100         	0           	Open  	;
 Pipe-108629-6       	Node-34             	Node-35             	13.618      	25          	100         	0           	Open  	;
 Pipe-108629-7       	Node-35             	Node-36             	7.919       	25          	100         	0           	Open  	;
 Pipe-108630-0       	Node-836            	Node-38             	3.346       	25          	100         	0           	Open  	;
 Pipe-108630-1       	Node-38             	Node-39             	8.828       	25          	100         	0           	Open  	;
 Pipe-108597-0       	Node-586            	Node-42             	4.923       	32          	100         	0           	Open  	;
 Pipe-108613-0       	Node-618            	Node-45             	3.153       	32          	100         	0           	Open  	;
 Pipe-108613-1       	Node-45             	Node-46             	6.005       	32          	100         	0           	Open  	;
 Pipe-108613-2       	Node-46             	Node-47             	10.41       	32          	100         	0           	Open  	;
 Pipe-108613-3       	Node-47             	Node-48             	12.933      	32          	100         	0           	Open  	;
 Pipe-108613-4       	Node-48             	Node-49             	14.821      	32          	100         	0           	Open  	;
 Pipe-108613-5       	Node-49             	Node-50             	12.336      	32          	100         	0           	Open  	;
 Pipe-108613-6       	Node-50             	Node-51             	18.007      	32          	100         	0           	Open  	;
 Pipe-108613-7       	Node-51             	Node-52             	10.961      	32          	100         	0           	Open  	;
 Pipe-108613-8       	Node-52             	Node-53             	4.048       	32          	100         	0           	Open  	;
 Pipe-108607-0       	Node-397            	Node-55             	6.131       	32          	100         	0           	Open  	;
 Pipe-108607-1       	Node-55             	Node-56             	10.806      	32          	100         	0           	Open  	;
 Pipe-108607-2       	Node-56             	Node-57             	5.667       	32          	100         	0           	Open  	;
 Pipe-108607-3       	Node-57             	Node-58             	3.145       	32          	100         	0           	Open  	;
 Pipe-108608-0       	Node-442            	Node-60             	2.877       	25          	100         	0           	Open  	;
 Pipe-108608-1       	Node-60             	Node-61             	10.162      	25          	100         	0           	Open  	;
 Pipe-108608-2       	Node-61             	Node-62             	6.501       	25          	100         	0           	Open  	;
 Pipe-108608-3       	Node-62             	Node-63             	9.3         	25          	100         	0           	Open  	;
 Pipe-108608-4       	Node-63             	Node-64             	4.415       	25          	100         	0           	Open  	;
 Pipe-108608-5       	Node-64             	Node-65             	6.246       	25          	100         	0           	Open  	;
 Pipe-108608-6       	Node-65             	Node-66             	15.322      	25          	100         	0           	Open  	;
 Pipe-108608-7       	Node-66             	Node-67             	21.369      	25          	100         	0           	Open  	;
 Pipe-108608-8       	Node-67             	Node-68             	5.548       	25          	100         	0           	Open  	;
 Pipe-108608-9       	Node-68             	Node-69             	9.717       	25          	100         	0           	Open  	;
 Pipe-108608-10      	Node-69             	Node-70             	1.865       	25          	100         	0           	Open  	;
 Pipe-108609-0       	Node-452            	Node-72             	7.9         	32          	100         	0           	Open  	;
 Pipe-108609-1       	Node-72             	Node-73             	11.0        	32          	100         	0           	Open  	;
 Pipe-108609-2       	Node-73             	Node-74             	9.53        	32          	100         	0           	Open  	;
 Pipe-108609-3       	Node-74             	Node-75             	3.313       	32          	100         	0           	Open  	;
 Pipe-108609-4       	Node-75             	Node-79             	0.962       	32          	100         	0           	Open  	;
 Pipe-108595-0       	Node-351            	Node-78             	10.711      	50          	100         	0           	Open  	;
 Pipe-108595-1       	Node-78             	Node-917            	3.16        	50          	100         	0           	Open  	;
 Pipe-108595-2       	Node-917            	Node-918            	9.139       	50          	100         	0           	Open  	;
 Pipe-108595-3       	Node-918            	Node-919            	10.491      	50          	100         	0           	Open  	;
 Pipe-108595-4       	Node-919            	Node-920            	5.93        	50          	100         	0           	Open  	;
 Pipe-108595-5       	Node-920            	Node-921            	7.653       	50          	100         	0           	Open  	;
 Pipe-108595-6       	Node-921            	Node-922            	15.911      	50          	100         	0           	Open  	;
 Pipe-108595-7       	Node-922            	Node-923            	10.486      	50          	100         	0           	Open  	;
 Pipe-108595-8       	Node-923            	Node-924            	7.229       	50          	100         	0           	Open  	;
 Pipe-108595-9       	Node-924            	Node-925            	15.311      	50          	100         	0           	Open  	;
 Pipe-108595-10      	Node-925            	Node-926            	12.389      	50          	100         	0           	Open  	;
 Pipe-108595-11      	Node-926            	Node-927            	9.474       	50          	100         	0           	Open  	;
 Pipe-108595-12      	Node-927            	Node-928            	7.537       	50          	100         	0           	Open  	;
 Pipe-108595-13      	Node-928            	Node-929            	12.495      	50          	100         	0           	Open  	;
 Pipe-108595-14      	Node-929            	Node-930            	9.388       	50          	100         	0           	Open  	;
 Pipe-108595-15      	Node-930            	Node-932            	6.051       	50          	100         	0           	Open  	;
 Pipe-108596-0       	Node-932            	Node-933            	8.8         	32          	100         	0           	Open  	;
 Pipe-108596-1       	Node-933            	Node-934            	10.296      	32          	100         	0           	Open  	;
 Pipe-108596-2       	Node-934            	Node-935            	13.688      	32          	100         	0           	Open  	;
 Pipe-108596-3       	Node-935            	Node-936            	13.884      	32          	100         	0           	Open  	;
 Pipe-108596-4       	Node-936            	Node-937            	12.985      	32          	100         	0           	Open  	;
 Pipe-108596-5       	Node-937            	Tank-18961          	9.741       	32          	100         	0           	Open  	;
 Pipe-108610-1       	Node-80             	Node-81             	2.45        	32          	100         	0           	Open  	;
 Pipe-108584-0       	Tank-19000          	Node-85             	8.072       	32          	100         	0           	Open  	;
 Pipe-108584-1       	Node-85             	Node-86             	6.446       	32          	100         	0           	Open  	;
 Pipe-108584-2       	Node-86             	Node-87             	12.166      	32          	100         	0           	Open  	;
 Pipe-108584-3       	Node-87             	Node-88             	9.946       	32          	100         	0           	Open  	;
 Pipe-108584-4       	Node-88             	Node-89             	9.053       	32          	100         	0           	Open  	;
 Pipe-108584-5       	Node-89             	Node-90             	14.511      	32          	100         	0           	Open  	;
 Pipe-108584-6       	Node-90             	Node-91             	9.934       	32          	100         	0           	Open  	;
 Pipe-108584-7       	Node-91             	Node-92             	17.246      	32          	100         	0           	Open  	;
 Pipe-108584-8       	Node-92             	Node-93             	12.379      	32          	100         	0           	Open  	;
 Pipe-108584-9       	Node-93             	Node-94             	6.061       	32          	100         	0           	Open  	;
 Pipe-108584-10      	Node-94             	Node-95             	9.93        	32          	100         	0           	Open  	;
 Pipe-108584-11      	Node-95             	Node-96             	6.044       	32          	100         	0           	Open  	;
 Pipe-108584-12      	Node-96             	Node-97             	5.579       	32          	100         	0           	Open  	;
 Pipe-108584-13      	Node-97             	Node-98             	5.483       	32          	100         	0           	Open  	;
 Pipe-108584-14      	Node-98             	Node-99             	11.082      	32          	100         	0           	Open  	;
 Pipe-108584-15      	Node-99             	Node-100            	5.004       	32          	100         	0           	Open  	;
 Pipe-108584-16      	Node-100            	Node-101            	11.242      	32          	100         	0           	Open  	;
 Pipe-108584-17      	Node-101            	Node-102            	9.603       	32          	100         	0           	Open  	;
 Pipe-108584-18      	Node-102            	Node-103            	10.561      	32          	100         	0           	Open  	;
 Pipe-108584-19      	Node-103            	Node-104            	10.074      	32          	100         	0           	Open  	;
 Pipe-108584-20      	Node-104            	Node-105            	11.616      	32          	100         	0           	Open  	;
 Pipe-108584-21      	Node-105            	Node-106            	10.704      	32          	100         	0           	Open  	;
 Pipe-108584-22      	Node-106            	Node-107            	14.159      	32          	100         	0           	Open  	;
 Pipe-108584-23      	Node-107            	Node-108            	12.008      	32          	100         	0           	Open  	;
 Pipe-108584-24      	Node-108            	Node-109            	6.363       	32          	100         	0           	Open  	;
 Pipe-108584-25      	Node-109            	Node-110            	13.942      	32          	100         	0           	Open  	;
 Pipe-108584-26      	Node-110            	Node-111            	13.722      	32          	100         	0           	Open  	;
 Pipe-108584-27      	Node-111            	Node-112            	11.446      	32          	100         	0           	Open  	;
 Pipe-108584-28      	Node-112            	Node-113            	10.286      	32          	100         	0           	Open  	;
 Pipe-108584-29      	Node-113            	Node-114            	7.145       	32          	100         	0           	Open  	;
 Pipe-108584-30      	Node-114            	Node-115            	13.134      	32          	100         	0           	Open  	;
 Pipe-108584-31      	Node-115            	Node-116            	6.752       	32          	100         	0           	Open  	;
 Pipe-108584-32      	Node-116            	Node-117            	8.696       	32          	100         	0           	Open  	;
 Pipe-108584-33      	Node-117            	Node-118            	4.904       	32          	100         	0           	Open  	;
 Pipe-108584-34      	Node-118            	Node-119            	11.463      	32          	100         	0           	Open  	;
 Pipe-108584-35      	Node-119            	Node-120            	6.45        	32          	100         	0           	Open  	;
 Pipe-108584-36      	Node-120            	Node-121            	10.374      	32          	100         	0           	Open  	;
 Pipe-108584-37      	Node-121            	Node-122            	8.051       	32          	100         	0           	Open  	;
 Pipe-108584-38      	Node-122            	Node-123            	9.981       	32          	100         	0           	Open  	;
 Pipe-108584-39      	Node-123            	Node-124            	30.164      	32          	100         	0           	Open  	;
 Pipe-108584-40      	Node-124            	Node-125            	7.017       	32          	100         	0           	Open  	;
 Pipe-108584-41      	Node-125            	Node-126            	9.643       	32          	100         	0           	Open  	;
 Pipe-108584-42      	Node-126            	Node-813            	6.011       	32          	100         	0           	Open  	;
 Pipe-108586-1       	Node-129            	Node-130            	7.957       	50          	100         	0           	Open  	;
 Pipe-108586-2       	Node-130            	Node-131            	8.838       	50          	100         	0           	Open  	;
 Pipe-108586-3       	Node-131            	Node-132            	9.809       	50          	100         	0           	Open  	;
 Pipe-108586-4       	Node-132            	Node-133            	11.143      	50          	100         	0           	Open  	;
 Pipe-108586-5       	Node-133            	Node-134            	8.596       	50          	100         	0           	Open  	;
 Pipe-108586-6       	Node-134            	Node-135            	11.541      	50          	100         	0           	Open  	;
 Pipe-108586-7       	Node-135            	Node-136            	7.324       	50          	100         	0           	Open  	;
 Pipe-108586-8       	Node-136            	Node-137            	10.003      	50          	100         	0           	Open  	;
 Pipe-108586-9       	Node-137            	Node-138            	12.931      	50          	100         	0           	Open  	;
 Pipe-108586-10      	Node-138            	Node-139            	6.346       	50          	100         	0           	Open  	;
 Pipe-108586-11      	Node-139            	Node-140            	6.988       	50          	100         	0           	Open  	;
 Pipe-108586-12      	Node-140            	Node-141            	11.637      	50          	100         	0           	Open  	;
 Pipe-108586-13      	Node-141            	Node-142            	6.231       	50          	100         	0           	Open  	;
 Pipe-108586-14      	Node-142            	Node-143            	9.567       	50          	100         	0           	Open  	;
 Pipe-108586-15      	Node-143            	Node-144            	6.301       	50          	100         	0           	Open  	;
 Pipe-108586-16      	Node-144            	Node-145            	4.084       	50          	100         	0           	Open  	;
 Pipe-108586-17      	Node-145            	Node-146            	10.409      	50          	100         	0           	Open  	;
 Pipe-108586-18      	Node-146            	Node-147            	9.189       	50          	100         	0           	Open  	;
 Pipe-108586-19      	Node-147            	Node-148            	8.395       	50          	100         	0           	Open  	;
 Pipe-108586-20      	Node-148            	Node-149            	4.905       	50          	100         	0           	Open  	;
 Pipe-108586-21      	Node-149            	Node-150            	10.2        	50          	100         	0           	Open  	;
 Pipe-108586-22      	Node-150            	Node-151            	9.301       	50          	100         	0           	Open  	;
 Pipe-108586-23      	Node-151            	Node-152            	11.597      	50          	100         	0           	Open  	;
 Pipe-108586-24      	Node-152            	Node-153            	9.608       	50          	100         	0           	Open  	;
 Pipe-108586-25      	Node-153            	Node-154            	13.09       	50          	100         	0           	Open  	;
 Pipe-108586-26      	Node-154            	Node-155            	4.823       	50          	100         	0           	Open  	;
 Pipe-108586-27      	Node-155            	Node-156            	10.066      	50          	100         	0           	Open  	;
 Pipe-108586-28      	Node-156            	Node-157            	7.937       	50          	100         	0           	Open  	;
 Pipe-108586-29      	Node-157            	Node-158            	11.006      	50          	100         	0           	Open  	;
 Pipe-108586-30      	Node-158            	Node-159            	4.074       	50          	100         	0           	Open  	;
 Pipe-108586-31      	Node-159            	Node-160            	6.541       	50          	100         	0           	Open  	;
 Pipe-108586-32      	Node-160            	Node-161            	15.062      	50          	100         	0           	Open  	;
 Pipe-108586-33      	Node-161            	Node-162            	10.284      	50          	100         	0           	Open  	;
 Pipe-108586-34      	Node-162            	Node-163            	12.716      	50          	100         	0           	Open  	;
 Pipe-108586-35      	Node-163            	Node-164            	10.961      	50          	100         	0           	Open  	;
 Pipe-108586-36      	Node-164            	Node-165            	15.446      	50          	100         	0           	Open  	;
 Pipe-108586-37      	Node-165            	Node-166            	13.93       	50          	100         	0           	Open  	;
 Pipe-108586-38      	Node-166            	Node-167            	13.915      	50          	100         	0           	Open  	;
 Pipe-108586-39      	Node-167            	Node-168            	12.493      	50          	100         	0           	Open  	;
 Pipe-108586-40      	Node-168            	Node-169            	12.031      	50          	100         	0           	Open  	;
 Pipe-108586-41      	Node-169            	Node-170            	15.423      	50          	100         	0           	Open  	;
 Pipe-108586-42      	Node-170            	Node-171            	13.13       	50          	100         	0           	Open  	;
 Pipe-108586-43      	Node-171            	Node-172            	13.744      	50          	100         	0           	Open  	;
 Pipe-108586-44      	Node-172            	Node-173            	7.163       	50          	100         	0           	Open  	;
 Pipe-108586-45      	Node-173            	Node-174            	12.962      	50          	100         	0           	Open  	;
 Pipe-108586-46      	Node-174            	Node-175            	17.9        	50          	100         	0           	Open  	;
 Pipe-108586-47      	Node-175            	Node-176            	13.829      	50          	100         	0           	Open  	;
 Pipe-108586-48      	Node-176            	Node-178            	7.688       	50          	100         	0           	Open  	;
 Pipe-108588-0       	Node-178            	Node-179            	6.29        	50          	100         	0           	Open  	;
 Pipe-108588-1       	Node-179            	Node-180            	11.715      	50          	100         	0           	Open  	;
 Pipe-108588-2       	Node-180            	Node-181            	11.35       	50          	100         	0           	Open  	;
 Pipe-108588-3       	Node-181            	Node-182            	12.832      	50          	100         	0           	Open  	;
 Pipe-108588-4       	Node-182            	Node-183            	14.482      	50          	100         	0           	Open  	;
 Pipe-108588-5       	Node-183            	Node-184            	18.7        	50          	100         	0           	Open  	;
 Pipe-108588-6       	Node-184            	Node-185            	9.015       	50          	100         	0           	Open  	;
 Pipe-108588-7       	Node-185            	Node-186            	5.937       	50          	100         	0           	Open  	;
 Pipe-108588-8       	Node-186            	Node-187            	13.97       	50          	100         	0           	Open  	;
 Pipe-108588-9       	Node-187            	Node-188            	7.29        	50          	100         	0           	Open  	;
 Pipe-108588-10      	Node-188            	Node-189            	12.315      	50          	100         	0           	Open  	;
 Pipe-108588-11      	Node-189            	Node-190            	9.681       	50          	100         	0           	Open  	;
 Pipe-108588-12      	Node-190            	Node-191            	7.337       	50          	100         	0           	Open  	;
 Pipe-108588-13      	Node-191            	Node-192            	2.998       	50          	100         	0           	Open  	;
 Pipe-108588-14      	Node-192            	Node-193            	7.85        	50          	100         	0           	Open  	;
 Pipe-108588-15      	Node-193            	Node-194            	7.862       	50          	100         	0           	Open  	;
 Pipe-108588-16      	Node-194            	Node-195            	5.507       	50          	100         	0           	Open  	;
 Pipe-108588-17      	Node-195            	Node-196            	8.0         	50          	100         	0           	Open  	;
 Pipe-108588-18      	Node-196            	Node-197            	9.061       	50          	100         	0           	Open  	;
 Pipe-108588-19      	Node-197            	Node-198            	5.656       	50          	100         	0           	Open  	;
 Pipe-108588-20      	Node-198            	Node-199            	9.362       	50          	100         	0           	Open  	;
 Pipe-108588-21      	Node-199            	Node-200            	11.508      	50          	100         	0           	Open  	;
 Pipe-108588-22      	Node-200            	Node-201            	7.4         	50          	100         	0           	Open  	;
 Pipe-108588-23      	Node-201            	Node-202            	9.816       	50          	100         	0           	Open  	;
 Pipe-108588-24      	Node-202            	Node-203            	8.293       	50          	100         	0           	Open  	;
 Pipe-108588-25      	Node-203            	Node-204            	8.679       	50          	100         	0           	Open  	;
 Pipe-108588-26      	Node-204            	Node-205            	9.912       	50          	100         	0           	Open  	;
 Pipe-108588-27      	Node-205            	Node-206            	6.438       	50          	100         	0           	Open  	;
 Pipe-108588-28      	Node-206            	Node-207            	8.135       	50          	100         	0           	Open  	;
 Pipe-108588-29      	Node-207            	Node-208            	5.091       	50          	100         	0           	Open  	;
 Pipe-108588-30      	Node-208            	Node-209            	8.029       	50          	100         	0           	Open  	;
 Pipe-108588-31      	Node-209            	Node-210            	2.467       	50          	100         	0           	Open  	;
 Pipe-108588-32      	Node-210            	Node-211            	14.034      	50          	100         	0           	Open  	;
 Pipe-108588-33      	Node-211            	Node-212            	12.048      	50          	100         	0           	Open  	;
 Pipe-108588-34      	Node-212            	Node-213            	11.649      	50          	100         	0           	Open  	;
 Pipe-108588-35      	Node-213            	Node-214            	5.476       	50          	100         	0           	Open  	;
 Pipe-108588-36      	Node-214            	Node-215            	14.739      	50          	100         	0           	Open  	;
 Pipe-108588-37      	Node-215            	Node-216            	12.153      	50          	100         	0           	Open  	;
 Pipe-108588-38      	Node-216            	Node-891            	13.73       	50          	100         	0           	Open  	;
 Pipe-108589-0       	Tank-18961          	Node-219            	3.424       	32          	100         	0           	Open  	;
 Pipe-108589-1       	Node-219            	Node-220            	3.181       	32          	100         	0           	Open  	;
 Pipe-108589-2       	Node-220            	Node-221            	8.198       	32          	100         	0           	Open  	;
 Pipe-108589-3       	Node-221            	Node-222            	10.172      	32          	100         	0           	Open  	;
 Pipe-108589-4       	Node-222            	Node-223            	6.032       	32          	100         	0           	Open  	;
 Pipe-108590-0       	Tank-18961          	Node-225            	3.97        	32          	100         	0           	Open  	;
 Pipe-108590-1       	Node-225            	Node-226            	14.537      	32          	100         	0           	Open  	;
 Pipe-108590-2       	Node-226            	Node-261            	6.156       	32          	100         	0           	Open  	;
 Pipe-108590-3       	Node-261            	Node-228            	9.009       	32          	100         	0           	Open  	;
 Pipe-108590-4       	Node-228            	Node-229            	14.021      	32          	100         	0           	Open  	;
 Pipe-108590-5       	Node-229            	Node-230            	8.161       	32          	100         	0           	Open  	;
 Pipe-108590-6       	Node-230            	Node-231            	7.127       	32          	100         	0           	Open  	;
 Pipe-108590-7       	Node-231            	Node-232            	11.058      	32          	100         	0           	Open  	;
 Pipe-108590-8       	Node-232            	Node-233            	8.288       	32          	100         	0           	Open  	;
 Pipe-108590-9       	Node-233            	Node-234            	12.383      	32          	100         	0           	Open  	;
 Pipe-108590-10      	Node-234            	Node-235            	7.016       	32          	100         	0           	Open  	;
 Pipe-108590-11      	Node-235            	Node-236            	15.567      	32          	100         	0           	Open  	;
 Pipe-108590-12      	Node-236            	Node-237            	21.74       	32          	100         	0           	Open  	;
 Pipe-108590-13      	Node-237            	Node-238            	18.933      	32          	100         	0           	Open  	;
 Pipe-108590-14      	Node-238            	Node-239            	13.599      	32          	100         	0           	Open  	;
 Pipe-108590-15      	Node-239            	Node-240            	17.022      	32          	100         	0           	Open  	;
 Pipe-108590-16      	Node-240            	Node-241            	10.884      	32          	100         	0           	Open  	;
 Pipe-108590-17      	Node-241            	Node-242            	4.012       	32          	100         	0           	Open  	;
 Pipe-108590-18      	Node-242            	Node-243            	5.914       	32          	100         	0           	Open  	;
 Pipe-108590-19      	Node-243            	Node-244            	18.294      	32          	100         	0           	Open  	;
 Pipe-108590-20      	Node-244            	Node-245            	10.134      	32          	100         	0           	Open  	;
 Pipe-108590-21      	Node-245            	Node-246            	16.388      	32          	100         	0           	Open  	;
 Pipe-108590-22      	Node-246            	Node-247            	14.027      	32          	100         	0           	Open  	;
 Pipe-108590-23      	Node-247            	Node-248            	3.306       	32          	100         	0           	Open  	;
 Pipe-108590-24      	Node-248            	Node-249            	11.814      	32          	100         	0           	Open  	;
 Pipe-108590-25      	Node-249            	Node-250            	18.79       	32          	100         	0           	Open  	;
 Pipe-108590-26      	Node-250            	Node-251            	21.371      	32          	100         	0           	Open  	;
 Pipe-108590-27      	Node-251            	Node-252            	18.115      	32          	100         	0           	Open  	;
 Pipe-108590-28      	Node-252            	Node-253            	23.46       	32          	100         	0           	Open  	;
 Pipe-108590-29      	Node-253            	Node-254            	19.712      	32          	100         	0           	Open  	;
 Pipe-108590-30      	Node-254            	Node-255            	18.206      	32          	100         	0           	Open  	;
 Pipe-108590-31      	Node-255            	Node-256            	20.065      	32          	100         	0           	Open  	;
 Pipe-108590-32      	Node-256            	Node-257            	10.417      	32          	100         	0           	Open  	;
 Pipe-108590-33      	Node-257            	Node-258            	6.962       	32          	100         	0           	Open  	;
 Pipe-108590-34      	Node-258            	Node-264            	3.111       	32          	100         	0           	Open  	;
 Pipe-108590-35      	Node-264            	Node-260            	0.332       	32          	100         	0           	Open  	;
 Pipe-108591-0       	Node-261            	Node-262            	3.464       	25          	100         	0           	Open  	;
 Pipe-108591-1       	Node-262            	Node-263            	2.31        	25          	100         	0           	Open  	;
 Pipe-108592-0       	Node-264            	Node-265            	5.442       	25          	100         	0           	Open  	;
 Pipe-108592-1       	Node-265            	Node-266            	6.976       	25          	100         	0           	Open  	;
 Pipe-108592-2       	Node-266            	Node-267            	6.412       	25          	100         	0           	Open  	;
 Pipe-108592-3       	Node-267            	Node-268            	20.835      	25          	100         	0           	Open  	;
 Pipe-108592-4       	Node-268            	Node-269            	7.173       	25          	100         	0           	Open  	;
 Pipe-108592-5       	Node-269            	Node-270            	11.29       	25          	100         	0           	Open  	;
 Pipe-108592-6       	Node-270            	Node-271            	4.144       	25          	100         	0           	Open  	;
 Pipe-108592-7       	Node-271            	Node-272            	10.495      	25          	100         	0           	Open  	;
 Pipe-108592-8       	Node-272            	Node-273            	10.946      	25          	100         	0           	Open  	;
 Pipe-108592-9       	Node-273            	Node-274            	6.43        	25          	100         	0           	Open  	;
 Pipe-108592-10      	Node-274            	Node-275            	11.507      	25          	100         	0           	Open  	;
 Pipe-108593-0       	Tank-18962          	Node-277            	6.433       	32          	100         	0           	Open  	;
 Pipe-108593-1       	Node-277            	Node-278            	6.283       	32          	100         	0           	Open  	;
 Pipe-108593-2       	Node-278            	Node-279            	9.273       	32          	100         	0           	Open  	;
 Pipe-108593-3       	Node-279            	Node-280            	13.601      	32          	100         	0           	Open  	;
 Pipe-108593-4       	Node-280            	Node-281            	14.129      	32          	100         	0           	Open  	;
 Pipe-108593-5       	Node-281            	Node-282            	11.731      	32          	100         	0           	Open  	;
 Pipe-108593-6       	Node-282            	Node-283            	11.325      	32          	100         	0           	Open  	;
 Pipe-108593-7       	Node-283            	Node-284            	3.802       	32          	100         	0           	Open  	;
 Pipe-108593-8       	Node-284            	Node-285            	25.16       	32          	100         	0           	Open  	;
 Pipe-108594-0       	Node-361            	Node-287            	3.924       	25          	100         	0           	Open  	;
 Pipe-108594-1       	Node-287            	Node-288            	3.807       	25          	100         	0           	Open  	;
 Pipe-108594-2       	Node-288            	Node-289            	5.123       	25          	100         	0           	Open  	;
 Pipe-108594-3       	Node-289            	Node-290            	3.682       	25          	100         	0           	Open  	;
 Pipe-108625-0       	Node-687            	Node-292            	6.873       	75          	100         	0           	Open  	;
 Pipe-108625-1       	Node-292            	Node-293            	10.742      	75          	100         	0           	Open  	;
 Pipe-108625-2       	Node-293            	Node-294            	15.776      	75          	100         	0           	Open  	;
 Pipe-108625-3       	Node-294            	Node-295            	7.139       	75          	100         	0           	Open  	;
 Pipe-108625-4       	Node-295            	Node-296            	10.088      	75          	100         	0           	Open  	;
 Pipe-108625-5       	Node-296            	Node-297            	7.061       	75          	100         	0           	Open  	;
 Pipe-108625-6       	Node-297            	Node-298            	29.174      	75          	100         	0           	Open  	;
 Pipe-108625-7       	Node-298            	Node-299            	12.122      	75          	100         	0           	Open  	;
 Pipe-108625-8       	Node-299            	Node-300            	13.858      	75          	100         	0           	Open  	;
 Pipe-108625-9       	Node-300            	Node-301            	14.612      	75          	100         	0           	Open  	;
 Pipe-108625-10      	Node-301            	Node-302            	16.119      	75          	100         	0           	Open  	;
 Pipe-108625-11      	Node-302            	Node-303            	17.377      	75          	100         	0           	Open  	;
 Pipe-108625-12      	Node-303            	Node-304            	19.423      	75          	100         	0           	Open  	;
 Pipe-108625-13      	Node-304            	Node-305            	18.289      	75          	100         	0           	Open  	;
 Pipe-108625-14      	Node-305            	Node-306            	27.953      	75          	100         	0           	Open  	;
 Pipe-108625-15      	Node-306            	Node-307            	21.985      	75          	100         	0           	Open  	;
 Pipe-108625-16      	Node-307            	Node-308            	20.622      	75          	100         	0           	Open  	;
 Pipe-108625-17      	Node-308            	Node-309            	17.781      	75          	100         	0           	Open  	;
 Pipe-108625-18      	Node-309            	Node-310            	14.99       	75          	100         	0           	Open  	;
 Pipe-108625-19      	Node-310            	Node-311            	11.989      	75          	100         	0           	Open  	;
 Pipe-108625-20      	Node-311            	Node-312            	8.562       	75          	100         	0           	Open  	;
 Pipe-108625-21      	Node-312            	Node-313            	2.531       	75          	100         	0           	Open  	;
 Pipe-108625-22      	Node-313            	Node-715            	1.14        	75          	100         	0           	Open  	;
 Pipe-108599-0       	Node-544            	Node-316            	4.553       	50          	100         	0           	Open  	;
 Pipe-108599-1       	Node-316            	Node-317            	5.427       	50          	100         	0           	Open  	;
 Pipe-108599-2       	Node-317            	Node-318            	6.049       	50          	100         	0           	Open  	;
 Pipe-108599-3       	Node-318            	Node-319            	6.819       	50          	100         	0           	Open  	;
 Pipe-108599-4       	Node-319            	Node-320            	8.385       	50          	100         	0           	Open  	;
 Pipe-108599-5       	Node-320            	Node-321            	8.283       	50          	100         	0           	Open  	;
 Pipe-108599-6       	Node-321            	Node-322            	15.399      	50          	100         	0           	Open  	;
 Pipe-108599-7       	Node-322            	Node-323            	12.585      	50          	100         	0           	Open  	;
 Pipe-108599-8       	Node-323            	Node-324            	13.023      	50          	100         	0           	Open  	;
 Pipe-108599-9       	Node-324            	Node-325            	7.594       	50          	100         	0           	Open  	;
 Pipe-108599-10      	Node-325            	Node-326            	13.713      	50          	100         	0           	Open  	;
 Pipe-108599-11      	Node-326            	Node-327            	8.735       	50          	100         	0           	Open  	;
 Pipe-108599-12      	Node-327            	Node-328            	11.365      	50          	100         	0           	Open  	;
 Pipe-108599-13      	Node-328            	Node-329            	16.623      	50          	100         	0           	Open  	;
 Pipe-108599-14      	Node-329            	Node-330            	7.233       	50          	100         	0           	Open  	;
 Pipe-108599-15      	Node-330            	Node-331            	17.444      	50          	100         	0           	Open  	;
 Pipe-108599-16      	Node-331            	Node-332            	9.217       	50          	100         	0           	Open  	;
 Pipe-108599-17      	Node-332            	Node-333            	15.546      	50          	100         	0           	Open  	;
 Pipe-108599-18      	Node-333            	Node-334            	21.845      	50          	100         	0           	Open  	;
 Pipe-108599-19      	Node-334            	Node-335            	4.922       	50          	100         	0           	Open  	;
 Pipe-108599-20      	Node-335            	Node-336            	17.107      	50          	100         	0           	Open  	;
 Pipe-108599-21      	Node-336            	Node-337            	7.155       	50          	100         	0           	Open  	;
 Pipe-108599-22      	Node-337            	Node-338            	13.549      	50          	100         	0           	Open  	;
 Pipe-108599-23      	Node-338            	Node-339            	18.297      	50          	100         	0           	Open  	;
 Pipe-108599-24      	Node-339            	Node-340            	16.405      	50          	100         	0           	Open  	;
 Pipe-108599-25      	Node-340            	Node-341            	14.626      	50          	100         	0           	Open  	;
 Pipe-108599-26      	Node-341            	Node-342            	17.156      	50          	100         	0           	Open  	;
 Pipe-108599-27      	Node-342            	Node-343            	13.543      	50          	100         	0           	Open  	;
 Pipe-108599-28      	Node-343            	Node-344            	14.079      	50          	100         	0           	Open  	;
 Pipe-108599-29      	Node-344            	Node-345            	13.25       	50          	100         	0           	Open  	;
 Pipe-108599-30      	Node-345            	Node-346            	12.052      	50          	100         	0           	Open  	;
 Pipe-108599-31      	Node-346            	Node-347            	6.865       	50          	100         	0           	Open  	;
 Pipe-108599-32      	Node-347            	Node-348            	18.839      	50          	100         	0           	Open  	;
 Pipe-108599-33      	Node-348            	Node-349            	13.604      	50          	100         	0           	Open  	;
 Pipe-108599-34      	Node-349            	Node-351            	6.831       	50          	100         	0           	Open  	;
 Pipe-108600-0       	Node-351            	Node-352            	7.247       	32          	100         	0           	Open  	;
 Pipe-108600-1       	Node-352            	Node-353            	16.953      	32          	100         	0           	Open  	;
 Pipe-108600-2       	Node-353            	Node-354            	27.099      	32          	100         	0           	Open  	;
 Pipe-108600-3       	Node-354            	Node-355            	14.717      	32          	100         	0           	Open  	;
 Pipe-108600-4       	Node-355            	Node-356            	10.016      	32          	100         	0           	Open  	;
 Pipe-108600-5       	Node-356            	Node-357            	14.378      	32          	100         	0           	Open  	;
 Pipe-108600-6       	Node-357            	Node-358            	11.633      	32          	100         	0           	Open  	;
 Pipe-108600-7       	Node-358            	Node-359            	10.85       	32          	100         	0           	Open  	;
 Pipe-108600-8       	Node-359            	Node-360            	9.563       	32          	100         	0           	Open  	;
 Pipe-108600-9       	Node-360            	Node-361            	25.773      	32          	100         	0           	Open  	;
 Pipe-108600-10      	Node-361            	Node-362            	3.861       	32          	100         	0           	Open  	;
 Pipe-108600-11      	Node-362            	Node-363            	11.787      	32          	100         	0           	Open  	;
 Pipe-108600-12      	Node-363            	Node-364            	34.935      	32          	100         	0           	Open  	;
 Pipe-108600-13      	Node-364            	Node-365            	14.591      	32          	100         	0           	Open  	;
 Pipe-108600-14      	Node-365            	Node-366            	7.425       	32          	100         	0           	Open  	;
 Pipe-108600-15      	Node-366            	Node-367            	12.305      	32          	100         	0           	Open  	;
 Pipe-108600-16      	Node-367            	Node-368            	11.599      	32          	100         	0           	Open  	;
 Pipe-108600-17      	Node-368            	Node-369            	8.082       	32          	100         	0           	Open  	;
 Pipe-108600-18      	Node-369            	Node-370            	9.652       	32          	100         	0           	Open  	;
 Pipe-108600-19      	Node-370            	Node-371            	7.804       	32          	100         	0           	Open  	;
 Pipe-108600-20      	Node-371            	Node-372            	5.897       	32          	100         	0           	Open  	;
 Pipe-108600-21      	Node-372            	Node-373            	23.102      	32          	100         	0           	Open  	;
 Pipe-108600-22      	Node-373            	Node-374            	12.757      	32          	100         	0           	Open  	;
 Pipe-108600-23      	Node-374            	Node-375            	10.025      	32          	100         	0           	Open  	;
 Pipe-108600-24      	Node-375            	Node-376            	4.579       	32          	100         	0           	Open  	;
 Pipe-108600-25      	Node-376            	Node-377            	17.953      	32          	100         	0           	Open  	;
 Pipe-108600-26      	Node-377            	Tank-18962          	6.001       	32          	100         	0           	Open  	;
 Pipe-108602-0       	Node-379            	Node-380            	2.338       	25          	100         	0           	Open  	;
 Pipe-108602-1       	Node-380            	Node-381            	3.637       	25          	100         	0           	Open  	;
 Pipe-108603-0       	Node-391            	Node-383            	8.172       	32          	100         	0           	Open  	;
 Pipe-108604-0       	Node-598            	Node-385            	5.979       	32          	100         	0           	Open  	;
 Pipe-108604-1       	Node-385            	Node-386            	9.526       	32          	100         	0           	Open  	;
 Pipe-108604-2       	Node-386            	Node-387            	12.165      	32          	100         	0           	Open  	;
 Pipe-108604-3       	Node-387            	Node-388            	13.115      	32          	100         	0           	Open  	;
 Pipe-108604-4       	Node-388            	Node-389            	8.17        	32          	100         	0           	Open  	;
 Pipe-108604-5       	Node-389            	Node-390            	8.081       	32          	100         	0           	Open  	;
 Pipe-108605-0       	Node-452            	Node-393            	12.905      	32          	100         	0           	Open  	;
 Pipe-108605-1       	Node-393            	Node-394            	23.085      	32          	100         	0           	Open  	;
 Pipe-108605-2       	Node-394            	Node-395            	23.294      	32          	100         	0           	Open  	;
 Pipe-108605-3       	Node-395            	Node-396            	18.297      	32          	100         	0           	Open  	;
 Pipe-108605-4       	Node-396            	Node-397            	9.696       	32          	100         	0           	Open  	;
 Pipe-108605-5       	Node-397            	Node-398            	11.189      	32          	100         	0           	Open  	;
 Pipe-108605-6       	Node-398            	Node-399            	8.676       	32          	100         	0           	Open  	;
 Pipe-108605-7       	Node-399            	Node-401            	11.96       	32          	100         	0           	Open  	;
 Pipe-108606-1       	Node-402            	Node-403            	10.142      	32          	100         	0           	Open  	;
 Pipe-108606-2       	Node-403            	Node-404            	13.401      	32          	100         	0           	Open  	;
 Pipe-108606-3       	Node-404            	Node-405            	8.342       	32          	100         	0           	Open  	;
 Pipe-108614-0       	Node-618            	Node-407            	6.325       	50          	100         	0           	Open  	;
 Pipe-108614-1       	Node-407            	Node-408            	11.367      	50          	100         	0           	Open  	;
 Pipe-108614-2       	Node-408            	Node-409            	8.738       	50          	100         	0           	Open  	;
 Pipe-108614-3       	Node-409            	Node-410            	11.782      	50          	100         	0           	Open  	;
 Pipe-108614-4       	Node-410            	Node-411            	11.208      	50          	100         	0           	Open  	;
 Pipe-108614-5       	Node-411            	Node-412            	12.175      	50          	100         	0           	Open  	;
 Pipe-108614-6       	Node-412            	Node-413            	9.52        	50          	100         	0           	Open  	;
 Pipe-108614-7       	Node-413            	Node-414            	12.936      	50          	100         	0           	Open  	;
 Pipe-108614-8       	Node-414            	Node-415            	14.792      	50          	100         	0           	Open  	;
 Pipe-108614-9       	Node-415            	Node-416            	9.887       	50          	100         	0           	Open  	;
 Pipe-108614-10      	Node-416            	Node-417            	8.775       	50          	100         	0           	Open  	;
 Pipe-108614-11      	Node-417            	Node-418            	9.305       	50          	100         	0           	Open  	;
 Pipe-108614-12      	Node-418            	Node-428            	12.215      	50          	100         	0           	Open  	;
 Pipe-108615-0       	Node-428            	Node-421            	10.369      	32          	100         	0           	Open  	;
 Pipe-108615-1       	Node-421            	Node-422            	6.345       	32          	100         	0           	Open  	;
 Pipe-108615-2       	Node-422            	Node-423            	10.687      	32          	100         	0           	Open  	;
 Pipe-108615-3       	Node-423            	Node-424            	13.615      	32          	100         	0           	Open  	;
 Pipe-108615-4       	Node-424            	Node-425            	19.954      	32          	100         	0           	Open  	;
 Pipe-108615-5       	Node-425            	Node-426            	17.177      	32          	100         	0           	Open  	;
 Pipe-108615-6       	Node-426            	Node-427            	8.756       	32          	100         	0           	Open  	;
 Pipe-108616-1       	Node-429            	Node-430            	11.824      	50          	100         	0           	Open  	;
 Pipe-108616-2       	Node-430            	Node-431            	20.454      	50          	100         	0           	Open  	;
 Pipe-108616-3       	Node-431            	Node-432            	11.861      	50          	100         	0           	Open  	;
 Pipe-108616-4       	Node-432            	Node-433            	7.672       	50          	100         	0           	Open  	;
 Pipe-108616-5       	Node-433            	Node-434            	8.246       	50          	100         	0           	Open  	;
 Pipe-108616-6       	Node-434            	Node-435            	8.763       	50          	100         	0           	Open  	;
 Pipe-108616-7       	Node-435            	Node-436            	11.841      	50          	100         	0           	Open  	;
 Pipe-108616-8       	Node-436            	Node-437            	12.821      	50          	100         	0           	Open  	;
 Pipe-108616-9       	Node-437            	Node-438            	16.245      	50          	100         	0           	Open  	;
 Pipe-108616-10      	Node-438            	Node-439            	22.757      	50          	100         	0           	Open  	;
 Pipe-108616-11      	Node-439            	Node-440            	25.923      	50          	100         	0           	Open  	;
 Pipe-108616-12      	Node-440            	Node-441            	15.136      	50          	100         	0           	Open  	;
 Pipe-108616-13      	Node-441            	Node-442            	40.834      	50          	100         	0           	Open  	;
 Pipe-108616-14      	Node-442            	Node-443            	4.638       	50          	100         	0           	Open  	;
 Pipe-108616-15      	Node-443            	Node-444            	7.33        	50          	100         	0           	Open  	;
 Pipe-108616-16      	Node-444            	Node-445            	11.707      	50          	100         	0           	Open  	;
 Pipe-108616-17      	Node-445            	Node-446            	20.931      	50          	100         	0           	Open  	;
 Pipe-108616-18      	Node-446            	Node-447            	8.274       	50          	100         	0           	Open  	;
 Pipe-108616-19      	Node-447            	Node-448            	9.439       	50          	100         	0           	Open  	;
 Pipe-108616-20      	Node-448            	Node-449            	17.952      	50          	100         	0           	Open  	;
 Pipe-108616-21      	Node-449            	Node-450            	6.719       	50          	100         	0           	Open  	;
 Pipe-108616-22      	Node-450            	Node-451            	15.781      	50          	100         	0           	Open  	;
 Pipe-108616-23      	Node-451            	Node-452            	10.606      	50          	100         	0           	Open  	;
 Pipe-108617-0       	Node-685            	Node-454            	11.811      	50          	100         	0           	Open  	;
 Pipe-108617-1       	Node-454            	Node-455            	12.002      	50          	100         	0           	Open  	;
 Pipe-108617-2       	Node-455            	Node-456            	12.093      	50          	100         	0           	Open  	;
 Pipe-108617-3       	Node-456            	Node-457            	13.533      	50          	100         	0           	Open  	;
 Pipe-108617-4       	Node-457            	Node-458            	9.004       	50          	100         	0           	Open  	;
 Pipe-108617-5       	Node-458            	Node-459            	18.085      	50          	100         	0           	Open  	;
 Pipe-108617-6       	Node-459            	Node-460            	6.046       	50          	100         	0           	Open  	;
 Pipe-108617-7       	Node-460            	Node-461            	6.526       	50          	100         	0           	Open  	;
 Pipe-108617-8       	Node-461            	Node-462            	6.595       	50          	100         	0           	Open  	;
 Pipe-108617-9       	Node-462            	Node-463            	9.9         	50          	100         	0           	Open  	;
 Pipe-108617-10      	Node-463            	Node-464            	4.862       	50          	100         	0           	Open  	;
 Pipe-108617-11      	Node-464            	Node-465            	14.862      	50          	100         	0           	Open  	;
 Pipe-108617-12      	Node-465            	Node-466            	13.967      	50          	100         	0           	Open  	;
 Pipe-108617-13      	Node-466            	Node-467            	14.072      	50          	100         	0           	Open  	;
 Pipe-108617-14      	Node-467            	Node-468            	10.252      	50          	100         	0           	Open  	;
 Pipe-108617-15      	Node-468            	Node-469            	5.913       	50          	100         	0           	Open  	;
 Pipe-108617-16      	Node-469            	Node-470            	9.137       	50          	100         	0           	Open  	;
 Pipe-108617-17      	Node-470            	Node-471            	11.916      	50          	100         	0           	Open  	;
 Pipe-108617-18      	Node-471            	Node-472            	12.647      	50          	100         	0           	Open  	;
 Pipe-108617-19      	Node-472            	Node-473            	10.853      	50          	100         	0           	Open  	;
 Pipe-108617-20      	Node-473            	Node-474            	4.239       	50          	100         	0           	Open  	;
 Pipe-108617-21      	Node-474            	Node-475            	5.808       	50          	100         	0           	Open  	;
 Pipe-108617-22      	Node-475            	Node-476            	11.615      	50          	100         	0           	Open  	;
 Pipe-108617-23      	Node-476            	Node-477            	6.859       	50          	100         	0           	Open  	;
 Pipe-108617-24      	Node-477            	Node-478            	10.675      	50          	100         	0           	Open  	;
 Pipe-108617-25      	Node-478            	Node-479            	8.561       	50          	100         	0           	Open  	;
 Pipe-108617-26      	Node-479            	Node-480            	21.921      	50          	100         	0           	Open  	;
 Pipe-108617-27      	Node-480            	Node-481            	11.648      	50          	100         	0           	Open  	;
 Pipe-108617-28      	Node-481            	Node-482            	21.216      	50          	100         	0           	Open  	;
 Pipe-108617-29      	Node-482            	Node-483            	17.335      	50          	100         	0           	Open  	;
 Pipe-108617-30      	Node-483            	Node-484            	22.956      	50          	100         	0           	Open  	;
 Pipe-108617-31      	Node-484            	Node-485            	5.892       	50          	100         	0           	Open  	;
 Pipe-108617-32      	Node-485            	Node-486            	14.608      	50          	100         	0           	Open  	;
 Pipe-108617-33      	Node-486            	Node-487            	10.206      	50          	100         	0           	Open  	;
 Pipe-108617-34      	Node-487            	Node-488            	6.535       	50          	100         	0           	Open  	;
 Pipe-108617-35      	Node-488            	Node-489            	29.949      	50          	100         	0           	Open  	;
 Pipe-108617-36      	Node-489            	Node-490            	8.621       	50          	100         	0           	Open  	;
 Pipe-108617-37      	Node-490            	Node-491            	22.525      	50          	100         	0           	Open  	;
 Pipe-108617-38      	Node-491            	Node-492            	19.052      	50          	100         	0           	Open  	;
 Pipe-108617-39      	Node-492            	Node-493            	13.101      	50          	100         	0           	Open  	;
 Pipe-108617-40      	Node-493            	Node-494            	13.037      	50          	100         	0           	Open  	;
 Pipe-108617-41      	Node-494            	Node-495            	5.24        	50          	100         	0           	Open  	;
 Pipe-108617-42      	Node-495            	Node-496            	3.979       	50          	100         	0           	Open  	;
 Pipe-108617-43      	Node-496            	Node-497            	8.055       	50          	100         	0           	Open  	;
 Pipe-108617-44      	Node-497            	Node-498            	8.736       	50          	100         	0           	Open  	;
 Pipe-108617-45      	Node-498            	Node-499            	12.487      	50          	100         	0           	Open  	;
 Pipe-108617-46      	Node-499            	Node-500            	8.138       	50          	100         	0           	Open  	;
 Pipe-108617-47      	Node-500            	Node-501            	10.405      	50          	100         	0           	Open  	;
 Pipe-108617-48      	Node-501            	Node-502            	6.996       	50          	100         	0           	Open  	;
 Pipe-108617-49      	Node-502            	Node-503            	2.57        	50          	100         	0           	Open  	;
 Pipe-108617-50      	Node-503            	Node-504            	6.8         	50          	100         	0           	Open  	;
 Pipe-108617-51      	Node-504            	Node-505            	5.507       	50          	100         	0           	Open  	;
 Pipe-108617-52      	Node-505            	Node-506            	7.323       	50          	100         	0           	Open  	;
 Pipe-108617-53      	Node-506            	Node-507            	9.853       	50          	100         	0           	Open  	;
 Pipe-108617-54      	Node-507            	Node-508            	14.447      	50          	100         	0           	Open  	;
 Pipe-108617-55      	Node-508            	Node-509            	8.663       	50          	100         	0           	Open  	;
 Pipe-108617-56      	Node-509            	Node-510            	13.685      	50          	100         	0           	Open  	;
 Pipe-108617-57      	Node-510            	Node-511            	10.698      	50          	100         	0           	Open  	;
 Pipe-108617-58      	Node-511            	Node-512            	4.749       	50          	100         	0           	Open  	;
 Pipe-108617-59      	Node-512            	Node-513            	10.909      	50          	100         	0           	Open  	;
 Pipe-108617-60      	Node-513            	Node-514            	15.785      	50          	100         	0           	Open  	;
 Pipe-108617-61      	Node-514            	Node-515            	15.082      	50          	100         	0           	Open  	;
 Pipe-108617-62      	Node-515            	Node-618            	9.555       	50          	100         	0           	Open  	;
 Pipe-108617-63      	Node-618            	Node-517            	6.44        	50          	100         	0           	Open  	;
 Pipe-108617-64      	Node-517            	Node-518            	11.268      	50          	100         	0           	Open  	;
 Pipe-108617-65      	Node-518            	Node-519            	8.772       	50          	100         	0           	Open  	;
 Pipe-108617-66      	Node-519            	Node-520            	11.343      	50          	100         	0           	Open  	;
 Pipe-108617-67      	Node-520            	Node-521            	15.598      	50          	100         	0           	Open  	;
 Pipe-108617-68      	Node-521            	Node-522            	12.078      	50          	100         	0           	Open  	;
 Pipe-108617-69      	Node-522            	Node-523            	39.095      	50          	100         	0           	Open  	;
 Pipe-108617-70      	Node-523            	Node-524            	51.961      	50          	100         	0           	Open  	;
 Pipe-108617-71      	Node-524            	Node-525            	9.117       	50          	100         	0           	Open  	;
 Pipe-108617-72      	Node-525            	Node-526            	9.849       	50          	100         	0           	Open  	;
 Pipe-108617-73      	Node-526            	Node-527            	9.361       	50          	100         	0           	Open  	;
 Pipe-108617-74      	Node-527            	Node-528            	11.234      	50          	100         	0           	Open  	;
 Pipe-108617-75      	Node-528            	Node-529            	8.149       	50          	100         	0           	Open  	;
 Pipe-108617-76      	Node-529            	Node-530            	19.252      	50          	100         	0           	Open  	;
 Pipe-108617-77      	Node-530            	Node-531            	13.954      	50          	100         	0           	Open  	;
 Pipe-108617-78      	Node-531            	Node-532            	14.326      	50          	100         	0           	Open  	;
 Pipe-108617-79      	Node-532            	Node-533            	17.74       	50          	100         	0           	Open  	;
 Pipe-108617-80      	Node-533            	Node-534            	16.517      	50          	100         	0           	Open  	;
 Pipe-108617-81      	Node-534            	Node-535            	11.13       	50          	100         	0           	Open  	;
 Pipe-108617-82      	Node-535            	Node-536            	14.743      	50          	100         	0           	Open  	;
 Pipe-108617-83      	Node-536            	Node-537            	11.112      	50          	100         	0           	Open  	;
 Pipe-108617-84      	Node-537            	Node-538            	20.211      	50          	100         	0           	Open  	;
 Pipe-108617-85      	Node-538            	Node-539            	13.881      	50          	100         	0           	Open  	;
 Pipe-108617-86      	Node-539            	Node-540            	9.915       	50          	100         	0           	Open  	;
 Pipe-108617-87      	Node-540            	Node-541            	9.337       	50          	100         	0           	Open  	;
 Pipe-108617-88      	Node-541            	Node-542            	8.077       	50          	100         	0           	Open  	;
 Pipe-108617-89      	Node-542            	Node-543            	12.55       	50          	100         	0           	Open  	;
 Pipe-108617-90      	Node-543            	Node-544            	8.451       	50          	100         	0           	Open  	;
 Pipe-108618-0       	Node-685            	Node-546            	0.338       	50          	100         	0           	Open  	;
 Pipe-108618-1       	Node-546            	Node-547            	11.609      	50          	100         	0           	Open  	;
 Pipe-108618-2       	Node-547            	Node-548            	12.064      	50          	100         	0           	Open  	;
 Pipe-108618-3       	Node-548            	Node-549            	12.171      	50          	100         	0           	Open  	;
 Pipe-108618-4       	Node-549            	Node-550            	13.583      	50          	100         	0           	Open  	;
 Pipe-108618-5       	Node-550            	Node-551            	9.006       	50          	100         	0           	Open  	;
 Pipe-108618-6       	Node-551            	Node-552            	17.859      	50          	100         	0           	Open  	;
 Pipe-108618-7       	Node-552            	Node-569            	6.261       	50          	100         	0           	Open  	;
 Pipe-108618-8       	Node-569            	Node-554            	6.648       	50          	100         	0           	Open  	;
 Pipe-108618-9       	Node-554            	Node-555            	6.256       	50          	100         	0           	Open  	;
 Pipe-108618-10      	Node-555            	Node-556            	9.976       	50          	100         	0           	Open  	;
 Pipe-108618-11      	Node-556            	Node-557            	4.822       	50          	100         	0           	Open  	;
 Pipe-108618-12      	Node-557            	Node-558            	15.048      	50          	100         	0           	Open  	;
 Pipe-108618-13      	Node-558            	Node-559            	14.033      	50          	100         	0           	Open  	;
 Pipe-108618-14      	Node-559            	Node-560            	13.782      	50          	100         	0           	Open  	;
 Pipe-108618-15      	Node-560            	Node-561            	10.161      	50          	100         	0           	Open  	;
 Pipe-108618-16      	Node-561            	Node-562            	6.03        	50          	100         	0           	Open  	;
 Pipe-108618-17      	Node-562            	Node-563            	9.255       	50          	100         	0           	Open  	;
 Pipe-108618-18      	Node-563            	Node-564            	12.05       	50          	100         	0           	Open  	;
 Pipe-108618-19      	Node-564            	Node-565            	14.51       	50          	100         	0           	Open  	;
 Pipe-108618-20      	Node-565            	Node-566            	3.385       	50          	100         	0           	Open  	;
 Pipe-108618-21      	Node-566            	Node-567            	8.321       	50          	100         	0           	Open  	;
 Pipe-108618-22      	Node-567            	Tank-18963          	7.309       	50          	100         	0           	Open  	;
 Pipe-108619-0       	Node-569            	Node-570            	3.804       	25          	100         	0           	Open  	;
 Pipe-108619-1       	Node-570            	Node-571            	3.646       	25          	100         	0           	Open  	;
 Pipe-108619-2       	Node-571            	Node-572            	5.951       	25          	100         	0           	Open  	;
 Pipe-108619-3       	Node-572            	Node-573            	4.083       	25          	100         	0           	Open  	;
 Pipe-108620-0       	Tank-18963          	Node-575            	6.493       	50          	100         	0           	Open  	;
 Pipe-108620-1       	Node-575            	Node-576            	3.529       	50          	100         	0           	Open  	;
 Pipe-108620-2       	Node-576            	Node-577            	6.142       	50          	100         	0           	Open  	;
 Pipe-108620-3       	Node-577            	Node-578            	11.68       	50          	100         	0           	Open  	;
 Pipe-108620-4       	Node-578            	Node-579            	6.629       	50          	100         	0           	Open  	;
 Pipe-108620-5       	Node-579            	Node-580            	10.427      	50          	100         	0           	Open  	;
 Pipe-108620-6       	Node-580            	Node-581            	8.53        	50          	100         	0           	Open  	;
 Pipe-108620-7       	Node-581            	Node-582            	21.973      	50          	100         	0           	Open  	;
 Pipe-108620-8       	Node-582            	Node-583            	11.766      	50          	100         	0           	Open  	;
 Pipe-108620-9       	Node-583            	Node-584            	20.866      	50          	100         	0           	Open  	;
 Pipe-108620-10      	Node-584            	Node-585            	17.447      	50          	100         	0           	Open  	;
 Pipe-108620-11      	Node-585            	Node-586            	23.041      	50          	100         	0           	Open  	;
 Pipe-108620-12      	Node-586            	Node-587            	5.915       	50          	100         	0           	Open  	;
 Pipe-108620-13      	Node-587            	Node-588            	14.445      	50          	100         	0           	Open  	;
 Pipe-108620-14      	Node-588            	Node-589            	10.16       	50          	100         	0           	Open  	;
 Pipe-108620-15      	Node-589            	Node-590            	6.697       	50          	100         	0           	Open  	;
 Pipe-108620-16      	Node-590            	Node-591            	29.657      	50          	100         	0           	Open  	;
 Pipe-108620-17      	Node-591            	Node-592            	8.641       	50          	100         	0           	Open  	;
 Pipe-108620-18      	Node-592            	Node-593            	22.591      	50          	100         	0           	Open  	;
 Pipe-108620-19      	Node-593            	Node-594            	18.951      	50          	100         	0           	Open  	;
 Pipe-108620-20      	Node-594            	Node-595            	13.118      	50          	100         	0           	Open  	;
 Pipe-108620-21      	Node-595            	Node-596            	13.172      	50          	100         	0           	Open  	;
 Pipe-108620-22      	Node-596            	Node-597            	5.359       	50          	100         	0           	Open  	;
 Pipe-108620-23      	Node-597            	Node-598            	4.246       	50          	100         	0           	Open  	;
 Pipe-108620-24      	Node-598            	Node-599            	8.153       	50          	100         	0           	Open  	;
 Pipe-108620-25      	Node-599            	Node-600            	8.812       	50          	100         	0           	Open  	;
 Pipe-108620-26      	Node-600            	Node-601            	12.471      	50          	100         	0           	Open  	;
 Pipe-108620-27      	Node-601            	Node-602            	7.88        	50          	100         	0           	Open  	;
 Pipe-108620-28      	Node-602            	Node-603            	10.293      	50          	100         	0           	Open  	;
 Pipe-108620-29      	Node-603            	Node-604            	6.945       	50          	100         	0           	Open  	;
 Pipe-108620-30      	Node-604            	Node-605            	2.725       	50          	100         	0           	Open  	;
 Pipe-108620-31      	Node-605            	Node-606            	6.648       	50          	100         	0           	Open  	;
 Pipe-108620-32      	Node-606            	Node-607            	5.472       	50          	100         	0           	Open  	;
 Pipe-108620-33      	Node-607            	Node-608            	7.251       	50          	100         	0           	Open  	;
 Pipe-108620-34      	Node-608            	Node-609            	9.784       	50          	100         	0           	Open  	;
 Pipe-108620-35      	Node-609            	Node-610            	14.496      	50          	100         	0           	Open  	;
 Pipe-108620-36      	Node-610            	Node-611            	8.542       	50          	100         	0           	Open  	;
 Pipe-108620-37      	Node-611            	Node-612            	13.627      	50          	100         	0           	Open  	;
 Pipe-108620-38      	Node-612            	Node-613            	10.86       	50          	100         	0           	Open  	;
 Pipe-108620-39      	Node-613            	Node-614            	4.579       	50          	100         	0           	Open  	;
 Pipe-108620-40      	Node-614            	Node-615            	11.183      	50          	100         	0           	Open  	;
 Pipe-108620-41      	Node-615            	Node-616            	16.106      	50          	100         	0           	Open  	;
 Pipe-108620-42      	Node-616            	Node-617            	14.758      	50          	100         	0           	Open  	;
 Pipe-108621-0       	Node-715            	Node-621            	2.024       	80          	100         	0           	Open  	;
 Pipe-108622-1       	Node-622            	Node-623            	6.189       	63          	100         	0           	Open  	;
 Pipe-108622-2       	Node-623            	Node-624            	4.62        	63          	100         	0           	Open  	;
 Pipe-108622-3       	Node-624            	Node-625            	35.092      	63          	100         	0           	Open  	;
 Pipe-108622-4       	Node-625            	Node-626            	10.712      	63          	100         	0           	Open  	;
 Pipe-108622-5       	Node-626            	Node-627            	17.784      	63          	100         	0           	Open  	;
 Pipe-108622-6       	Node-627            	Node-628            	9.843       	63          	100         	0           	Open  	;
 Pipe-108622-7       	Node-628            	Node-629            	12.176      	63          	100         	0           	Open  	;
 Pipe-108622-8       	Node-629            	Node-630            	10.669      	63          	100         	0           	Open  	;
 Pipe-108622-9       	Node-630            	Node-631            	8.063       	63          	100         	0           	Open  	;
 Pipe-108622-10      	Node-631            	Node-632            	8.271       	63          	100         	0           	Open  	;
 Pipe-108622-11      	Node-632            	Node-633            	10.424      	63          	100         	0           	Open  	;
 Pipe-108622-12      	Node-633            	Node-634            	13.196      	63          	100         	0           	Open  	;
 Pipe-108622-13      	Node-634            	Node-635            	16.281      	63          	100         	0           	Open  	;
 Pipe-108622-14      	Node-635            	Node-636            	16.42       	63          	100         	0           	Open  	;
 Pipe-108622-15      	Node-636            	Node-637            	14.926      	63          	100         	0           	Open  	;
 Pipe-108622-16      	Node-637            	Node-638            	11.239      	63          	100         	0           	Open  	;
 Pipe-108622-17      	Node-638            	Node-639            	19.748      	63          	100         	0           	Open  	;
 Pipe-108622-18      	Node-639            	Node-640            	16.88       	63          	100         	0           	Open  	;
 Pipe-108622-19      	Node-640            	Node-641            	7.417       	63          	100         	0           	Open  	;
 Pipe-108622-20      	Node-641            	Node-642            	7.61        	63          	100         	0           	Open  	;
 Pipe-108622-21      	Node-642            	Node-643            	13.225      	63          	100         	0           	Open  	;
 Pipe-108622-22      	Node-643            	Node-644            	20.811      	63          	100         	0           	Open  	;
 Pipe-108622-23      	Node-644            	Node-645            	10.66       	63          	100         	0           	Open  	;
 Pipe-108622-24      	Node-645            	Node-646            	12.509      	63          	100         	0           	Open  	;
 Pipe-108622-25      	Node-646            	Node-647            	7.476       	63          	100         	0           	Open  	;
 Pipe-108622-26      	Node-647            	Node-648            	6.097       	63          	100         	0           	Open  	;
 Pipe-108622-27      	Node-648            	Node-649            	10.94       	63          	100         	0           	Open  	;
 Pipe-108622-28      	Node-649            	Node-650            	19.883      	63          	100         	0           	Open  	;
 Pipe-108622-29      	Node-650            	Node-651            	6.16        	63          	100         	0           	Open  	;
 Pipe-108622-30      	Node-651            	Node-652            	28.405      	63          	100         	0           	Open  	;
 Pipe-108622-31      	Node-652            	Node-653            	11.312      	63          	100         	0           	Open  	;
 Pipe-108622-32      	Node-653            	Node-654            	13.584      	63          	100         	0           	Open  	;
 Pipe-108622-33      	Node-654            	Node-655            	14.568      	63          	100         	0           	Open  	;
 Pipe-108622-34      	Node-655            	Node-656            	12.718      	63          	100         	0           	Open  	;
 Pipe-108622-35      	Node-656            	Node-657            	10.853      	63          	100         	0           	Open  	;
 Pipe-108622-36      	Node-657            	Node-658            	15.046      	63          	100         	0           	Open  	;
 Pipe-108622-37      	Node-658            	Node-659            	12.136      	63          	100         	0           	Open  	;
 Pipe-108622-38      	Node-659            	Node-660            	12.064      	63          	100         	0           	Open  	;
 Pipe-108622-39      	Node-660            	Node-661            	16.204      	63          	100         	0           	Open  	;
 Pipe-108622-40      	Node-661            	Node-662            	14.658      	63          	100         	0           	Open  	;
 Pipe-108622-41      	Node-662            	Node-663            	13.674      	63          	100         	0           	Open  	;
 Pipe-108622-42      	Node-663            	Node-664            	9.407       	63          	100         	0           	Open  	;
 Pipe-108622-43      	Node-664            	Node-665            	12.703      	63          	100         	0           	Open  	;
 Pipe-108622-44      	Node-665            	Node-666            	19.235      	63          	100         	0           	Open  	;
 Pipe-108622-45      	Node-666            	Node-667            	7.836       	63          	100         	0           	Open  	;
 Pipe-108622-46      	Node-667            	Node-669            	9.282       	63          	100         	0           	Open  	;
 Pipe-108623-0       	Node-669            	Node-670            	11.47       	63          	100         	0           	Open  	;
 Pipe-108623-1       	Node-670            	Node-671            	8.569       	63          	100         	0           	Open  	;
 Pipe-108623-2       	Node-671            	Node-672            	1.199       	63          	100         	0           	Open  	;
 Pipe-108623-3       	Node-672            	Node-673            	16.298      	63          	100         	0           	Open  	;
 Pipe-108623-4       	Node-673            	Node-674            	19.157      	63          	100         	0           	Open  	;
 Pipe-108623-5       	Node-674            	Node-675            	12.103      	63          	100         	0           	Open  	;
 Pipe-108623-6       	Node-675            	Node-676            	16.916      	63          	100         	0           	Open  	;
 Pipe-108623-7       	Node-676            	Node-677            	8.832       	63          	100         	0           	Open  	;
 Pipe-108623-8       	Node-677            	Node-678            	14.942      	63          	100         	0           	Open  	;
 Pipe-108623-9       	Node-678            	Node-679            	12.17       	63          	100         	0           	Open  	;
 Pipe-108623-10      	Node-679            	Node-680            	11.559      	63          	100         	0           	Open  	;
 Pipe-108623-11      	Node-680            	Node-681            	19.113      	63          	100         	0           	Open  	;
 Pipe-108623-12      	Node-681            	Node-682            	6.38        	63          	100         	0           	Open  	;
 Pipe-108623-13      	Node-682            	Node-683            	8.238       	63          	100         	0           	Open  	;
 Pipe-108623-14      	Node-683            	Node-684            	7.683       	63          	100         	0           	Open  	;
 Pipe-108623-15      	Node-684            	Node-685            	5.535       	63          	100         	0           	Open  	;
 Pipe-108626-0       	Spring-5298         	Node-689            	15.602      	50          	100         	0           	Open  	;
 Pipe-108626-1       	Node-689            	Node-690            	11.903      	50          	100         	0           	Open  	;
 Pipe-108626-2       	Node-690            	Node-691            	16.377      	50          	100         	0           	Open  	;
 Pipe-108626-3       	Node-691            	Node-692            	27.224      	50          	100         	0           	Open  	;
 Pipe-108626-4       	Node-692            	Node-693            	26.462      	50          	100         	0           	Open  	;
 Pipe-108626-5       	Node-693            	Node-694            	8.433       	50          	100         	0           	Open  	;
 Pipe-108626-6       	Node-694            	Node-695            	15.353      	50          	100         	0           	Open  	;
 Pipe-108626-7       	Node-695            	Node-696            	15.207      	50          	100         	0           	Open  	;
 Pipe-108626-8       	Node-696            	Node-697            	17.787      	50          	100         	0           	Open  	;
 Pipe-108626-9       	Node-697            	Node-698            	14.058      	50          	100         	0           	Open  	;
 Pipe-108626-10      	Node-698            	Node-699            	12.648      	50          	100         	0           	Open  	;
 Pipe-108626-11      	Node-699            	Node-700            	10.029      	50          	100         	0           	Open  	;
 Pipe-108626-12      	Node-700            	Node-715            	0.917       	50          	100         	0           	Open  	;
 Pipe-108627-0       	Spring-5305         	Node-703            	7.185       	50          	100         	0           	Open  	;
 Pipe-108627-1       	Node-703            	Node-704            	12.316      	50          	100         	0           	Open  	;
 Pipe-108627-2       	Node-704            	Node-705            	16.515      	50          	100         	0           	Open  	;
 Pipe-108627-3       	Node-705            	Node-706            	27.012      	50          	100         	0           	Open  	;
 Pipe-108627-4       	Node-706            	Node-707            	26.431      	50          	100         	0           	Open  	;
 Pipe-108627-5       	Node-707            	Node-708            	8.465       	50          	100         	0           	Open  	;
 Pipe-108627-6       	Node-708            	Node-709            	14.815      	50          	100         	0           	Open  	;
 Pipe-108627-7       	Node-709            	Node-710            	15.884      	50          	100         	0           	Open  	;
 Pipe-108627-8       	Node-710            	Node-711            	17.764      	50          	100         	0           	Open  	;
 Pipe-108627-9       	Node-711            	Node-712            	13.732      	50          	100         	0           	Open  	;
 Pipe-108627-10      	Node-712            	Node-713            	12.664      	50          	100         	0           	Open  	;
 Pipe-108627-11      	Node-713            	Node-714            	10.031      	50          	100         	0           	Open  	;
 Pipe-108627-12      	Node-714            	Node-715            	0.876       	50          	100         	0           	Open  	;
 Pipe-108628-0       	Spring-5304         	Node-717            	10.804      	110         	100         	0           	Open  	;
 Pipe-108628-1       	Node-717            	Node-718            	8.02        	110         	100         	0           	Open  	;
 Pipe-108628-2       	Node-718            	Node-719            	11.447      	110         	100         	0           	Open  	;
 Pipe-108628-3       	Node-719            	Node-720            	8.645       	110         	100         	0           	Open  	;
 Pipe-108628-4       	Node-720            	Node-721            	10.468      	110         	100         	0           	Open  	;
 Pipe-108628-5       	Node-721            	Node-722            	8.494       	110         	100         	0           	Open  	;
 Pipe-108628-6       	Node-722            	Node-723            	6.666       	110         	100         	0           	Open  	;
 Pipe-108628-7       	Node-723            	Node-724            	7.179       	110         	100         	0           	Open  	;
 Pipe-108628-8       	Node-724            	Node-742            	4.282       	110         	100         	0           	Open  	;
 Pipe-108631-0       	Node-828            	Node-727            	4.693       	25          	100         	0           	Open  	;
 Pipe-108631-1       	Node-727            	Node-728            	2.264       	25          	100         	0           	Open  	;
 Pipe-108631-2       	Node-728            	Node-729            	8.273       	25          	100         	0           	Open  	;
 Pipe-108631-3       	Node-729            	Node-730            	5.386       	25          	100         	0           	Open  	;
 Pipe-108632-0       	Spring-5304         	Node-732            	0.793       	110         	100         	0           	Open  	;
 Pipe-108632-1       	Node-732            	Node-733            	9.893       	110         	100         	0           	Open  	;
 Pipe-108632-2       	Node-733            	Node-734            	7.9         	110         	100         	0           	Open  	;
 Pipe-108632-3       	Node-734            	Node-735            	11.515      	110         	100         	0           	Open  	;
 Pipe-108632-4       	Node-735            	Node-736            	8.777       	110         	100         	0           	Open  	;
 Pipe-108632-5       	Node-736            	Node-737            	10.297      	110         	100         	0           	Open  	;
 Pipe-108632-6       	Node-737            	Node-738            	8.441       	110         	100         	0           	Open  	;
 Pipe-108632-7       	Node-738            	Node-739            	6.488       	110         	100         	0           	Open  	;
 Pipe-108632-8       	Node-739            	Node-740            	7.366       	110         	100         	0           	Open  	;
 Pipe-108632-9       	Node-740            	Node-741            	4.118       	110         	100         	0           	Open  	;
 Pipe-108632-10      	Node-741            	Node-742            	0.297       	110         	100         	0           	Open  	;
 Pipe-108633-0       	Tank-18999          	Node-744            	18.551      	32          	100         	0           	Open  	;
 Pipe-108633-1       	Node-744            	Node-745            	15.888      	32          	100         	0           	Open  	;
 Pipe-108633-2       	Node-745            	Node-746            	13.216      	32          	100         	0           	Open  	;
 Pipe-108633-3       	Node-746            	Node-747            	18.243      	32          	100         	0           	Open  	;
 Pipe-108633-4       	Node-747            	Node-748            	16.167      	32          	100         	0           	Open  	;
 Pipe-108633-5       	Node-748            	Node-749            	12.507      	32          	100         	0           	Open  	;
 Pipe-108633-6       	Node-749            	Node-750            	17.523      	32          	100         	0           	Open  	;
 Pipe-108633-7       	Node-750            	Node-751            	13.168      	32          	100         	0           	Open  	;
 Pipe-108633-8       	Node-751            	Node-752            	5.476       	32          	100         	0           	Open  	;
 Pipe-108633-9       	Node-752            	Node-753            	19.16       	32          	100         	0           	Open  	;
 Pipe-108633-10      	Node-753            	Node-754            	8.099       	32          	100         	0           	Open  	;
 Pipe-108633-11      	Node-754            	Node-755            	3.199       	32          	100         	0           	Open  	;
 Pipe-108633-12      	Node-755            	Node-756            	1.996       	32          	100         	0           	Open  	;
 Pipe-108634-0       	Tank-18999          	Node-758            	7.724       	32          	100         	0           	Open  	;
 Pipe-108634-1       	Node-758            	Node-759            	8.925       	32          	100         	0           	Open  	;
 Pipe-108634-2       	Node-759            	Node-760            	11.044      	32          	100         	0           	Open  	;
 Pipe-108634-3       	Node-760            	Node-761            	14.187      	32          	100         	0           	Open  	;
 Pipe-108634-4       	Node-761            	Node-762            	13.318      	32          	100         	0           	Open  	;
 Pipe-108634-5       	Node-762            	Node-763            	8.53        	32          	100         	0           	Open  	;
 Pipe-108634-6       	Node-763            	Node-764            	11.875      	32          	100         	0           	Open  	;
 Pipe-108634-7       	Node-764            	Node-765            	14.111      	32          	100         	0           	Open  	;
 Pipe-108634-8       	Node-765            	Node-766            	8.934       	32          	100         	0           	Open  	;
 Pipe-108634-9       	Node-766            	Node-767            	8.57        	32          	100         	0           	Open  	;
 Pipe-108634-10      	Node-767            	Node-768            	16.714      	32          	100         	0           	Open  	;
 Pipe-108634-11      	Node-768            	Node-769            	10.339      	32          	100         	0           	Open  	;
 Pipe-108634-12      	Node-769            	Node-770            	11.574      	32          	100         	0           	Open  	;
 Pipe-108634-13      	Node-770            	Node-771            	11.688      	32          	100         	0           	Open  	;
 Pipe-108634-14      	Node-771            	Node-772            	10.405      	32          	100         	0           	Open  	;
 Pipe-108634-15      	Node-772            	Node-773            	8.975       	32          	100         	0           	Open  	;
 Pipe-108634-16      	Node-773            	Node-774            	8.709       	32          	100         	0           	Open  	;
 Pipe-108634-17      	Node-774            	Node-775            	15.311      	32          	100         	0           	Open  	;
 Pipe-108634-18      	Node-775            	Node-776            	3.603       	32          	100         	0           	Open  	;
 Pipe-108634-19      	Node-776            	Node-777            	21.651      	32          	100         	0           	Open  	;
 Pipe-108634-20      	Node-777            	Node-778            	18.334      	32          	100         	0           	Open  	;
 Pipe-108634-21      	Node-778            	Node-779            	8.713       	32          	100         	0           	Open  	;
 Pipe-108634-22      	Node-779            	Node-796            	13.768      	32          	100         	0           	Open  	;
 Pipe-108634-23      	Node-796            	Node-781            	9.384       	32          	100         	0           	Open  	;
 Pipe-108634-24      	Node-781            	Node-782            	8.935       	32          	100         	0           	Open  	;
 Pipe-108634-25      	Node-782            	Node-783            	11.855      	32          	100         	0           	Open  	;
 Pipe-108634-26      	Node-783            	Node-784            	6.32        	32          	100         	0           	Open  	;
 Pipe-108634-27      	Node-784            	Node-785            	9.19        	32          	100         	0           	Open  	;
 Pipe-108634-28      	Node-785            	Node-786            	8.914       	32          	100         	0           	Open  	;
 Pipe-108634-29      	Node-786            	Node-787            	4.244       	32          	100         	0           	Open  	;
 Pipe-108634-30      	Node-787            	Node-788            	9.232       	32          	100         	0           	Open  	;
 Pipe-108634-31      	Node-788            	Node-789            	11.866      	32          	100         	0           	Open  	;
 Pipe-108634-32      	Node-789            	Node-790            	8.584       	32          	100         	0           	Open  	;
 Pipe-108634-33      	Node-790            	Node-791            	2.992       	32          	100         	0           	Open  	;
 Pipe-108634-34      	Node-791            	Node-792            	9.113       	32          	100         	0           	Open  	;
 Pipe-108634-35      	Node-792            	Node-793            	9.419       	32          	100         	0           	Open  	;
 Pipe-108634-36      	Node-793            	Node-794            	10.168      	32          	100         	0           	Open  	;
 Pipe-108634-37      	Node-794            	Node-795            	13.745      	32          	100         	0           	Open  	;
 Pipe-108635-0       	Node-796            	Node-797            	4.064       	25          	100         	0           	Open  	;
 Pipe-108635-1       	Node-797            	Node-798            	11.717      	25          	100         	0           	Open  	;
 Pipe-108635-2       	Node-798            	Node-799            	10.283      	25          	100         	0           	Open  	;
 Pipe-108635-3       	Node-799            	Node-800            	8.417       	25          	100         	0           	Open  	;
 Pipe-108635-4       	Node-800            	Node-801            	9.714       	25          	100         	0           	Open  	;
 Pipe-108635-5       	Node-801            	Node-802            	11.64       	25          	100         	0           	Open  	;
 Pipe-108635-6       	Node-802            	Node-803            	10.626      	25          	100         	0           	Open  	;
 Pipe-108635-7       	Node-803            	Node-804            	13.555      	25          	100         	0           	Open  	;
 Pipe-108635-8       	Node-804            	Node-805            	6.551       	25          	100         	0           	Open  	;
 Pipe-108635-9       	Node-805            	Node-806            	10.494      	25          	100         	0           	Open  	;
 Pipe-108635-10      	Node-806            	Node-807            	6.244       	25          	100         	0           	Open  	;
 Pipe-108636-0       	Node-840            	Node-809            	2.892       	25          	100         	0           	Open  	;
 Pipe-108636-1       	Node-809            	Node-810            	10.021      	25          	100         	0           	Open  	;
 Pipe-108636-2       	Node-810            	Node-811            	4.466       	25          	100         	0           	Open  	;
 Pipe-108636-3       	Node-811            	Node-812            	6.152       	25          	100         	0           	Open  	;
 Pipe-108637-0       	Node-813            	Node-814            	8.215       	32          	100         	0           	Open  	;
 Pipe-108637-1       	Node-814            	Node-815            	4.802       	32          	100         	0           	Open  	;
 Pipe-108637-2       	Node-815            	Node-816            	9.61        	32          	100         	0           	Open  	;
 Pipe-108637-3       	Node-816            	Node-817            	8.564       	32          	100         	0           	Open  	;
 Pipe-108637-4       	Node-817            	Node-818            	14.371      	32          	100         	0           	Open  	;
 Pipe-108637-5       	Node-818            	Node-819            	9.374       	32          	100         	0           	Open  	;
 Pipe-108637-6       	Node-819            	Node-820            	7.017       	32          	100         	0           	Open  	;
 Pipe-108637-7       	Node-820            	Node-821            	8.032       	32          	100         	0           	Open  	;
 Pipe-108637-8       	Node-821            	Node-822            	9.949       	32          	100         	0           	Open  	;
 Pipe-108637-9       	Node-822            	Node-823            	10.419      	32          	100         	0           	Open  	;
 Pipe-108637-10      	Node-823            	Node-824            	13.834      	32          	100         	0           	Open  	;
 Pipe-108637-11      	Node-824            	Node-825            	1.708       	32          	100         	0           	Open  	;
 Pipe-108638-0       	Node-891            	Node-827            	4.91        	32          	100         	0           	Open  	;
 Pipe-108638-1       	Node-827            	Node-828            	7.772       	32          	100         	0           	Open  	;
 Pipe-108638-2       	Node-828            	Node-829            	6.568       	32          	100         	0           	Open  	;
 Pipe-108638-3       	Node-829            	Node-830            	4.6         	32          	100         	0           	Open  	;
 Pipe-108638-4       	Node-830            	Node-831            	10.57       	32          	100         	0           	Open  	;
 Pipe-108638-5       	Node-831            	Node-832            	9.992       	32          	100         	0           	Open  	;
 Pipe-108638-6       	Node-832            	Node-833            	11.868      	32          	100         	0           	Open  	;
 Pipe-108638-7       	Node-833            	Node-834            	23.65       	32          	100         	0           	Open  	;
 Pipe-108638-8       	Node-834            	Node-835            	19.342      	32          	100         	0           	Open  	;
 Pipe-108638-9       	Node-835            	Node-836            	15.029      	32          	100         	0           	Open  	;
 Pipe-108638-10      	Node-836            	Node-837            	10.897      	32          	100         	0           	Open  	;
 Pipe-108638-11      	Node-837            	Node-838            	11.755      	32          	100         	0           	Open  	;
 Pipe-108638-12      	Node-838            	Node-839            	17.496      	32          	100         	0           	Open  	;
 Pipe-108638-13      	Node-839            	Node-840            	12.407      	32          	100         	0           	Open  	;
 Pipe-108638-14      	Node-840            	Node-841            	16.45       	32          	100         	0           	Open  	;
 Pipe-108638-15      	Node-841            	Node-842            	21.351      	32          	100         	0           	Open  	;
 Pipe-108638-16      	Node-842            	Node-843            	20.715      	32          	100         	0           	Open  	;
 Pipe-108638-17      	Node-843            	Node-844            	14.824      	32          	100         	0           	Open  	;
 Pipe-108638-18      	Node-844            	Node-845            	13.92       	32          	100         	0           	Open  	;
 Pipe-108638-19      	Node-845            	Node-846            	17.114      	32          	100         	0           	Open  	;
 Pipe-108638-20      	Node-846            	Node-847            	12.156      	32          	100         	0           	Open  	;
 Pipe-108638-21      	Node-847            	Node-848            	10.681      	32          	100         	0           	Open  	;
 Pipe-108638-22      	Node-848            	Node-849            	10.021      	32          	100         	0           	Open  	;
 Pipe-108638-23      	Node-849            	Node-850            	20.227      	32          	100         	0           	Open  	;
 Pipe-108638-24      	Node-850            	Node-851            	8.111       	32          	100         	0           	Open  	;
 Pipe-108638-25      	Node-851            	Node-852            	7.878       	32          	100         	0           	Open  	;
 Pipe-108638-26      	Node-852            	Node-853            	9.046       	32          	100         	0           	Open  	;
 Pipe-108638-27      	Node-853            	Node-854            	7.203       	32          	100         	0           	Open  	;
 Pipe-108638-28      	Node-854            	Node-855            	17.039      	32          	100         	0           	Open  	;
 Pipe-108638-29      	Node-855            	Node-864            	11.479      	32          	100         	0           	Open  	;
 Pipe-108638-30      	Node-864            	Node-857            	5.244       	32          	100         	0           	Open  	;
 Pipe-108638-31      	Node-857            	Node-858            	1.943       	32          	100         	0           	Open  	;
 Pipe-108638-32      	Node-858            	Node-859            	7.505       	32          	100         	0           	Open  	;
 Pipe-108638-33      	Node-859            	Node-860            	15.203      	32          	100         	0           	Open  	;
 Pipe-108638-34      	Node-860            	Node-861            	10.587      	32          	100         	0           	Open  	;
 Pipe-108638-35      	Node-861            	Node-862            	24.767      	32          	100         	0           	Open  	;
 Pipe-108638-36      	Node-862            	Node-866            	6.2         	32          	100         	0           	Open  	;
 Pipe-108639-0       	Node-864            	Node-865            	0.635       	25          	100         	0           	Open  	;
 Pipe-108640-0       	Node-866            	Node-867            	10.687      	32          	100         	0           	Open  	;
 Pipe-108640-1       	Node-867            	Node-868            	8.858       	32          	100         	0           	Open  	;
 Pipe-108640-2       	Node-868            	Node-869            	10.192      	32          	100         	0           	Open  	;
 Pipe-108640-3       	Node-869            	Node-870            	12.744      	32          	100         	0           	Open  	;
 Pipe-108640-4       	Node-870            	Node-871            	15.068      	32          	100         	0           	Open  	;
 Pipe-108640-5       	Node-871            	Node-872            	17.401      	32          	100         	0           	Open  	;
 Pipe-108640-6       	Node-872            	Node-873            	20.18       	32          	100         	0           	Open  	;
 Pipe-108640-7       	Node-873            	Node-874            	12.662      	32          	100         	0           	Open  	;
 Pipe-108640-8       	Node-874            	Node-875            	15.126      	32          	100         	0           	Open  	;
 Pipe-108640-9       	Node-875            	Node-876            	18.506      	32          	100         	0           	Open  	;
 Pipe-108640-10      	Node-876            	Node-877            	10.547      	32          	100         	0           	Open  	;
 Pipe-108640-11      	Node-877            	Node-878            	9.532       	32          	100         	0           	Open  	;
 Pipe-108640-12      	Node-878            	Node-879            	19.09       	32          	100         	0           	Open  	;
 Pipe-108640-13      	Node-879            	Node-880            	7.869       	32          	100         	0           	Open  	;
 Pipe-108640-14      	Node-880            	Node-881            	19.167      	32          	100         	0           	Open  	;
 Pipe-108640-15      	Node-881            	Node-882            	5.194       	32          	100         	0           	Open  	;
 Pipe-108640-16      	Node-882            	Node-883            	13.35       	32          	100         	0           	Open  	;
 Pipe-108640-17      	Node-883            	Node-884            	17.276      	32          	100         	0           	Open  	;
 Pipe-108640-18      	Node-884            	Node-885            	12.476      	32          	100         	0           	Open  	;
 Pipe-108640-19      	Node-885            	Node-886            	16.31       	32          	100         	0           	Open  	;
 Pipe-108640-20      	Node-886            	Node-887            	18.456      	32          	100         	0           	Open  	;
 Pipe-108640-21      	Node-887            	Node-888            	13.005      	32          	100         	0           	Open  	;
 Pipe-108640-22      	Node-888            	Node-889            	15.986      	32          	100         	0           	Open  	;
 Pipe-108640-23      	Node-889            	Tank-18999          	18.724      	32          	100         	0           	Open  	;
 Pipe-108641-0       	Node-891            	Node-892            	6.504       	32          	100         	0           	Open  	;
 Pipe-108641-1       	Node-892            	Node-893            	7.78        	32          	100         	0           	Open  	;
 Pipe-108641-2       	Node-893            	Node-894            	7.688       	32          	100         	0           	Open  	;
 Pipe-108641-3       	Node-894            	Node-895            	9.085       	32          	100         	0           	Open  	;
 Pipe-108641-4       	Node-895            	Node-896            	10.54       	32          	100         	0           	Open  	;
 Pipe-108641-5       	Node-896            	Node-897            	12.649      	32          	100         	0           	Open  	;
 Pipe-108641-6       	Node-897            	Node-898            	10.627      	32          	100         	0           	Open  	;
 Pipe-108641-7       	Node-898            	Node-899            	8.99        	32          	100         	0           	Open  	;
 Pipe-108641-8       	Node-899            	Node-900            	8.075       	32          	100         	0           	Open  	;
 Pipe-108641-9       	Node-900            	Node-901            	6.234       	32          	100         	0           	Open  	;
 Pipe-108641-10      	Node-901            	Node-902            	7.196       	32          	100         	0           	Open  	;
 Pipe-108641-11      	Node-902            	Node-903            	7.971       	32          	100         	0           	Open  	;
 Pipe-108641-12      	Node-903            	Tank-19000          	6.961       	32          	100         	0           	Open  	;
 Pipe-108642-0       	Tank-19000          	Node-906            	6.985       	32          	100         	0           	Open  	;
 Pipe-108642-1       	Node-906            	Node-907            	7.925       	32          	100         	0           	Open  	;
 Pipe-108642-2       	Node-907            	Node-908            	7.181       	32          	100         	0           	Open  	;
 Pipe-108642-3       	Node-908            	Node-909            	5.952       	32          	100         	0           	Open  	;
 Pipe-108642-4       	Node-909            	Node-910            	8.268       	32          	100         	0           	Open  	;
 Pipe-108642-5       	Node-910            	Node-911            	9.06        	32          	100         	0           	Open  	;
 Pipe-108642-6       	Node-911            	Node-912            	10.363      	32          	100         	0           	Open  	;
 Pipe-108642-7       	Node-912            	Node-913            	12.784      	32          	100         	0           	Open  	;
 Pipe-108642-8       	Node-913            	Node-914            	10.262      	32          	100         	0           	Open  	;
 Pipe-108642-9       	Node-914            	Node-915            	7.253       	32          	100         	0           	Open  	;
 Pipe-108642-10      	Node-915            	Node-916            	8.925       	32          	100         	0           	Open  	;

[PUMPS]
;ID                  	Node1               	Node2               	Parameters  

[VALVES]
;ID                  	Node1           	Node2           	Diameter    	Type        	Setting     	MinorLoss   
 TCV-23847           	Node-428            	Node-429            	50.0        	TCV         	0           	0.0         	;
 TCV-23848           	Node-617            	Node-618            	50.0        	TCV         	0           	0.0         	;
 TCV-23851           	Node-621            	Node-622            	80.0        	TCV         	0           	0.0         	;
 TCV-23853           	Node-742            	Node-687            	75.0        	TCV         	0           	0.0         	;
 TCV-23854           	Node-79             	Node-80             	32.0        	TCV         	0           	0.0         	;
 TCV-23857           	Node-932            	Node-129            	50.0        	TCV         	0           	0.0         	;
 TCV-23859           	Node-390            	Node-391            	32.0        	TCV         	0           	0.0         	;
 TCV-23860           	Node-401            	Node-402            	32.0        	TCV         	0           	0.0         	;
 TCV-23861           	Node-82             	Node-83             	25.0        	TCV         	0           	0.0         	;
 TCV-23866           	Node-42             	Node-43             	32.0        	TCV         	0           	0.0         	;

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers

[CURVES]
;ID              	X-Value     	Y-Value     

[CONTROLS]

[RULES]

[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	0
 Hydraulic Timestep 	1:00
 Quality Timestep   	0:05
 Pattern Timestep   	1:00
 Pattern Start      	0:00
 Report Timestep    	1:00
 Report Start       	0:00
 Start ClockTime    	12 am
 Statistic          	None

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	H-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	40
 Accuracy           	0.001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	0
 Demand Multiplier  	1.0
 Emitter Exponent   	0.5
 Quality            	None mg/L
 Diffusivity        	1
 Tolerance          	0.01

[COORDINATES]
;Node                	X-Coord         	Y-Coord         
 Node-145            	29.697694       	-2.665517       
 Node-2              	29.697642       	-2.665593       
 Node-3              	29.697562       	-2.665674       
 Node-4              	29.697481       	-2.665749       
 Node-5              	29.697438       	-2.665775       
 Node-6              	29.697403       	-2.665739       
 Node-436            	29.690962       	-2.664223       
 Node-8              	29.691036       	-2.664128       
 Node-9              	29.691105       	-2.664078       
 Node-10             	29.691138       	-2.664017       
 Node-379            	29.69117        	-2.663967       
 Node-12             	29.691174       	-2.663963       
 Node-213            	29.70145        	-2.670161       
 Node-14             	29.701424       	-2.670154       
 Node-15             	29.701315       	-2.670148       
 Node-16             	29.701189       	-2.670184       
 Node-17             	29.701163       	-2.670207       
 Node-18             	29.701124       	-2.670257       
 Node-19             	29.701079       	-2.670306       
 Node-20             	29.701002       	-2.670387       
 Node-21             	29.700984       	-2.670391       
 Node-75             	29.692871       	-2.665365       
 Node-23             	29.692778       	-2.665336       
 Node-82             	29.692745       	-2.665354       
 Node-936            	29.696648       	-2.664801       
 Node-26             	29.696558       	-2.664764       
 Node-27             	29.696442       	-2.664737       
 Node-838            	29.701473       	-2.671402       
 Node-29             	29.701454       	-2.671389       
 Node-30             	29.701384       	-2.671361       
 Node-31             	29.701338       	-2.671357       
 Node-32             	29.701219       	-2.671334       
 Node-33             	29.701122       	-2.671269       
 Node-34             	29.701056       	-2.671224       
 Node-35             	29.70094        	-2.671185       
 Node-36             	29.700873       	-2.671161       
 Node-836            	29.701488       	-2.671198       
 Node-38             	29.70151        	-2.671219       
 Node-39             	29.701589       	-2.671225       
 Node-586            	29.686416       	-2.662521       
 Node-42             	29.686448       	-2.662491       
 Node-43             	29.68656        	-2.662488       
 Node-618            	29.689108       	-2.663441       
 Node-45             	29.689099       	-2.663468       
 Node-46             	29.689079       	-2.663518       
 Node-47             	29.689056       	-2.663609       
 Node-48             	29.689021       	-2.663721       
 Node-49             	29.68899        	-2.663851       
 Node-50             	29.68895        	-2.663955       
 Node-51             	29.688898       	-2.664109       
 Node-52             	29.688857       	-2.664199       
 Node-53             	29.688847       	-2.664234       
 Node-397            	29.693715       	-2.665261       
 Node-55             	29.693768       	-2.665247       
 Node-56             	29.693863       	-2.665227       
 Node-57             	29.693911       	-2.66521        
 Node-58             	29.693932       	-2.665191       
 Node-442            	29.691974       	-2.664853       
 Node-60             	29.691964       	-2.664877       
 Node-61             	29.69191        	-2.664951       
 Node-62             	29.691875       	-2.664998       
 Node-63             	29.691832       	-2.66507        
 Node-64             	29.691813       	-2.665105       
 Node-65             	29.691789       	-2.665156       
 Node-66             	29.691688       	-2.66525        
 Node-67             	29.691566       	-2.665399       
 Node-68             	29.691536       	-2.665439       
 Node-69             	29.691496       	-2.665517       
 Node-70             	29.69148        	-2.665522       
 Node-452            	29.692949       	-2.665097       
 Node-72             	29.692956       	-2.665168       
 Node-73             	29.692924       	-2.665262       
 Node-74             	29.692882       	-2.665337       
 Node-79             	29.692871       	-2.665373       
 Node-351            	29.695989       	-2.663482       
 Node-78             	29.696066       	-2.66354        
 Node-80             	29.693239       	-2.665539       
 Node-81             	29.693261       	-2.665539       
 Node-83             	29.69274        	-2.665372       
 Node-85             	29.7026         	-2.669617       
 Node-86             	29.70264        	-2.669659       
 Node-87             	29.702708       	-2.669745       
 Node-88             	29.702764       	-2.669815       
 Node-89             	29.702812       	-2.669881       
 Node-90             	29.702916       	-2.66996        
 Node-91             	29.702987       	-2.670015       
 Node-92             	29.703092       	-2.670129       
 Node-93             	29.703183       	-2.670193       
 Node-94             	29.703214       	-2.670238       
 Node-95             	29.703245       	-2.670322       
 Node-96             	29.703279       	-2.670365       
 Node-97             	29.70331        	-2.670404       
 Node-98             	29.703342       	-2.670442       
 Node-99             	29.703397       	-2.670525       
 Node-100            	29.703426       	-2.67056        
 Node-101            	29.703517       	-2.670604       
 Node-102            	29.703593       	-2.670645       
 Node-103            	29.703682       	-2.670678       
 Node-104            	29.703769       	-2.670703       
 Node-105            	29.703867       	-2.670739       
 Node-106            	29.703957       	-2.670773       
 Node-107            	29.704079       	-2.670811       
 Node-108            	29.704179       	-2.670851       
 Node-109            	29.70423        	-2.670875       
 Node-110            	29.704346       	-2.670924       
 Node-111            	29.704461       	-2.67097        
 Node-112            	29.704546       	-2.671027       
 Node-113            	29.70461        	-2.671094       
 Node-114            	29.704655       	-2.67114        
 Node-115            	29.70472        	-2.671239       
 Node-116            	29.704763       	-2.671282       
 Node-117            	29.704826       	-2.671329       
 Node-118            	29.704857       	-2.67136        
 Node-119            	29.704929       	-2.671434       
 Node-120            	29.704974       	-2.671471       
 Node-121            	29.705034       	-2.671543       
 Node-122            	29.705086       	-2.671593       
 Node-123            	29.705152       	-2.671654       
 Node-124            	29.705372       	-2.671813       
 Node-125            	29.705425       	-2.671848       
 Node-126            	29.705501       	-2.671889       
 Node-813            	29.705546       	-2.671919       
 Node-932            	29.69692        	-2.664482       
 Node-129            	29.696959       	-2.664508       
 Node-130            	29.697005       	-2.664563       
 Node-131            	29.697055       	-2.664625       
 Node-132            	29.697109       	-2.664695       
 Node-133            	29.697171       	-2.664774       
 Node-134            	29.69722        	-2.664834       
 Node-135            	29.697293       	-2.664908       
 Node-136            	29.697331       	-2.664962       
 Node-137            	29.697378       	-2.665039       
 Node-138            	29.697438       	-2.665139       
 Node-139            	29.697472       	-2.665185       
 Node-140            	29.697516       	-2.66523        
 Node-141            	29.697574       	-2.665317       
 Node-142            	29.697591       	-2.665371       
 Node-143            	29.69763        	-2.665448       
 Node-144            	29.697668       	-2.66549        
 Node-146            	29.697739       	-2.665599       
 Node-147            	29.697775       	-2.665673       
 Node-148            	29.697824       	-2.665731       
 Node-149            	29.697855       	-2.665762       
 Node-150            	29.697913       	-2.665834       
 Node-151            	29.697963       	-2.665901       
 Node-152            	29.698021       	-2.665988       
 Node-153            	29.698072       	-2.666058       
 Node-154            	29.698141       	-2.666154       
 Node-155            	29.698165       	-2.66619        
 Node-156            	29.698225       	-2.666258       
 Node-157            	29.698273       	-2.666311       
 Node-158            	29.698333       	-2.66639        
 Node-159            	29.698352       	-2.666421       
 Node-160            	29.698384       	-2.666471       
 Node-161            	29.69847        	-2.666576       
 Node-162            	29.698536       	-2.666641       
 Node-163            	29.698603       	-2.666734       
 Node-164            	29.698665       	-2.666811       
 Node-165            	29.698763       	-2.66691        
 Node-166            	29.698848       	-2.667002       
 Node-167            	29.698925       	-2.667101       
 Node-168            	29.699001       	-2.667184       
 Node-169            	29.699063       	-2.667273       
 Node-170            	29.699148       	-2.667383       
 Node-171            	29.69922        	-2.667477       
 Node-172            	29.699293       	-2.667577       
 Node-173            	29.699335       	-2.667626       
 Node-174            	29.699407       	-2.667718       
 Node-175            	29.69952        	-2.667833       
 Node-176            	29.699597       	-2.667931       
 Node-178            	29.69963        	-2.667992       
 Node-179            	29.699672       	-2.66803        
 Node-180            	29.699742       	-2.668109       
 Node-181            	29.69982        	-2.668175       
 Node-182            	29.699895       	-2.668263       
 Node-183            	29.699993       	-2.668349       
 Node-184            	29.700116       	-2.668464       
 Node-185            	29.700159       	-2.668533       
 Node-186            	29.700188       	-2.668578       
 Node-187            	29.70022        	-2.6687         
 Node-188            	29.700272       	-2.66874        
 Node-189            	29.700337       	-2.66883        
 Node-190            	29.70038        	-2.668906       
 Node-191            	29.70041        	-2.668965       
 Node-192            	29.700427       	-2.668986       
 Node-193            	29.700477       	-2.669036       
 Node-194            	29.700524       	-2.669089       
 Node-195            	29.700561       	-2.669122       
 Node-196            	29.700618       	-2.669166       
 Node-197            	29.700689       	-2.669206       
 Node-198            	29.700726       	-2.669241       
 Node-199            	29.700789       	-2.669297       
 Node-200            	29.700844       	-2.669385       
 Node-201            	29.7009         	-2.669421       
 Node-202            	29.700917       	-2.669508       
 Node-203            	29.700975       	-2.669555       
 Node-204            	29.70102        	-2.669619       
 Node-205            	29.701091       	-2.669673       
 Node-206            	29.701132       	-2.669714       
 Node-207            	29.701162       	-2.669781       
 Node-208            	29.701199       	-2.669808       
 Node-209            	29.701238       	-2.669869       
 Node-210            	29.701256       	-2.669882       
 Node-211            	29.701322       	-2.66999        
 Node-212            	29.701387       	-2.670077       
 Node-214            	29.701493       	-2.670185       
 Node-215            	29.701614       	-2.670239       
 Node-216            	29.701719       	-2.670269       
 Node-891            	29.701837       	-2.670233       
 Node-219            	29.696629       	-2.665015       
 Node-220            	29.696603       	-2.665028       
 Node-221            	29.696533       	-2.66505        
 Node-222            	29.696447       	-2.665081       
 Node-223            	29.696397       	-2.665103       
 Node-225            	29.696629       	-2.665025       
 Node-226            	29.696565       	-2.665139       
 Node-261            	29.696544       	-2.66519        
 Node-228            	29.696514       	-2.665266       
 Node-229            	29.696477       	-2.665387       
 Node-230            	29.696478       	-2.665461       
 Node-231            	29.696482       	-2.665525       
 Node-232            	29.696488       	-2.665625       
 Node-233            	29.696495       	-2.665699       
 Node-234            	29.696541       	-2.665801       
 Node-235            	29.696564       	-2.66586        
 Node-236            	29.696628       	-2.665985       
 Node-237            	29.696651       	-2.66618        
 Node-238            	29.69665        	-2.666351       
 Node-239            	29.696629       	-2.666472       
 Node-240            	29.696614       	-2.666625       
 Node-241            	29.696635       	-2.666721       
 Node-242            	29.696649       	-2.666754       
 Node-243            	29.696671       	-2.666803       
 Node-244            	29.696742       	-2.666952       
 Node-245            	29.696784       	-2.667033       
 Node-246            	29.696851       	-2.667165       
 Node-247            	29.69692        	-2.667271       
 Node-248            	29.696936       	-2.667296       
 Node-249            	29.696977       	-2.667395       
 Node-250            	29.696968       	-2.667564       
 Node-251            	29.696929       	-2.667753       
 Node-252            	29.696895       	-2.667913       
 Node-253            	29.696826       	-2.668113       
 Node-254            	29.696759       	-2.668278       
 Node-255            	29.696692       	-2.668428       
 Node-256            	29.696622       	-2.668595       
 Node-257            	29.696618       	-2.668689       
 Node-258            	29.696647       	-2.668745       
 Node-264            	29.696654       	-2.668772       
 Node-260            	29.696654       	-2.668775       
 Node-262            	29.696567       	-2.665211       
 Node-263            	29.696585       	-2.665221       
 Node-265            	29.696685       	-2.66881        
 Node-266            	29.696684       	-2.668873       
 Node-267            	29.696697       	-2.668929       
 Node-268            	29.696786       	-2.669095       
 Node-269            	29.696796       	-2.669159       
 Node-270            	29.696778       	-2.669259       
 Node-271            	29.696777       	-2.669297       
 Node-272            	29.696766       	-2.669391       
 Node-273            	29.696753       	-2.669489       
 Node-274            	29.69675        	-2.669547       
 Node-275            	29.696829       	-2.669614       
 Node-277            	29.696103       	-2.660502       
 Node-278            	29.696159       	-2.660496       
 Node-279            	29.696228       	-2.660449       
 Node-280            	29.696329       	-2.66038        
 Node-281            	29.696441       	-2.66032        
 Node-282            	29.696546       	-2.660307       
 Node-283            	29.696647       	-2.660298       
 Node-284            	29.696681       	-2.660299       
 Node-285            	29.696907       	-2.660284       
 Node-361            	29.695669       	-2.662248       
 Node-287            	29.695634       	-2.662243       
 Node-288            	29.695601       	-2.662234       
 Node-289            	29.695555       	-2.662233       
 Node-290            	29.695546       	-2.662201       
 Node-687            	29.676587       	-2.654656       
 Node-292            	29.676635       	-2.654695       
 Node-293            	29.676723       	-2.654735       
 Node-294            	29.67685        	-2.654798       
 Node-295            	29.676911       	-2.654819       
 Node-296            	29.677001       	-2.654829       
 Node-297            	29.677063       	-2.654841       
 Node-298            	29.677311       	-2.654926       
 Node-299            	29.677415       	-2.654959       
 Node-300            	29.677534       	-2.654994       
 Node-301            	29.677648       	-2.65506        
 Node-302            	29.677761       	-2.655151       
 Node-303            	29.677877       	-2.655256       
 Node-304            	29.678023       	-2.655352       
 Node-305            	29.678162       	-2.65544        
 Node-306            	29.678387       	-2.655552       
 Node-307            	29.678569       	-2.655629       
 Node-308            	29.678744       	-2.65569        
 Node-309            	29.678897       	-2.655736       
 Node-310            	29.67903        	-2.655757       
 Node-311            	29.679135       	-2.655733       
 Node-312            	29.679205       	-2.655701       
 Node-313            	29.679224       	-2.655689       
 Node-715            	29.679234       	-2.655692       
 Node-544            	29.692642       	-2.66342        
 Node-316            	29.692682       	-2.663413       
 Node-317            	29.692731       	-2.663406       
 Node-318            	29.692783       	-2.66339        
 Node-319            	29.692832       	-2.663355       
 Node-320            	29.692891       	-2.663307       
 Node-321            	29.692938       	-2.663249       
 Node-322            	29.693039       	-2.663154       
 Node-323            	29.69312        	-2.663074       
 Node-324            	29.693204       	-2.662993       
 Node-325            	29.693248       	-2.662941       
 Node-326            	29.693339       	-2.662857       
 Node-327            	29.693411       	-2.662826       
 Node-328            	29.69351        	-2.662801       
 Node-329            	29.693654       	-2.662762       
 Node-330            	29.693716       	-2.662743       
 Node-331            	29.693873       	-2.66274        
 Node-332            	29.693953       	-2.662761       
 Node-333            	29.69409        	-2.662789       
 Node-334            	29.694283       	-2.662826       
 Node-335            	29.694325       	-2.662839       
 Node-336            	29.694471       	-2.662887       
 Node-337            	29.694533       	-2.662903       
 Node-338            	29.694651       	-2.662932       
 Node-339            	29.694809       	-2.662979       
 Node-340            	29.69495        	-2.663022       
 Node-341            	29.69508        	-2.663041       
 Node-342            	29.695234       	-2.663046       
 Node-343            	29.695354       	-2.663066       
 Node-344            	29.695473       	-2.663109       
 Node-345            	29.695584       	-2.663152       
 Node-346            	29.695675       	-2.663211       
 Node-347            	29.69572        	-2.663253       
 Node-348            	29.695855       	-2.663356       
 Node-349            	29.695946       	-2.663438       
 Node-352            	29.695957       	-2.663425       
 Node-353            	29.695875       	-2.663296       
 Node-354            	29.695783       	-2.66307        
 Node-355            	29.695727       	-2.662949       
 Node-356            	29.695685       	-2.662869       
 Node-357            	29.695625       	-2.662754       
 Node-358            	29.69559        	-2.662655       
 Node-359            	29.69559        	-2.662557       
 Node-360            	29.69561        	-2.662473       
 Node-362            	29.695676       	-2.662214       
 Node-363            	29.695713       	-2.662114       
 Node-364            	29.695766       	-2.661803       
 Node-365            	29.695778       	-2.661672       
 Node-366            	29.695794       	-2.661607       
 Node-367            	29.695825       	-2.6615         
 Node-368            	29.695871       	-2.661406       
 Node-369            	29.695902       	-2.66134        
 Node-370            	29.695936       	-2.66126        
 Node-371            	29.695953       	-2.661192       
 Node-372            	29.695962       	-2.661139       
 Node-373            	29.696014       	-2.660937       
 Node-374            	29.696031       	-2.660823       
 Node-375            	29.696046       	-2.660734       
 Node-376            	29.696052       	-2.660693       
 Node-377            	29.696044       	-2.660531       
 Node-380            	29.691154       	-2.663954       
 Node-381            	29.691124       	-2.663941       
 Node-391            	29.687982       	-2.663589       
 Node-383            	29.688055       	-2.6636         
 Node-598            	29.687596       	-2.663198       
 Node-385            	29.687635       	-2.663236       
 Node-386            	29.687709       	-2.663279       
 Node-387            	29.687803       	-2.663335       
 Node-388            	29.687888       	-2.663417       
 Node-389            	29.687908       	-2.663488       
 Node-390            	29.687939       	-2.663554       
 Node-393            	29.693061       	-2.665127       
 Node-394            	29.693261       	-2.665182       
 Node-395            	29.693466       	-2.665224       
 Node-396            	29.693629       	-2.665245       
 Node-398            	29.69368        	-2.665356       
 Node-399            	29.693628       	-2.665414       
 Node-401            	29.693563       	-2.6655         
 Node-402            	29.693551       	-2.665561       
 Node-403            	29.693534       	-2.665651       
 Node-404            	29.693537       	-2.665772       
 Node-405            	29.693586       	-2.665829       
 Node-407            	29.689161       	-2.663462       
 Node-408            	29.689248       	-2.663515       
 Node-409            	29.689315       	-2.663556       
 Node-410            	29.689417       	-2.663585       
 Node-411            	29.689513       	-2.663615       
 Node-412            	29.689622       	-2.663626       
 Node-413            	29.689706       	-2.663644       
 Node-414            	29.689812       	-2.66369        
 Node-415            	29.689935       	-2.66374        
 Node-416            	29.690016       	-2.663778       
 Node-417            	29.690087       	-2.663812       
 Node-418            	29.690163       	-2.663847       
 Node-428            	29.690265       	-2.663888       
 Node-421            	29.690254       	-2.663981       
 Node-422            	29.690248       	-2.664038       
 Node-423            	29.690216       	-2.664129       
 Node-424            	29.690174       	-2.664245       
 Node-425            	29.690102       	-2.664409       
 Node-426            	29.690047       	-2.664555       
 Node-427            	29.690095       	-2.664617       
 Node-429            	29.690337       	-2.663874       
 Node-430            	29.69044        	-2.6639         
 Node-431            	29.690608       	-2.663974       
 Node-432            	29.690703       	-2.664023       
 Node-433            	29.69076        	-2.664062       
 Node-434            	29.690811       	-2.664116       
 Node-435            	29.690872       	-2.664166       
 Node-437            	29.691048       	-2.6643         
 Node-438            	29.691146       	-2.664409       
 Node-439            	29.691326       	-2.664506       
 Node-440            	29.691531       	-2.664617       
 Node-441            	29.691644       	-2.664693       
 Node-443            	29.692013       	-2.664868       
 Node-444            	29.692077       	-2.664885       
 Node-445            	29.692182       	-2.664886       
 Node-446            	29.69237        	-2.664894       
 Node-447            	29.692443       	-2.664908       
 Node-448            	29.692525       	-2.66493        
 Node-449            	29.692681       	-2.66497        
 Node-450            	29.692737       	-2.664992       
 Node-451            	29.692869       	-2.665045       
 Node-685            	29.683901       	-2.660851       
 Node-454            	29.683969       	-2.660933       
 Node-455            	29.684026       	-2.661025       
 Node-456            	29.684101       	-2.661104       
 Node-457            	29.684202       	-2.661172       
 Node-458            	29.68427        	-2.661216       
 Node-459            	29.684378       	-2.661338       
 Node-460            	29.684417       	-2.661376       
 Node-461            	29.684456       	-2.66142        
 Node-462            	29.684498       	-2.661462       
 Node-463            	29.684558       	-2.661528       
 Node-464            	29.684585       	-2.661563       
 Node-465            	29.68467        	-2.661666       
 Node-466            	29.684749       	-2.661764       
 Node-467            	29.684827       	-2.661864       
 Node-468            	29.684881       	-2.661939       
 Node-469            	29.684908       	-2.661985       
 Node-470            	29.684953       	-2.662054       
 Node-471            	29.685016       	-2.662141       
 Node-472            	29.685108       	-2.662208       
 Node-473            	29.68519        	-2.662261       
 Node-474            	29.685227       	-2.66227        
 Node-475            	29.685276       	-2.662252       
 Node-476            	29.685378       	-2.66223        
 Node-477            	29.685438       	-2.662216       
 Node-478            	29.685533       	-2.662229       
 Node-479            	29.685607       	-2.66225        
 Node-480            	29.685797       	-2.662302       
 Node-481            	29.685899       	-2.662326       
 Node-482            	29.686084       	-2.662371       
 Node-483            	29.686229       	-2.662427       
 Node-484            	29.686417       	-2.662513       
 Node-485            	29.686462       	-2.662541       
 Node-486            	29.686565       	-2.662622       
 Node-487            	29.686636       	-2.662681       
 Node-488            	29.686682       	-2.662717       
 Node-489            	29.686905       	-2.662869       
 Node-490            	29.686972       	-2.662907       
 Node-491            	29.687153       	-2.662999       
 Node-492            	29.687307       	-2.663074       
 Node-493            	29.687409       	-2.663133       
 Node-494            	29.687515       	-2.663183       
 Node-495            	29.687559       	-2.6632         
 Node-496            	29.687594       	-2.663194       
 Node-497            	29.687654       	-2.663153       
 Node-498            	29.687711       	-2.663099       
 Node-499            	29.687788       	-2.663017       
 Node-500            	29.687845       	-2.662971       
 Node-501            	29.687938       	-2.662964       
 Node-502            	29.688001       	-2.662962       
 Node-503            	29.688024       	-2.66296        
 Node-504            	29.688085       	-2.662963       
 Node-505            	29.688133       	-2.662975       
 Node-506            	29.688196       	-2.662994       
 Node-507            	29.68828        	-2.663022       
 Node-508            	29.688399       	-2.663074       
 Node-509            	29.688464       	-2.663117       
 Node-510            	29.688572       	-2.663176       
 Node-511            	29.688651       	-2.663231       
 Node-512            	29.688687       	-2.663254       
 Node-513            	29.688772       	-2.663303       
 Node-514            	29.688904       	-2.663355       
 Node-515            	29.68903        	-2.663405       
 Node-517            	29.689163       	-2.663459       
 Node-518            	29.68925        	-2.663511       
 Node-519            	29.689318       	-2.663551       
 Node-520            	29.689416       	-2.663579       
 Node-521            	29.689556       	-2.663574       
 Node-522            	29.689664       	-2.663561       
 Node-523            	29.690007       	-2.663487       
 Node-524            	29.690468       	-2.663414       
 Node-525            	29.69055        	-2.663414       
 Node-526            	29.690637       	-2.663399       
 Node-527            	29.690719       	-2.66338        
 Node-528            	29.690812       	-2.66334        
 Node-529            	29.690884       	-2.663329       
 Node-530            	29.691054       	-2.663297       
 Node-531            	29.691179       	-2.663284       
 Node-532            	29.691306       	-2.66327        
 Node-533            	29.691465       	-2.663286       
 Node-534            	29.691612       	-2.663306       
 Node-535            	29.69171        	-2.663327       
 Node-536            	29.691839       	-2.663356       
 Node-537            	29.691937       	-2.663375       
 Node-538            	29.692111       	-2.663427       
 Node-539            	29.692217       	-2.663493       
 Node-540            	29.692306       	-2.663496       
 Node-541            	29.692389       	-2.663484       
 Node-542            	29.69246        	-2.66347        
 Node-543            	29.69257        	-2.663444       
 Node-546            	29.683901       	-2.660854       
 Node-547            	29.683967       	-2.660935       
 Node-548            	29.684023       	-2.661028       
 Node-549            	29.684099       	-2.661107       
 Node-550            	29.684201       	-2.661176       
 Node-551            	29.684268       	-2.66122        
 Node-552            	29.684375       	-2.661341       
 Node-569            	29.684416       	-2.661379       
 Node-554            	29.684455       	-2.661424       
 Node-555            	29.684495       	-2.661464       
 Node-556            	29.684554       	-2.661532       
 Node-557            	29.68458        	-2.661567       
 Node-558            	29.684665       	-2.661673       
 Node-559            	29.684744       	-2.661771       
 Node-560            	29.684819       	-2.66187        
 Node-561            	29.684874       	-2.661944       
 Node-562            	29.684902       	-2.66199        
 Node-563            	29.684947       	-2.662061       
 Node-564            	29.685011       	-2.662148       
 Node-565            	29.685107       	-2.662237       
 Node-566            	29.685127       	-2.66226        
 Node-567            	29.68518        	-2.662313       
 Node-570            	29.68445        	-2.661378       
 Node-571            	29.684482       	-2.661371       
 Node-572            	29.684532       	-2.661352       
 Node-573            	29.684567       	-2.661341       
 Node-575            	29.685221       	-2.66231        
 Node-576            	29.685227       	-2.662279       
 Node-577            	29.685279       	-2.66226        
 Node-578            	29.685381       	-2.662237       
 Node-579            	29.685439       	-2.662224       
 Node-580            	29.685532       	-2.662237       
 Node-581            	29.685606       	-2.662256       
 Node-582            	29.685796       	-2.662311       
 Node-583            	29.685899       	-2.662335       
 Node-584            	29.686081       	-2.662379       
 Node-585            	29.686227       	-2.662436       
 Node-587            	29.686461       	-2.662549       
 Node-588            	29.686563       	-2.66263        
 Node-589            	29.686633       	-2.662689       
 Node-590            	29.68668        	-2.662726       
 Node-591            	29.686902       	-2.662875       
 Node-592            	29.686969       	-2.662914       
 Node-593            	29.687151       	-2.663004       
 Node-594            	29.687304       	-2.66308        
 Node-595            	29.687406       	-2.663139       
 Node-596            	29.687514       	-2.663188       
 Node-597            	29.687559       	-2.663205       
 Node-599            	29.687657       	-2.663157       
 Node-600            	29.687714       	-2.663102       
 Node-601            	29.687791       	-2.663021       
 Node-602            	29.687847       	-2.662976       
 Node-603            	29.687939       	-2.662969       
 Node-604            	29.688001       	-2.662966       
 Node-605            	29.688025       	-2.662964       
 Node-606            	29.688085       	-2.662967       
 Node-607            	29.688133       	-2.662979       
 Node-608            	29.688195       	-2.662998       
 Node-609            	29.688279       	-2.663026       
 Node-610            	29.688398       	-2.663079       
 Node-611            	29.68846        	-2.663124       
 Node-612            	29.688567       	-2.663184       
 Node-613            	29.688648       	-2.663238       
 Node-614            	29.688682       	-2.663262       
 Node-615            	29.688769       	-2.663313       
 Node-616            	29.688904       	-2.663364       
 Node-617            	29.689027       	-2.663415       
 Node-621            	29.67923        	-2.65571        
 Node-622            	29.679232       	-2.655785       
 Node-623            	29.679229       	-2.655841       
 Node-624            	29.679229       	-2.655882       
 Node-625            	29.67931        	-2.656189       
 Node-626            	29.679335       	-2.656282       
 Node-627            	29.679426       	-2.656414       
 Node-628            	29.679475       	-2.656488       
 Node-629            	29.67953        	-2.656583       
 Node-630            	29.6796         	-2.656649       
 Node-631            	29.679645       	-2.656706       
 Node-632            	29.679668       	-2.656777       
 Node-633            	29.679714       	-2.656859       
 Node-634            	29.679795       	-2.656946       
 Node-635            	29.679899       	-2.657049       
 Node-636            	29.679986       	-2.657169       
 Node-637            	29.680079       	-2.657266       
 Node-638            	29.680158       	-2.657329       
 Node-639            	29.680292       	-2.657446       
 Node-640            	29.680399       	-2.657554       
 Node-641            	29.680434       	-2.657611       
 Node-642            	29.680475       	-2.657666       
 Node-643            	29.680547       	-2.657761       
 Node-644            	29.680682       	-2.657891       
 Node-645            	29.680751       	-2.657957       
 Node-646            	29.680831       	-2.658038       
 Node-647            	29.680885       	-2.658077       
 Node-648            	29.680933       	-2.658103       
 Node-649            	29.681008       	-2.658167       
 Node-650            	29.681128       	-2.6583         
 Node-651            	29.681171       	-2.658335       
 Node-652            	29.681368       	-2.658498       
 Node-653            	29.681442       	-2.658568       
 Node-654            	29.681525       	-2.658658       
 Node-655            	29.681628       	-2.658739       
 Node-656            	29.681717       	-2.658811       
 Node-657            	29.681797       	-2.658867       
 Node-658            	29.681904       	-2.65895        
 Node-659            	29.681985       	-2.659023       
 Node-660            	29.682062       	-2.6591         
 Node-661            	29.682158       	-2.65921        
 Node-662            	29.682249       	-2.659305       
 Node-663            	29.682344       	-2.659384       
 Node-664            	29.682413       	-2.659433       
 Node-665            	29.682509       	-2.659495       
 Node-666            	29.68265        	-2.659595       
 Node-667            	29.682704       	-2.65964        
 Node-669            	29.682765       	-2.659698       
 Node-670            	29.682845       	-2.659763       
 Node-671            	29.682902       	-2.659815       
 Node-672            	29.682908       	-2.659824       
 Node-673            	29.683003       	-2.659936       
 Node-674            	29.683124       	-2.660059       
 Node-675            	29.683204       	-2.660133       
 Node-676            	29.683313       	-2.660239       
 Node-677            	29.683376       	-2.660288       
 Node-678            	29.683476       	-2.660378       
 Node-679            	29.683552       	-2.660457       
 Node-680            	29.683621       	-2.660535       
 Node-681            	29.683728       	-2.66067        
 Node-682            	29.683765       	-2.660714       
 Node-683            	29.683815       	-2.660769       
 Node-684            	29.683865       	-2.660817       
 Node-742            	29.676562       	-2.654641       
 Node-689            	29.679832       	-2.654229       
 Node-690            	29.679778       	-2.654322       
 Node-691            	29.679692       	-2.654442       
 Node-692            	29.679589       	-2.654665       
 Node-693            	29.679498       	-2.654886       
 Node-694            	29.679477       	-2.654959       
 Node-695            	29.679429       	-2.655089       
 Node-696            	29.679377       	-2.655216       
 Node-697            	29.679335       	-2.655371       
 Node-698            	29.6793         	-2.655493       
 Node-699            	29.679263       	-2.655601       
 Node-700            	29.679229       	-2.655685       
 Node-703            	29.679841       	-2.654231       
 Node-704            	29.679784       	-2.654327       
 Node-705            	29.679698       	-2.654448       
 Node-706            	29.679599       	-2.654671       
 Node-707            	29.679505       	-2.65489        
 Node-708            	29.679484       	-2.654963       
 Node-709            	29.679439       	-2.655089       
 Node-710            	29.679383       	-2.655221       
 Node-711            	29.679342       	-2.655376       
 Node-712            	29.679305       	-2.655495       
 Node-713            	29.679269       	-2.655603       
 Node-714            	29.67923        	-2.655685       
 Node-717            	29.675992       	-2.654723       
 Node-718            	29.676064       	-2.654721       
 Node-719            	29.676163       	-2.654692       
 Node-720            	29.67624        	-2.654698       
 Node-721            	29.676334       	-2.654696       
 Node-722            	29.676409       	-2.654682       
 Node-723            	29.676463       	-2.654656       
 Node-724            	29.676524       	-2.654635       
 Node-828            	29.7018         	-2.670341       
 Node-727            	29.70183        	-2.670371       
 Node-728            	29.701844       	-2.670385       
 Node-729            	29.701868       	-2.670456       
 Node-730            	29.701916       	-2.670447       
 Node-732            	29.675914       	-2.654678       
 Node-733            	29.675992       	-2.654719       
 Node-734            	29.676063       	-2.654718       
 Node-735            	29.676163       	-2.654688       
 Node-736            	29.676241       	-2.654694       
 Node-737            	29.676334       	-2.654692       
 Node-738            	29.676408       	-2.654679       
 Node-739            	29.676461       	-2.654654       
 Node-740            	29.676524       	-2.654633       
 Node-741            	29.67656        	-2.654639       
 Node-744            	29.702498       	-2.67698        
 Node-745            	29.702458       	-2.676843       
 Node-746            	29.702415       	-2.676731       
 Node-747            	29.702357       	-2.676577       
 Node-748            	29.702318       	-2.676437       
 Node-749            	29.702286       	-2.676328       
 Node-750            	29.70226        	-2.676172       
 Node-751            	29.702231       	-2.676057       
 Node-752            	29.702223       	-2.676008       
 Node-753            	29.702193       	-2.675838       
 Node-754            	29.702199       	-2.675765       
 Node-755            	29.702215       	-2.675741       
 Node-756            	29.702233       	-2.675739       
 Node-758            	29.702572       	-2.677205       
 Node-759            	29.702606       	-2.677278       
 Node-760            	29.702654       	-2.677365       
 Node-761            	29.702702       	-2.677484       
 Node-762            	29.702743       	-2.677597       
 Node-763            	29.702775       	-2.677667       
 Node-764            	29.702801       	-2.677771       
 Node-765            	29.702829       	-2.677895       
 Node-766            	29.702825       	-2.677976       
 Node-767            	29.702806       	-2.678051       
 Node-768            	29.70279        	-2.678201       
 Node-769            	29.702778       	-2.678294       
 Node-770            	29.702786       	-2.678398       
 Node-771            	29.702809       	-2.678501       
 Node-772            	29.702839       	-2.67859        
 Node-773            	29.702856       	-2.678669       
 Node-774            	29.702856       	-2.678748       
 Node-775            	29.702876       	-2.678885       
 Node-776            	29.702884       	-2.678916       
 Node-777            	29.702948       	-2.679101       
 Node-778            	29.702994       	-2.67926        
 Node-779            	29.703004       	-2.679338       
 Node-796            	29.703018       	-2.679462       
 Node-781            	29.703005       	-2.679545       
 Node-782            	29.703003       	-2.679626       
 Node-783            	29.702999       	-2.679733       
 Node-784            	29.702988       	-2.679789       
 Node-785            	29.702966       	-2.679869       
 Node-786            	29.702957       	-2.679949       
 Node-787            	29.702952       	-2.679987       
 Node-788            	29.702944       	-2.68007        
 Node-789            	29.70295        	-2.680177       
 Node-790            	29.702941       	-2.680254       
 Node-791            	29.70294        	-2.680281       
 Node-792            	29.702917       	-2.68036        
 Node-793            	29.702879       	-2.680436       
 Node-794            	29.702844       	-2.680521       
 Node-795            	29.702847       	-2.680645       
 Node-797            	29.703055       	-2.679463       
 Node-798            	29.703159       	-2.679476       
 Node-799            	29.703251       	-2.679477       
 Node-800            	29.703323       	-2.679453       
 Node-801            	29.703405       	-2.679423       
 Node-802            	29.703508       	-2.679407       
 Node-803            	29.703603       	-2.679395       
 Node-804            	29.703715       	-2.679443       
 Node-805            	29.70377        	-2.679422       
 Node-806            	29.703854       	-2.679379       
 Node-807            	29.70391        	-2.679382       
 Node-840            	29.701473       	-2.671672       
 Node-809            	29.701449       	-2.671662       
 Node-810            	29.701359       	-2.671661       
 Node-811            	29.701319       	-2.671658       
 Node-812            	29.701288       	-2.671704       
 Node-814            	29.705605       	-2.671964       
 Node-815            	29.705639       	-2.671991       
 Node-816            	29.705711       	-2.672038       
 Node-817            	29.705778       	-2.672076       
 Node-818            	29.705884       	-2.67215        
 Node-819            	29.705954       	-2.672197       
 Node-820            	29.706006       	-2.672233       
 Node-821            	29.706068       	-2.67227        
 Node-822            	29.706142       	-2.672321       
 Node-823            	29.706216       	-2.672378       
 Node-824            	29.706318       	-2.672449       
 Node-825            	29.70631        	-2.672462       
 Node-827            	29.701828       	-2.670276       
 Node-829            	29.701776       	-2.670395       
 Node-830            	29.701757       	-2.670432       
 Node-831            	29.701725       	-2.670522       
 Node-832            	29.701682       	-2.670601       
 Node-833            	29.701629       	-2.670694       
 Node-834            	29.701566       	-2.670898       
 Node-835            	29.701515       	-2.671065       
 Node-837            	29.701479       	-2.671296       
 Node-839            	29.701476       	-2.67156        
 Node-841            	29.701486       	-2.67182        
 Node-842            	29.701517       	-2.67201        
 Node-843            	29.701575       	-2.672188       
 Node-844            	29.701632       	-2.672309       
 Node-845            	29.701686       	-2.672423       
 Node-846            	29.701752       	-2.672562       
 Node-847            	29.701796       	-2.672662       
 Node-848            	29.701838       	-2.672749       
 Node-849            	29.701872       	-2.672833       
 Node-850            	29.701943       	-2.673001       
 Node-851            	29.701962       	-2.673072       
 Node-852            	29.70198        	-2.673141       
 Node-853            	29.702          	-2.67322        
 Node-854            	29.702025       	-2.67328        
 Node-855            	29.702084       	-2.673422       
 Node-864            	29.702122       	-2.673518       
 Node-857            	29.702135       	-2.673564       
 Node-858            	29.70214        	-2.673581       
 Node-859            	29.702154       	-2.673647       
 Node-860            	29.702179       	-2.673782       
 Node-861            	29.702192       	-2.673877       
 Node-862            	29.702199       	-2.6741         
 Node-866            	29.702205       	-2.674156       
 Node-865            	29.702128       	-2.673518       
 Node-867            	29.702222       	-2.674251       
 Node-868            	29.702221       	-2.674331       
 Node-869            	29.702218       	-2.674423       
 Node-870            	29.702213       	-2.674538       
 Node-871            	29.702218       	-2.674674       
 Node-872            	29.702199       	-2.67483        
 Node-873            	29.70216        	-2.675008       
 Node-874            	29.702137       	-2.67512        
 Node-875            	29.702124       	-2.675256       
 Node-876            	29.702117       	-2.675423       
 Node-877            	29.702124       	-2.675518       
 Node-878            	29.702128       	-2.675604       
 Node-879            	29.702162       	-2.675773       
 Node-880            	29.702181       	-2.675842       
 Node-881            	29.702216       	-2.676011       
 Node-882            	29.702225       	-2.676057       
 Node-883            	29.702254       	-2.676174       
 Node-884            	29.702279       	-2.676328       
 Node-885            	29.702311       	-2.676436       
 Node-886            	29.70235        	-2.676578       
 Node-887            	29.702411       	-2.676733       
 Node-888            	29.702449       	-2.676844       
 Node-889            	29.702488       	-2.676983       
 Node-892            	29.701866       	-2.670182       
 Node-893            	29.701913       	-2.67013        
 Node-894            	29.701969       	-2.670089       
 Node-895            	29.702037       	-2.670044       
 Node-896            	29.702115       	-2.669989       
 Node-897            	29.702207       	-2.669923       
 Node-898            	29.702279       	-2.66986        
 Node-899            	29.70234        	-2.669807       
 Node-900            	29.702393       	-2.669757       
 Node-901            	29.702431       	-2.669716       
 Node-902            	29.702477       	-2.66967        
 Node-903            	29.702522       	-2.669614       
 Node-906            	29.702517       	-2.669611       
 Node-907            	29.702474       	-2.669668       
 Node-908            	29.702427       	-2.669713       
 Node-909            	29.70239        	-2.669751       
 Node-910            	29.702336       	-2.669803       
 Node-911            	29.702275       	-2.669856       
 Node-912            	29.702205       	-2.669918       
 Node-913            	29.70211        	-2.669984       
 Node-914            	29.702036       	-2.670039       
 Node-915            	29.701974       	-2.670058       
 Node-916            	29.7019         	-2.670027       
 Node-917            	29.696086       	-2.66356        
 Node-918            	29.69615        	-2.663612       
 Node-919            	29.696218       	-2.663677       
 Node-920            	29.696254       	-2.663717       
 Node-921            	29.696301       	-2.663767       
 Node-922            	29.696412       	-2.663858       
 Node-923            	29.696485       	-2.663918       
 Node-924            	29.696537       	-2.663957       
 Node-925            	29.696635       	-2.664054       
 Node-926            	29.696694       	-2.664149       
 Node-927            	29.696729       	-2.664227       
 Node-928            	29.696766       	-2.664284       
 Node-929            	29.696831       	-2.664376       
 Node-930            	29.69688        	-2.664445       
 Node-933            	29.696862       	-2.664536       
 Node-934            	29.696806       	-2.66461        
 Node-935            	29.696725       	-2.664703       
 Node-937            	29.69663        	-2.664917       
 Spring-5298         	29.679821       	-2.654089       
 Spring-5304         	29.675907       	-2.654676       
 Spring-5305         	29.679856       	-2.654168       
 Tank-18961          	29.696656       	-2.665001       
 Tank-18962          	29.696051       	-2.660477       
 Tank-18963          	29.685216       	-2.662368       
 Tank-18999          	29.702558       	-2.677137       
 Tank-19000          	29.702554       	-2.66956        

[END]
