[TITLE]
20423 KabusanzaIDModelVillageWSS(Rusagara-Kabusanza) WSS in Huye District

[JUNCTIONS]
;ID                  	Elev        	Demand      	Pattern         
 Node-2              	1805.0      	0.0         	                	;
 Node-241            	1803.0      	0.0         	                	;
 Node-5              	1698.0      	0.0         	                	;
 Node-6              	1696.0      	0.0         	                	;
 Node-7              	1691.0      	0.0         	                	;
 Node-8              	1698.0      	0.0         	                	;
 Node-9              	1694.0      	0.0         	                	;
 Node-10             	1690.0      	0.0         	                	;
 Node-11             	1690.0      	0.0         	                	;
 Node-12             	1688.0      	0.0         	                	;
 Node-13             	1686.0      	0.0         	                	;
 Node-14             	1683.0      	0.0         	                	;
 Node-15             	1682.0      	0.0         	                	;
 Node-16             	1681.0      	0.0         	                	;
 Node-17             	1681.0      	0.0         	                	;
 Node-18             	1682.0      	0.0         	                	;
 Node-19             	1683.0      	0.0         	                	;
 Node-20             	1688.0      	0.0         	                	;
 Node-21             	1690.0      	0.0         	                	;
 Node-22             	1692.0      	0.0         	                	;
 Node-23             	1694.0      	0.0         	                	;
 Node-240            	1687.0      	0.0         	                	;
 Node-26             	1687.0      	0.0         	                	;
 Node-27             	1686.0      	0.0         	                	;
 Node-28             	1685.0      	0.0         	                	;
 Node-29             	1683.0      	0.0         	                	;
 Node-30             	1682.0      	0.0         	                	;
 Node-31             	1681.0      	0.0         	                	;
 Node-238            	1688.0      	0.0         	                	;
 Node-33             	1688.0      	0.0         	                	;
 Node-34             	1687.0      	0.0         	                	;
 Node-35             	1687.0      	0.0         	                	;
 Node-36             	1687.0      	0.0         	                	;
 Node-37             	1686.0      	0.0         	                	;
 Node-38             	1687.0      	0.0         	                	;
 Node-39             	1686.0      	0.0         	                	;
 Node-40             	1686.0      	0.0         	                	;
 Node-41             	1686.0      	0.001851852 	                	;
 Node-66             	1689.0      	0.0         	                	;
 Node-43             	1689.0      	0.002777778 	                	;
 Node-45             	1733.0      	0.0         	                	;
 Node-46             	1728.0      	0.0         	                	;
 Node-47             	1726.0      	0.0         	                	;
 Node-48             	1723.0      	0.0         	                	;
 Node-49             	1717.0      	0.0         	                	;
 Node-50             	1716.0      	0.0         	                	;
 Node-51             	1716.0      	0.0         	                	;
 Node-52             	1712.0      	0.0         	                	;
 Node-53             	1711.0      	0.0         	                	;
 Node-54             	1709.0      	0.0         	                	;
 Node-55             	1708.0      	0.0         	                	;
 Node-56             	1704.0      	0.0         	                	;
 Node-57             	1703.0      	0.0         	                	;
 Node-58             	1704.0      	0.0         	                	;
 Node-59             	1702.0      	0.0         	                	;
 Node-60             	1699.0      	0.0         	                	;
 Node-61             	1697.0      	0.0         	                	;
 Node-62             	1696.0      	0.0         	                	;
 Node-63             	1694.0      	0.0         	                	;
 Node-64             	1693.0      	0.0         	                	;
 Node-65             	1689.0      	0.0         	                	;
 Node-67             	1687.0      	0.0         	                	;
 Node-68             	1686.0      	0.0         	                	;
 Node-327            	1685.0      	0.0         	                	;
 Node-71             	1732.0      	0.0         	                	;
 Node-144            	1728.0      	0.0         	                	;
 Node-73             	1728.0      	0.0         	                	;
 Node-74             	1729.0      	0.0         	                	;
 Node-75             	1728.0      	0.0         	                	;
 Node-76             	1728.0      	0.0         	                	;
 Node-77             	1727.0      	0.0         	                	;
 Node-78             	1727.0      	0.0         	                	;
 Node-79             	1726.0      	0.002777778 	                	;
 Node-174            	1735.0      	0.0         	                	;
 Node-81             	1735.0      	0.0         	                	;
 Node-82             	1734.0      	0.0         	                	;
 Node-84             	1743.0      	0.0         	                	;
 Node-85             	1743.0      	0.0         	                	;
 Node-86             	1741.0      	0.0         	                	;
 Node-87             	1742.0      	0.0         	                	;
 Node-88             	1742.0      	0.0         	                	;
 Node-268            	1740.0      	0.0         	                	;
 Node-91             	1743.0      	0.0         	                	;
 Node-92             	1743.0      	0.0         	                	;
 Node-93             	1741.0      	0.0         	                	;
 Node-94             	1742.0      	0.0         	                	;
 Node-95             	1742.0      	0.0         	                	;
 Node-151            	1764.0      	0.0         	                	;
 Node-98             	1764.0      	0.0         	                	;
 Node-99             	1762.0      	0.0         	                	;
 Node-100            	1761.0      	0.0         	                	;
 Node-101            	1760.0      	0.0         	                	;
 Node-102            	1760.0      	0.0         	                	;
 Node-103            	1758.0      	0.0         	                	;
 Node-104            	1757.0      	0.0         	                	;
 Node-105            	1757.0      	0.0         	                	;
 Node-106            	1757.0      	0.0         	                	;
 Node-107            	1757.0      	0.0         	                	;
 Node-108            	1757.0      	0.000925926 	                	;
 Node-109            	1812.0      	0.0         	                	;
 Node-112            	1768.0      	0.0         	                	;
 Node-113            	1768.0      	0.0         	                	;
 Node-114            	1766.0      	0.0         	                	;
 Node-115            	1765.0      	0.0         	                	;
 Node-116            	1764.0      	0.0         	                	;
 Node-117            	1762.0      	0.0         	                	;
 Node-118            	1762.0      	0.0         	                	;
 Node-119            	1762.0      	0.0         	                	;
 Node-120            	1761.0      	0.0         	                	;
 Node-121            	1760.0      	0.0         	                	;
 Node-122            	1755.0      	0.0         	                	;
 Node-123            	1754.0      	0.0         	                	;
 Node-124            	1753.0      	0.0         	                	;
 Node-125            	1753.0      	0.0         	                	;
 Node-126            	1749.0      	0.0         	                	;
 Node-127            	1749.0      	0.0         	                	;
 Node-129            	1769.0      	0.0         	                	;
 Node-130            	1768.0      	0.0         	                	;
 Node-131            	1768.0      	0.0         	                	;
 Node-132            	1768.0      	0.0         	                	;
 Node-134            	1803.0      	0.0         	                	;
 Node-135            	1734.0      	0.0         	                	;
 Node-136            	1733.0      	0.002777778 	                	;
 Node-138            	1732.0      	0.0         	                	;
 Node-139            	1730.0      	0.0         	                	;
 Node-140            	1729.0      	0.0         	                	;
 Node-141            	1729.0      	0.0         	                	;
 Node-142            	1729.0      	0.0         	                	;
 Node-143            	1728.0      	0.0         	                	;
 Node-145            	1729.0      	0.0         	                	;
 Node-147            	1768.0      	0.0         	                	;
 Node-148            	1768.0      	0.0         	                	;
 Node-149            	1766.0      	0.0         	                	;
 Node-150            	1765.0      	0.0         	                	;
 Node-152            	1762.0      	0.0         	                	;
 Node-153            	1762.0      	0.0         	                	;
 Node-154            	1762.0      	0.0         	                	;
 Node-155            	1761.0      	0.0         	                	;
 Node-156            	1760.0      	0.0         	                	;
 Node-157            	1755.0      	0.0         	                	;
 Node-158            	1754.0      	0.0         	                	;
 Node-159            	1751.0      	0.0         	                	;
 Node-160            	1751.0      	0.0         	                	;
 Node-161            	1749.0      	0.0         	                	;
 Node-162            	1749.0      	0.0         	                	;
 Node-163            	1749.0      	0.0         	                	;
 Node-164            	1749.0      	0.0         	                	;
 Node-165            	1748.0      	0.0         	                	;
 Node-166            	1747.0      	0.0         	                	;
 Node-167            	1745.0      	0.0         	                	;
 Node-168            	1742.0      	0.0         	                	;
 Node-169            	1741.0      	0.0         	                	;
 Node-170            	1739.0      	0.0         	                	;
 Node-171            	1738.0      	0.0         	                	;
 Node-172            	1736.0      	0.0         	                	;
 Node-173            	1736.0      	0.0         	                	;
 Node-175            	1734.0      	0.0         	                	;
 Node-176            	1734.0      	0.0         	                	;
 Node-177            	1733.0      	0.0         	                	;
 Node-178            	1733.0      	0.0         	                	;
 Node-179            	1731.0      	0.0         	                	;
 Node-180            	1731.0      	0.0         	                	;
 Node-181            	1730.0      	0.0         	                	;
 Node-182            	1730.0      	0.0         	                	;
 Node-183            	1729.0      	0.0         	                	;
 Node-184            	1729.0      	0.0         	                	;
 Node-185            	1729.0      	0.0         	                	;
 Node-186            	1729.0      	0.0         	                	;
 Node-187            	1729.0      	0.0         	                	;
 Node-188            	1730.0      	0.0         	                	;
 Node-189            	1730.0      	0.0         	                	;
 Node-190            	1732.0      	0.0         	                	;
 Node-193            	1687.0      	0.0         	                	;
 Node-194            	1687.0      	0.0         	                	;
 Node-195            	1686.0      	0.0         	                	;
 Node-196            	1686.0      	0.0         	                	;
 Node-259            	1745.0      	0.0         	                	;
 Node-198            	1746.0      	0.0         	                	;
 Node-199            	1747.0      	0.0         	                	;
 Node-200            	1748.0      	0.0         	                	;
 Node-201            	1749.0      	0.0         	                	;
 Node-202            	1745.0      	0.0         	                	;
 Node-203            	1744.0      	0.0         	                	;
 Node-204            	1747.0      	0.0         	                	;
 Node-205            	1745.0      	0.0         	                	;
 Node-206            	1748.0      	0.0         	                	;
 Node-207            	1747.0      	0.0         	                	;
 Node-208            	1749.0      	0.0         	                	;
 Node-209            	1748.0      	0.0         	                	;
 Node-210            	1749.0      	0.0         	                	;
 Node-211            	1749.0      	0.0         	                	;
 Node-212            	1748.0      	0.0         	                	;
 Node-213            	1748.0      	0.0         	                	;
 Node-214            	1748.0      	0.0         	                	;
 Node-215            	1750.0      	0.0         	                	;
 Node-216            	1751.0      	0.0         	                	;
 Node-217            	1751.0      	0.0         	                	;
 Node-218            	1753.0      	0.0         	                	;
 Node-219            	1756.0      	0.0         	                	;
 Node-220            	1758.0      	0.0         	                	;
 Node-221            	1759.0      	0.0         	                	;
 Node-222            	1759.0      	0.0         	                	;
 Node-223            	1760.0      	0.0         	                	;
 Node-224            	1761.0      	0.0         	                	;
 Node-225            	1762.0      	0.0         	                	;
 Node-226            	1762.0      	0.0         	                	;
 Node-227            	1763.0      	0.0         	                	;
 Node-228            	1763.0      	0.0         	                	;
 Node-229            	1763.0      	0.0         	                	;
 Node-230            	1765.0      	0.0         	                	;
 Node-231            	1767.0      	0.0         	                	;
 Node-232            	1768.0      	0.0         	                	;
 Node-267            	1690.0      	0.0         	                	;
 Node-235            	1690.0      	0.0         	                	;
 Node-236            	1689.0      	0.0         	                	;
 Node-237            	1688.0      	0.0         	                	;
 Node-239            	1687.0      	0.0         	                	;
 Node-242            	1798.0      	0.0         	                	;
 Node-243            	1795.0      	0.0         	                	;
 Node-244            	1789.0      	0.0         	                	;
 Node-245            	1785.0      	0.0         	                	;
 Node-246            	1775.0      	0.0         	                	;
 Node-247            	1770.0      	0.0         	                	;
 Node-248            	1764.0      	0.0         	                	;
 Node-249            	1762.0      	0.0         	                	;
 Node-250            	1757.0      	0.0         	                	;
 Node-251            	1754.0      	0.0         	                	;
 Node-252            	1752.0      	0.0         	                	;
 Node-253            	1751.0      	0.0         	                	;
 Node-254            	1749.0      	0.0         	                	;
 Node-255            	1750.0      	0.0         	                	;
 Node-256            	1751.0      	0.0         	                	;
 Node-257            	1750.0      	0.0         	                	;
 Node-258            	1744.0      	0.0         	                	;
 Node-261            	1685.0      	0.0         	                	;
 Node-262            	1686.0      	0.0         	                	;
 Node-263            	1688.0      	0.0         	                	;
 Node-264            	1689.0      	0.0         	                	;
 Node-265            	1690.0      	0.0         	                	;
 Node-266            	1691.0      	0.0         	                	;
 Node-269            	1736.0      	0.0         	                	;
 Node-270            	1734.0      	0.0         	                	;
 Node-271            	1730.0      	0.0         	                	;
 Node-272            	1729.0      	0.0         	                	;
 Node-273            	1727.0      	0.0         	                	;
 Node-274            	1726.0      	0.0         	                	;
 Node-275            	1724.0      	0.0         	                	;
 Node-276            	1723.0      	0.0         	                	;
 Node-277            	1722.0      	0.0         	                	;
 Node-278            	1722.0      	0.0         	                	;
 Node-279            	1720.0      	0.0         	                	;
 Node-280            	1720.0      	0.0         	                	;
 Node-281            	1719.0      	0.0         	                	;
 Node-282            	1718.0      	0.0         	                	;
 Node-283            	1718.0      	0.0         	                	;
 Node-284            	1718.0      	0.0         	                	;
 Node-285            	1718.0      	0.0         	                	;
 Node-286            	1717.0      	0.0         	                	;
 Node-287            	1716.0      	0.0         	                	;
 Node-288            	1716.0      	0.0         	                	;
 Node-289            	1714.0      	0.0         	                	;
 Node-290            	1714.0      	0.0         	                	;
 Node-291            	1710.0      	0.0         	                	;
 Node-292            	1708.0      	0.0         	                	;
 Node-293            	1709.0      	0.0         	                	;
 Node-294            	1709.0      	0.0         	                	;
 Node-295            	1707.0      	0.0         	                	;
 Node-296            	1706.0      	0.0         	                	;
 Node-297            	1706.0      	0.0         	                	;
 Node-298            	1708.0      	0.0         	                	;
 Node-299            	1710.0      	0.0         	                	;
 Node-300            	1711.0      	0.0         	                	;
 Node-301            	1714.0      	0.0         	                	;
 Node-302            	1716.0      	0.0         	                	;
 Node-303            	1716.0      	0.0         	                	;
 Node-304            	1717.0      	0.0         	                	;
 Node-305            	1716.0      	0.0         	                	;
 Node-306            	1718.0      	0.0         	                	;
 Node-307            	1717.0      	0.0         	                	;
 Node-308            	1722.0      	0.0         	                	;
 Node-309            	1725.0      	0.0         	                	;
 Node-310            	1728.0      	0.0         	                	;
 Node-311            	1730.0      	0.0         	                	;
 Node-312            	1731.0      	0.0         	                	;
 Node-313            	1730.0      	0.0         	                	;
 Node-314            	1730.0      	0.0         	                	;
 Node-315            	1729.0      	0.0         	                	;
 Node-316            	1729.0      	0.0         	                	;
 Node-317            	1729.0      	0.0         	                	;
 Node-318            	1729.0      	0.0         	                	;
 Node-319            	1728.0      	0.0         	                	;
 Node-320            	1729.0      	0.0         	                	;
 Node-321            	1729.0      	0.0         	                	;
 Node-322            	1730.0      	0.0         	                	;
 Node-323            	1730.0      	0.0         	                	;
 Node-324            	1731.0      	0.0         	                	;
 Node-325            	1732.0      	0.0         	                	;
 Node-328            	1685.0      	0.0         	                	;
 Node-329            	1684.0      	0.0         	                	;
 Node-330            	1683.0      	0.0         	                	;

[RESERVOIRS]
;ID                  	Head        	Pattern         
 Spring-5581         	1745        	                	;
 Spring-5582         	1747        	                	;
 Spring-5583         	1809        	                	;
 Spring-5584         	1822        	                	;

[TANKS]
;ID                  	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve
 Tank-19512          	1733        	0.75        	0.15000000000000002     	1.5         	5           	10.0        	                	;
 Tank-19514          	1698        	0.75        	0.15000000000000002     	1.5         	5           	50.0        	                	;
 Tank-19513          	1769        	0.75        	0.15000000000000002     	1.5         	5           	5.0         	                	;

[PIPES]
;ID                  	Node1               	Node2               	Length      	Diameter    	Roughness   	MinorLoss   	Status
 Pipe-123765-0       	Spring-5583         	Node-2              	14.511      	63          	100         	0           	Open  	;
 Pipe-123765-1       	Node-2              	Node-241            	12.039      	63          	100         	0           	Open  	;
 Pipe-123766-0       	Tank-19514          	Node-5              	8.076       	32          	100         	0           	Open  	;
 Pipe-123766-1       	Node-5              	Node-6              	7.22        	32          	100         	0           	Open  	;
 Pipe-123766-2       	Node-6              	Node-7              	26.428      	32          	100         	0           	Open  	;
 Pipe-123767-0       	Node-8              	Node-9              	32.764      	32          	100         	0           	Open  	;
 Pipe-123767-1       	Node-9              	Node-10             	41.6        	32          	100         	0           	Open  	;
 Pipe-123767-2       	Node-10             	Node-11             	5.362       	32          	100         	0           	Open  	;
 Pipe-123767-3       	Node-11             	Node-12             	18.809      	32          	100         	0           	Open  	;
 Pipe-123767-4       	Node-12             	Node-13             	23.902      	32          	100         	0           	Open  	;
 Pipe-123767-5       	Node-13             	Node-14             	35.343      	32          	100         	0           	Open  	;
 Pipe-123767-6       	Node-14             	Node-15             	40.285      	32          	100         	0           	Open  	;
 Pipe-123768-0       	Node-16             	Node-17             	40.307      	50          	100         	0           	Open  	;
 Pipe-123768-1       	Node-17             	Node-18             	26.16       	50          	100         	0           	Open  	;
 Pipe-123768-2       	Node-18             	Node-19             	28.431      	50          	100         	0           	Open  	;
 Pipe-123768-3       	Node-19             	Node-20             	57.727      	50          	100         	0           	Open  	;
 Pipe-123768-4       	Node-20             	Node-21             	20.333      	50          	100         	0           	Open  	;
 Pipe-123768-5       	Node-21             	Node-22             	5.674       	50          	100         	0           	Open  	;
 Pipe-123768-6       	Node-22             	Node-23             	40.681      	50          	100         	0           	Open  	;
 Pipe-123768-7       	Node-23             	Tank-19514          	33.787      	50          	100         	0           	Open  	;
 Pipe-123769-0       	Node-240            	Node-26             	6.168       	50          	100         	0           	Open  	;
 Pipe-123769-1       	Node-26             	Node-27             	9.746       	50          	100         	0           	Open  	;
 Pipe-123769-2       	Node-27             	Node-28             	19.159      	50          	100         	0           	Open  	;
 Pipe-123769-3       	Node-28             	Node-29             	25.86       	50          	100         	0           	Open  	;
 Pipe-123769-4       	Node-29             	Node-30             	25.865      	50          	100         	0           	Open  	;
 Pipe-123769-5       	Node-30             	Node-31             	9.598       	50          	100         	0           	Open  	;
 Pipe-123770-0       	Node-238            	Node-33             	5.703       	25          	100         	0           	Open  	;
 Pipe-123770-1       	Node-33             	Node-34             	15.377      	25          	100         	0           	Open  	;
 Pipe-123770-2       	Node-34             	Node-35             	9.211       	25          	100         	0           	Open  	;
 Pipe-123770-3       	Node-35             	Node-36             	5.773       	25          	100         	0           	Open  	;
 Pipe-123770-4       	Node-36             	Node-37             	6.384       	25          	100         	0           	Open  	;
 Pipe-123770-5       	Node-37             	Node-38             	7.677       	25          	100         	0           	Open  	;
 Pipe-123770-6       	Node-38             	Node-39             	5.181       	25          	100         	0           	Open  	;
 Pipe-123770-7       	Node-39             	Node-40             	5.921       	25          	100         	0           	Open  	;
 Pipe-123770-8       	Node-40             	Node-41             	6.306       	25          	100         	0           	Open  	;
 Pipe-123771-0       	Node-66             	Node-43             	6.094       	25          	100         	0           	Open  	;
 Pipe-123772-0       	Tank-19512          	Node-45             	17.597      	50          	100         	0           	Open  	;
 Pipe-123772-1       	Node-45             	Node-46             	52.602      	50          	100         	0           	Open  	;
 Pipe-123772-2       	Node-46             	Node-47             	28.627      	50          	100         	0           	Open  	;
 Pipe-123772-3       	Node-47             	Node-48             	22.289      	50          	100         	0           	Open  	;
 Pipe-123772-4       	Node-48             	Node-49             	31.354      	50          	100         	0           	Open  	;
 Pipe-123772-5       	Node-49             	Node-50             	15.873      	50          	100         	0           	Open  	;
 Pipe-123772-6       	Node-50             	Node-51             	30.61       	50          	100         	0           	Open  	;
 Pipe-123772-7       	Node-51             	Node-52             	37.112      	50          	100         	0           	Open  	;
 Pipe-123772-8       	Node-52             	Node-53             	32.652      	50          	100         	0           	Open  	;
 Pipe-123772-9       	Node-53             	Node-54             	31.989      	50          	100         	0           	Open  	;
 Pipe-123772-10      	Node-54             	Node-55             	29.125      	50          	100         	0           	Open  	;
 Pipe-123772-11      	Node-55             	Node-56             	31.11       	50          	100         	0           	Open  	;
 Pipe-123772-12      	Node-56             	Node-57             	31.218      	50          	100         	0           	Open  	;
 Pipe-123772-13      	Node-57             	Node-58             	26.493      	50          	100         	0           	Open  	;
 Pipe-123772-14      	Node-58             	Node-59             	34.109      	50          	100         	0           	Open  	;
 Pipe-123772-15      	Node-59             	Node-60             	36.062      	50          	100         	0           	Open  	;
 Pipe-123772-16      	Node-60             	Node-61             	48.946      	50          	100         	0           	Open  	;
 Pipe-123772-17      	Node-61             	Node-62             	35.787      	50          	100         	0           	Open  	;
 Pipe-123772-18      	Node-62             	Node-63             	41.497      	50          	100         	0           	Open  	;
 Pipe-123772-19      	Node-63             	Node-64             	30.029      	50          	100         	0           	Open  	;
 Pipe-123772-20      	Node-64             	Node-65             	83.496      	50          	100         	0           	Open  	;
 Pipe-123772-21      	Node-65             	Node-66             	3.08        	50          	100         	0           	Open  	;
 Pipe-123772-22      	Node-66             	Node-67             	34.367      	50          	100         	0           	Open  	;
 Pipe-123772-23      	Node-67             	Node-68             	75.392      	50          	100         	0           	Open  	;
 Pipe-123772-24      	Node-68             	Node-327            	13.685      	50          	100         	0           	Open  	;
 Pipe-123773-0       	Tank-19512          	Node-71             	54.997      	32          	100         	0           	Open  	;
 Pipe-123774-0       	Node-144            	Node-73             	1.475       	25          	100         	0           	Open  	;
 Pipe-123774-1       	Node-73             	Node-74             	5.917       	25          	100         	0           	Open  	;
 Pipe-123774-2       	Node-74             	Node-75             	4.244       	25          	100         	0           	Open  	;
 Pipe-123774-3       	Node-75             	Node-76             	5.291       	25          	100         	0           	Open  	;
 Pipe-123774-4       	Node-76             	Node-77             	1.194       	25          	100         	0           	Open  	;
 Pipe-123774-5       	Node-77             	Node-78             	1.79        	25          	100         	0           	Open  	;
 Pipe-123774-6       	Node-78             	Node-79             	2.341       	25          	100         	0           	Open  	;
 Pipe-123775-0       	Node-174            	Node-81             	20.003      	25          	100         	0           	Open  	;
 Pipe-123775-1       	Node-81             	Node-82             	2.328       	25          	100         	0           	Open  	;
 Pipe-123775-2       	Node-82             	Node-135            	9.946       	25          	100         	0           	Open  	;
 Pipe-123775-3       	Node-135            	Node-136            	16.283      	25          	100         	0           	Open  	;
 Pipe-123776-0       	Tank-19512          	Node-138            	12.635      	32          	100         	0           	Open  	;
 Pipe-123776-1       	Node-138            	Node-139            	21.66       	32          	100         	0           	Open  	;
 Pipe-123776-2       	Node-139            	Node-140            	24.029      	32          	100         	0           	Open  	;
 Pipe-123776-3       	Node-140            	Node-141            	8.314       	32          	100         	0           	Open  	;
 Pipe-123776-4       	Node-141            	Node-142            	16.805      	32          	100         	0           	Open  	;
 Pipe-123776-5       	Node-142            	Node-143            	10.389      	32          	100         	0           	Open  	;
 Pipe-123776-6       	Node-143            	Node-144            	8.085       	32          	100         	0           	Open  	;
 Pipe-123776-7       	Node-144            	Node-145            	2.747       	32          	100         	0           	Open  	;
 Pipe-123777-0       	Tank-19513          	Node-147            	18.96       	40          	100         	0           	Open  	;
 Pipe-123777-1       	Node-147            	Node-148            	7.474       	40          	100         	0           	Open  	;
 Pipe-123777-2       	Node-148            	Node-149            	17.374      	40          	100         	0           	Open  	;
 Pipe-123777-3       	Node-149            	Node-150            	17.185      	40          	100         	0           	Open  	;
 Pipe-123777-4       	Node-150            	Node-151            	12.742      	40          	100         	0           	Open  	;
 Pipe-123777-5       	Node-151            	Node-152            	15.917      	40          	100         	0           	Open  	;
 Pipe-123777-6       	Node-152            	Node-153            	4.165       	40          	100         	0           	Open  	;
 Pipe-123777-7       	Node-153            	Node-154            	4.064       	40          	100         	0           	Open  	;
 Pipe-123777-8       	Node-154            	Node-155            	9.189       	40          	100         	0           	Open  	;
 Pipe-123777-9       	Node-155            	Node-156            	10.004      	40          	100         	0           	Open  	;
 Pipe-123777-10      	Node-156            	Node-157            	19.434      	40          	100         	0           	Open  	;
 Pipe-123777-11      	Node-157            	Node-158            	15.813      	40          	100         	0           	Open  	;
 Pipe-123777-12      	Node-158            	Node-159            	11.839      	40          	100         	0           	Open  	;
 Pipe-123777-13      	Node-159            	Node-160            	7.107       	40          	100         	0           	Open  	;
 Pipe-123777-14      	Node-160            	Node-161            	14.06       	40          	100         	0           	Open  	;
 Pipe-123777-15      	Node-161            	Node-162            	3.881       	40          	100         	0           	Open  	;
 Pipe-123777-16      	Node-162            	Node-163            	2.776       	40          	100         	0           	Open  	;
 Pipe-123777-17      	Node-163            	Node-164            	1.781       	40          	100         	0           	Open  	;
 Pipe-123777-18      	Node-164            	Node-165            	2.592       	40          	100         	0           	Open  	;
 Pipe-123777-19      	Node-165            	Node-166            	4.757       	40          	100         	0           	Open  	;
 Pipe-123777-20      	Node-166            	Node-167            	15.541      	40          	100         	0           	Open  	;
 Pipe-123777-21      	Node-167            	Node-168            	17.818      	40          	100         	0           	Open  	;
 Pipe-123777-22      	Node-168            	Node-169            	13.685      	40          	100         	0           	Open  	;
 Pipe-123777-23      	Node-169            	Node-170            	19.533      	40          	100         	0           	Open  	;
 Pipe-123777-24      	Node-170            	Node-171            	15.765      	40          	100         	0           	Open  	;
 Pipe-123777-25      	Node-171            	Node-172            	15.006      	40          	100         	0           	Open  	;
 Pipe-123777-26      	Node-172            	Node-173            	3.138       	40          	100         	0           	Open  	;
 Pipe-123777-27      	Node-173            	Node-174            	1.846       	40          	100         	0           	Open  	;
 Pipe-123777-28      	Node-174            	Node-175            	7.19        	40          	100         	0           	Open  	;
 Pipe-123777-29      	Node-175            	Node-176            	7.53        	40          	100         	0           	Open  	;
 Pipe-123777-30      	Node-176            	Node-177            	17.179      	40          	100         	0           	Open  	;
 Pipe-123777-31      	Node-177            	Node-178            	10.231      	40          	100         	0           	Open  	;
 Pipe-123777-32      	Node-178            	Node-179            	19.543      	40          	100         	0           	Open  	;
 Pipe-123777-33      	Node-179            	Node-180            	9.642       	40          	100         	0           	Open  	;
 Pipe-123777-34      	Node-180            	Node-181            	17.095      	40          	100         	0           	Open  	;
 Pipe-123777-35      	Node-181            	Node-182            	8.645       	40          	100         	0           	Open  	;
 Pipe-123777-36      	Node-182            	Node-183            	3.994       	40          	100         	0           	Open  	;
 Pipe-123777-37      	Node-183            	Node-184            	4.765       	40          	100         	0           	Open  	;
 Pipe-123777-38      	Node-184            	Node-185            	10.181      	40          	100         	0           	Open  	;
 Pipe-123777-39      	Node-185            	Node-186            	19.619      	40          	100         	0           	Open  	;
 Pipe-123777-40      	Node-186            	Node-187            	28.506      	40          	100         	0           	Open  	;
 Pipe-123777-41      	Node-187            	Node-188            	13.299      	40          	100         	0           	Open  	;
 Pipe-123777-42      	Node-188            	Node-189            	11.029      	40          	100         	0           	Open  	;
 Pipe-123777-43      	Node-189            	Node-190            	25.004      	40          	100         	0           	Open  	;
 Pipe-123777-44      	Node-190            	Tank-19512          	15.15       	40          	100         	0           	Open  	;
 Pipe-123778-0       	Node-240            	Node-193            	2.401       	32          	100         	0           	Open  	;
 Pipe-123778-1       	Node-193            	Node-194            	11.346      	32          	100         	0           	Open  	;
 Pipe-123778-2       	Node-194            	Node-195            	11.648      	32          	100         	0           	Open  	;
 Pipe-123778-3       	Node-195            	Node-196            	7.273       	32          	100         	0           	Open  	;
 Pipe-123779-0       	Node-259            	Node-198            	9.291       	40          	100         	0           	Open  	;
 Pipe-123779-1       	Node-198            	Node-199            	17.754      	40          	100         	0           	Open  	;
 Pipe-123779-2       	Node-199            	Node-200            	21.488      	40          	100         	0           	Open  	;
 Pipe-123779-3       	Node-200            	Node-201            	23.393      	40          	100         	0           	Open  	;
 Pipe-123779-4       	Node-201            	Node-202            	26.858      	40          	100         	0           	Open  	;
 Pipe-123779-5       	Node-202            	Node-203            	22.659      	40          	100         	0           	Open  	;
 Pipe-123779-6       	Node-203            	Node-204            	24.658      	40          	100         	0           	Open  	;
 Pipe-123779-7       	Node-204            	Node-205            	29.026      	40          	100         	0           	Open  	;
 Pipe-123779-8       	Node-205            	Node-206            	16.384      	40          	100         	0           	Open  	;
 Pipe-123779-9       	Node-206            	Node-207            	30.058      	40          	100         	0           	Open  	;
 Pipe-123779-10      	Node-207            	Node-208            	28.387      	40          	100         	0           	Open  	;
 Pipe-123779-11      	Node-208            	Node-209            	16.252      	40          	100         	0           	Open  	;
 Pipe-123779-12      	Node-209            	Node-210            	14.449      	40          	100         	0           	Open  	;
 Pipe-123779-13      	Node-210            	Node-211            	21.848      	40          	100         	0           	Open  	;
 Pipe-123779-14      	Node-211            	Node-212            	16.415      	40          	100         	0           	Open  	;
 Pipe-123779-15      	Node-212            	Node-213            	22.812      	40          	100         	0           	Open  	;
 Pipe-123779-16      	Node-213            	Node-214            	43.374      	40          	100         	0           	Open  	;
 Pipe-123779-17      	Node-214            	Node-215            	13.797      	40          	100         	0           	Open  	;
 Pipe-123779-18      	Node-215            	Node-216            	13.988      	40          	100         	0           	Open  	;
 Pipe-123779-19      	Node-216            	Node-217            	19.352      	40          	100         	0           	Open  	;
 Pipe-123779-20      	Node-217            	Node-218            	23.358      	40          	100         	0           	Open  	;
 Pipe-123779-21      	Node-218            	Node-219            	22.956      	40          	100         	0           	Open  	;
 Pipe-123779-22      	Node-219            	Node-220            	37.304      	40          	100         	0           	Open  	;
 Pipe-123779-23      	Node-220            	Node-221            	24.84       	40          	100         	0           	Open  	;
 Pipe-123779-24      	Node-221            	Node-222            	20.696      	40          	100         	0           	Open  	;
 Pipe-123779-25      	Node-222            	Node-223            	21.911      	40          	100         	0           	Open  	;
 Pipe-123779-26      	Node-223            	Node-224            	17.347      	40          	100         	0           	Open  	;
 Pipe-123779-27      	Node-224            	Node-225            	8.818       	40          	100         	0           	Open  	;
 Pipe-123779-28      	Node-225            	Node-226            	48.529      	40          	100         	0           	Open  	;
 Pipe-123779-29      	Node-226            	Node-227            	15.858      	40          	100         	0           	Open  	;
 Pipe-123779-30      	Node-227            	Node-228            	2.97        	40          	100         	0           	Open  	;
 Pipe-123779-31      	Node-228            	Node-229            	4.966       	40          	100         	0           	Open  	;
 Pipe-123779-32      	Node-229            	Node-230            	11.255      	40          	100         	0           	Open  	;
 Pipe-123779-33      	Node-230            	Node-231            	26.7        	40          	100         	0           	Open  	;
 Pipe-123779-34      	Node-231            	Node-232            	19.663      	40          	100         	0           	Open  	;
 Pipe-123779-35      	Node-232            	Tank-19513          	17.785      	40          	100         	0           	Open  	;
 Pipe-123780-0       	Node-267            	Node-235            	14.728      	50          	100         	0           	Open  	;
 Pipe-123780-1       	Node-235            	Node-236            	21.412      	50          	100         	0           	Open  	;
 Pipe-123780-2       	Node-236            	Node-237            	17.374      	50          	100         	0           	Open  	;
 Pipe-123780-3       	Node-237            	Node-238            	12.298      	50          	100         	0           	Open  	;
 Pipe-123780-4       	Node-238            	Node-239            	4.804       	50          	100         	0           	Open  	;
 Pipe-123781-0       	Node-241            	Node-242            	22.668      	40          	100         	0           	Open  	;
 Pipe-123781-1       	Node-242            	Node-243            	25.267      	40          	100         	0           	Open  	;
 Pipe-123781-2       	Node-243            	Node-244            	22.962      	40          	100         	0           	Open  	;
 Pipe-123781-3       	Node-244            	Node-245            	21.286      	40          	100         	0           	Open  	;
 Pipe-123781-4       	Node-245            	Node-246            	32.383      	40          	100         	0           	Open  	;
 Pipe-123781-5       	Node-246            	Node-247            	25.41       	40          	100         	0           	Open  	;
 Pipe-123781-6       	Node-247            	Node-248            	23.391      	40          	100         	0           	Open  	;
 Pipe-123781-7       	Node-248            	Node-249            	19.856      	40          	100         	0           	Open  	;
 Pipe-123781-8       	Node-249            	Node-250            	27.5        	40          	100         	0           	Open  	;
 Pipe-123781-9       	Node-250            	Node-251            	25.178      	40          	100         	0           	Open  	;
 Pipe-123781-10      	Node-251            	Node-252            	19.289      	40          	100         	0           	Open  	;
 Pipe-123781-11      	Node-252            	Node-253            	22.28       	40          	100         	0           	Open  	;
 Pipe-123781-12      	Node-253            	Node-254            	27.129      	40          	100         	0           	Open  	;
 Pipe-123781-13      	Node-254            	Node-255            	12.253      	40          	100         	0           	Open  	;
 Pipe-123781-14      	Node-255            	Node-256            	22.078      	40          	100         	0           	Open  	;
 Pipe-123781-15      	Node-256            	Node-257            	60.105      	40          	100         	0           	Open  	;
 Pipe-123781-16      	Node-257            	Node-258            	32.061      	40          	100         	0           	Open  	;
 Pipe-123781-17      	Node-258            	Node-259            	22.114      	40          	100         	0           	Open  	;
 Pipe-123782-0       	Node-327            	Node-261            	37.153      	50          	100         	0           	Open  	;
 Pipe-123782-1       	Node-261            	Node-262            	60.749      	50          	100         	0           	Open  	;
 Pipe-123782-2       	Node-262            	Node-263            	42.527      	50          	100         	0           	Open  	;
 Pipe-123782-3       	Node-263            	Node-264            	28.612      	50          	100         	0           	Open  	;
 Pipe-123782-4       	Node-264            	Node-265            	25.645      	50          	100         	0           	Open  	;
 Pipe-123782-5       	Node-265            	Node-266            	28.361      	50          	100         	0           	Open  	;
 Pipe-123782-6       	Node-266            	Node-267            	19.875      	50          	100         	0           	Open  	;
 Pipe-123783-0       	Node-268            	Node-269            	27.931      	50          	100         	0           	Open  	;
 Pipe-123783-1       	Node-269            	Node-270            	33.357      	50          	100         	0           	Open  	;
 Pipe-123783-2       	Node-270            	Node-271            	32.49       	50          	100         	0           	Open  	;
 Pipe-123783-3       	Node-271            	Node-272            	23.516      	50          	100         	0           	Open  	;
 Pipe-123783-4       	Node-272            	Node-273            	30.966      	50          	100         	0           	Open  	;
 Pipe-123783-5       	Node-273            	Node-274            	26.214      	50          	100         	0           	Open  	;
 Pipe-123783-6       	Node-274            	Node-275            	35.539      	50          	100         	0           	Open  	;
 Pipe-123783-7       	Node-275            	Node-276            	36.53       	50          	100         	0           	Open  	;
 Pipe-123783-8       	Node-276            	Node-277            	23.984      	50          	100         	0           	Open  	;
 Pipe-123783-9       	Node-277            	Node-278            	39.244      	50          	100         	0           	Open  	;
 Pipe-123783-10      	Node-278            	Node-279            	27.155      	50          	100         	0           	Open  	;
 Pipe-123783-11      	Node-279            	Node-280            	40.955      	50          	100         	0           	Open  	;
 Pipe-123783-12      	Node-280            	Node-281            	29.571      	50          	100         	0           	Open  	;
 Pipe-123783-13      	Node-281            	Node-282            	49.661      	50          	100         	0           	Open  	;
 Pipe-123783-14      	Node-282            	Node-283            	22.506      	50          	100         	0           	Open  	;
 Pipe-123783-15      	Node-283            	Node-284            	29.34       	50          	100         	0           	Open  	;
 Pipe-123783-16      	Node-284            	Node-285            	25.049      	50          	100         	0           	Open  	;
 Pipe-123783-17      	Node-285            	Node-286            	27.488      	50          	100         	0           	Open  	;
 Pipe-123783-18      	Node-286            	Node-287            	33.975      	50          	100         	0           	Open  	;
 Pipe-123783-19      	Node-287            	Node-288            	64.373      	50          	100         	0           	Open  	;
 Pipe-123783-20      	Node-288            	Node-289            	42.648      	50          	100         	0           	Open  	;
 Pipe-123783-21      	Node-289            	Node-290            	36.104      	50          	100         	0           	Open  	;
 Pipe-123783-22      	Node-290            	Node-291            	25.909      	50          	100         	0           	Open  	;
 Pipe-123783-23      	Node-291            	Node-292            	22.4        	50          	100         	0           	Open  	;
 Pipe-123783-24      	Node-292            	Node-293            	24.945      	50          	100         	0           	Open  	;
 Pipe-123783-25      	Node-293            	Node-294            	27.172      	50          	100         	0           	Open  	;
 Pipe-123783-26      	Node-294            	Node-295            	27.978      	50          	100         	0           	Open  	;
 Pipe-123783-27      	Node-295            	Node-296            	32.468      	50          	100         	0           	Open  	;
 Pipe-123783-28      	Node-296            	Node-297            	25.045      	50          	100         	0           	Open  	;
 Pipe-123783-29      	Node-297            	Node-298            	17.986      	50          	100         	0           	Open  	;
 Pipe-123783-30      	Node-298            	Node-299            	28.023      	50          	100         	0           	Open  	;
 Pipe-123783-31      	Node-299            	Node-300            	26.951      	50          	100         	0           	Open  	;
 Pipe-123783-32      	Node-300            	Node-301            	35.163      	50          	100         	0           	Open  	;
 Pipe-123783-33      	Node-301            	Node-302            	36.9        	50          	100         	0           	Open  	;
 Pipe-123783-34      	Node-302            	Node-303            	31.55       	50          	100         	0           	Open  	;
 Pipe-123783-35      	Node-303            	Node-304            	37.51       	50          	100         	0           	Open  	;
 Pipe-123783-36      	Node-304            	Node-305            	16.686      	50          	100         	0           	Open  	;
 Pipe-123783-37      	Node-305            	Node-306            	43.58       	50          	100         	0           	Open  	;
 Pipe-123783-38      	Node-306            	Node-307            	43.013      	50          	100         	0           	Open  	;
 Pipe-123783-39      	Node-307            	Node-308            	30.675      	50          	100         	0           	Open  	;
 Pipe-123783-40      	Node-308            	Node-309            	35.578      	50          	100         	0           	Open  	;
 Pipe-123783-41      	Node-309            	Node-310            	36.479      	50          	100         	0           	Open  	;
 Pipe-123783-42      	Node-310            	Node-311            	30.691      	50          	100         	0           	Open  	;
 Pipe-123783-43      	Node-311            	Node-312            	9.427       	50          	100         	0           	Open  	;
 Pipe-123783-44      	Node-312            	Node-313            	8.399       	50          	100         	0           	Open  	;
 Pipe-123783-45      	Node-313            	Node-314            	24.938      	50          	100         	0           	Open  	;
 Pipe-123783-46      	Node-314            	Node-315            	4.46        	50          	100         	0           	Open  	;
 Pipe-123783-47      	Node-315            	Node-316            	4.662       	50          	100         	0           	Open  	;
 Pipe-123783-48      	Node-316            	Node-317            	9.436       	50          	100         	0           	Open  	;
 Pipe-123783-49      	Node-317            	Node-318            	6.72        	50          	100         	0           	Open  	;
 Pipe-123783-50      	Node-318            	Node-319            	11.761      	50          	100         	0           	Open  	;
 Pipe-123783-51      	Node-319            	Node-320            	13.135      	50          	100         	0           	Open  	;
 Pipe-123783-52      	Node-320            	Node-321            	15.506      	50          	100         	0           	Open  	;
 Pipe-123783-53      	Node-321            	Node-322            	11.872      	50          	100         	0           	Open  	;
 Pipe-123783-54      	Node-322            	Node-323            	13.748      	50          	100         	0           	Open  	;
 Pipe-123783-55      	Node-323            	Node-324            	15.582      	50          	100         	0           	Open  	;
 Pipe-123783-56      	Node-324            	Node-325            	9.51        	50          	100         	0           	Open  	;
 Pipe-123783-57      	Node-325            	Tank-19512          	14.589      	50          	100         	0           	Open  	;
 Pipe-123784-0       	Node-327            	Node-328            	19.994      	32          	100         	0           	Open  	;
 Pipe-123784-1       	Node-328            	Node-329            	23.671      	32          	100         	0           	Open  	;
 Pipe-123784-2       	Node-329            	Node-330            	12.175      	32          	100         	0           	Open  	;
 Pipe-123785-0       	Spring-5581         	Node-84             	12.379      	63          	100         	0           	Open  	;
 Pipe-123785-1       	Node-84             	Node-85             	12.367      	63          	100         	0           	Open  	;
 Pipe-123785-2       	Node-85             	Node-86             	7.655       	63          	100         	0           	Open  	;
 Pipe-123785-3       	Node-86             	Node-87             	8.193       	63          	100         	0           	Open  	;
 Pipe-123785-4       	Node-87             	Node-88             	10.064      	63          	100         	0           	Open  	;
 Pipe-123785-5       	Node-88             	Node-268            	5.306       	63          	100         	0           	Open  	;
 Pipe-123786-0       	Spring-5582         	Node-91             	31.111      	63          	100         	0           	Open  	;
 Pipe-123786-1       	Node-91             	Node-92             	12.714      	63          	100         	0           	Open  	;
 Pipe-123786-2       	Node-92             	Node-93             	7.103       	63          	100         	0           	Open  	;
 Pipe-123786-3       	Node-93             	Node-94             	8.18        	63          	100         	0           	Open  	;
 Pipe-123786-4       	Node-94             	Node-95             	10.453      	63          	100         	0           	Open  	;
 Pipe-123786-5       	Node-95             	Node-268            	5.273       	63          	100         	0           	Open  	;
 Pipe-123787-0       	Node-151            	Node-98             	6.884       	25          	100         	0           	Open  	;
 Pipe-123787-1       	Node-98             	Node-99             	15.498      	25          	100         	0           	Open  	;
 Pipe-123787-2       	Node-99             	Node-100            	11.003      	25          	100         	0           	Open  	;
 Pipe-123787-3       	Node-100            	Node-101            	11.121      	25          	100         	0           	Open  	;
 Pipe-123787-4       	Node-101            	Node-102            	17.05       	25          	100         	0           	Open  	;
 Pipe-123787-5       	Node-102            	Node-103            	13.638      	25          	100         	0           	Open  	;
 Pipe-123787-6       	Node-103            	Node-104            	18.134      	25          	100         	0           	Open  	;
 Pipe-123787-7       	Node-104            	Node-105            	16.117      	25          	100         	0           	Open  	;
 Pipe-123787-8       	Node-105            	Node-106            	4.264       	25          	100         	0           	Open  	;
 Pipe-123787-9       	Node-106            	Node-107            	3.691       	25          	100         	0           	Open  	;
 Pipe-123787-10      	Node-107            	Node-108            	4.167       	25          	100         	0           	Open  	;
 Pipe-123788-0       	Node-109            	Node-241            	42.619      	63          	100         	0           	Open  	;
 Pipe-123789-0       	Tank-19513          	Node-112            	19.085      	32          	100         	0           	Open  	;
 Pipe-123789-1       	Node-112            	Node-113            	7.958       	32          	100         	0           	Open  	;
 Pipe-123789-2       	Node-113            	Node-114            	17.152      	32          	100         	0           	Open  	;
 Pipe-123789-3       	Node-114            	Node-115            	17.279      	32          	100         	0           	Open  	;
 Pipe-123789-4       	Node-115            	Node-116            	11.836      	32          	100         	0           	Open  	;
 Pipe-123789-5       	Node-116            	Node-117            	15.822      	32          	100         	0           	Open  	;
 Pipe-123789-6       	Node-117            	Node-118            	3.975       	32          	100         	0           	Open  	;
 Pipe-123789-7       	Node-118            	Node-119            	4.149       	32          	100         	0           	Open  	;
 Pipe-123789-8       	Node-119            	Node-120            	8.871       	32          	100         	0           	Open  	;
 Pipe-123789-9       	Node-120            	Node-121            	10.442      	32          	100         	0           	Open  	;
 Pipe-123789-10      	Node-121            	Node-122            	19.584      	32          	100         	0           	Open  	;
 Pipe-123789-11      	Node-122            	Node-123            	15.427      	32          	100         	0           	Open  	;
 Pipe-123789-12      	Node-123            	Node-124            	11.655      	32          	100         	0           	Open  	;
 Pipe-123789-13      	Node-124            	Node-125            	7.349       	32          	100         	0           	Open  	;
 Pipe-123789-14      	Node-125            	Node-126            	14.266      	32          	100         	0           	Open  	;
 Pipe-123789-15      	Node-126            	Node-127            	1.18        	32          	100         	0           	Open  	;
 Pipe-123790-0       	Tank-19513          	Node-129            	8.528       	32          	100         	0           	Open  	;
 Pipe-123790-1       	Node-129            	Node-130            	8.914       	32          	100         	0           	Open  	;
 Pipe-123790-2       	Node-130            	Node-131            	11.671      	32          	100         	0           	Open  	;
 Pipe-123790-3       	Node-131            	Node-132            	5.796       	32          	100         	0           	Open  	;
 Pipe-123791-0       	Node-241            	Node-134            	3.425       	32          	100         	0           	Open  	;

[PUMPS]
;ID                  	Node1               	Node2               	Parameters  

[VALVES]
;ID                  	Node1           	Node2           	Diameter    	Type        	Setting     	MinorLoss   
 TCV-25343           	Node-239            	Node-240            	50.0        	TCV         	0           	0.0         	;

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers

[CURVES]
;ID              	X-Value     	Y-Value     

[CONTROLS]

[RULES]

[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	0
 Hydraulic Timestep 	1:00
 Quality Timestep   	0:05
 Pattern Timestep   	1:00
 Pattern Start      	0:00
 Report Timestep    	1:00
 Report Start       	0:00
 Start ClockTime    	12 am
 Statistic          	None

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	H-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	40
 Accuracy           	0.001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	0
 Demand Multiplier  	1.0
 Emitter Exponent   	0.5
 Quality            	None mg/L
 Diffusivity        	1
 Tolerance          	0.01

[COORDINATES]
;Node                	X-Coord         	Y-Coord         
 Node-2              	29.698929       	-2.535989       
 Node-241            	29.698962       	-2.535886       
 Node-5              	29.707673       	-2.514125       
 Node-6              	29.707662       	-2.514189       
 Node-7              	29.707671       	-2.514428       
 Node-8              	29.707687       	-2.514054       
 Node-9              	29.70792        	-2.514235       
 Node-10             	29.708255       	-2.514402       
 Node-11             	29.708277       	-2.514445       
 Node-12             	29.708269       	-2.514614       
 Node-13             	29.708251       	-2.51483        
 Node-14             	29.708226       	-2.515148       
 Node-15             	29.708202       	-2.515511       
 Node-16             	29.708329       	-2.515994       
 Node-17             	29.708309       	-2.51563        
 Node-18             	29.708283       	-2.515395       
 Node-19             	29.708248       	-2.515141       
 Node-20             	29.708277       	-2.514621       
 Node-21             	29.708288       	-2.514437       
 Node-22             	29.708265       	-2.514392       
 Node-23             	29.707941       	-2.514221       
 Node-240            	29.708301       	-2.516864       
 Node-26             	29.708308       	-2.516808       
 Node-27             	29.708311       	-2.51672        
 Node-28             	29.708321       	-2.516548       
 Node-29             	29.708322       	-2.516314       
 Node-30             	29.708327       	-2.51608        
 Node-31             	29.70833        	-2.515994       
 Node-238            	29.708293       	-2.516953       
 Node-33             	29.708342       	-2.516968       
 Node-34             	29.70848        	-2.516963       
 Node-35             	29.708562       	-2.516974       
 Node-36             	29.708611       	-2.516991       
 Node-37             	29.708664       	-2.517013       
 Node-38             	29.708721       	-2.517052       
 Node-39             	29.708759       	-2.517079       
 Node-40             	29.708807       	-2.517102       
 Node-41             	29.708825       	-2.517156       
 Node-66             	29.706736       	-2.520488       
 Node-43             	29.706684       	-2.520471       
 Node-45             	29.707489       	-2.52626        
 Node-46             	29.707031       	-2.526141       
 Node-47             	29.706874       	-2.525936       
 Node-48             	29.706728       	-2.525799       
 Node-49             	29.706481       	-2.525662       
 Node-50             	29.706433       	-2.525527       
 Node-51             	29.706427       	-2.525251       
 Node-52             	29.706394       	-2.524917       
 Node-53             	29.706362       	-2.524624       
 Node-54             	29.706339       	-2.524336       
 Node-55             	29.706327       	-2.524073       
 Node-56             	29.706311       	-2.523793       
 Node-57             	29.706303       	-2.523511       
 Node-58             	29.706317       	-2.523272       
 Node-59             	29.70634        	-2.522965       
 Node-60             	29.706361       	-2.52264        
 Node-61             	29.706401       	-2.5222         
 Node-62             	29.706439       	-2.521879       
 Node-63             	29.706467       	-2.521505       
 Node-64             	29.706512       	-2.521237       
 Node-65             	29.706729       	-2.520515       
 Node-67             	29.706848       	-2.520199       
 Node-68             	29.707148       	-2.519589       
 Node-327            	29.707196       	-2.519475       
 Node-71             	29.708089       	-2.526495       
 Node-144            	29.707238       	-2.527012       
 Node-73             	29.707251       	-2.527015       
 Node-74             	29.707301       	-2.527033       
 Node-75             	29.707329       	-2.527007       
 Node-76             	29.707375       	-2.527019       
 Node-77             	29.707379       	-2.527029       
 Node-78             	29.707385       	-2.527044       
 Node-79             	29.707406       	-2.527043       
 Node-174            	29.706558       	-2.528008       
 Node-81             	29.706503       	-2.527836       
 Node-82             	29.706504       	-2.527815       
 Node-84             	29.70056        	-2.533879       
 Node-85             	29.70062        	-2.533785       
 Node-86             	29.700646       	-2.533721       
 Node-87             	29.700663       	-2.533649       
 Node-88             	29.700702       	-2.533567       
 Node-268            	29.700724       	-2.533525       
 Node-91             	29.700552       	-2.533877       
 Node-92             	29.70061        	-2.533778       
 Node-93             	29.700637       	-2.53372        
 Node-94             	29.700657       	-2.533649       
 Node-95             	29.700697       	-2.533564       
 Node-151            	29.705729       	-2.529831       
 Node-98             	29.705741       	-2.529892       
 Node-99             	29.705868       	-2.52995        
 Node-100            	29.705961       	-2.529984       
 Node-101            	29.706053       	-2.530023       
 Node-102            	29.706197       	-2.530075       
 Node-103            	29.706315       	-2.530108       
 Node-104            	29.706471       	-2.530155       
 Node-105            	29.706514       	-2.530294       
 Node-106            	29.70649        	-2.530324       
 Node-107            	29.706466       	-2.530347       
 Node-108            	29.706491       	-2.530375       
 Node-109            	29.698696       	-2.536163       
 Node-112            	29.705244       	-2.529904       
 Node-113            	29.705315       	-2.529896       
 Node-114            	29.705469       	-2.529881       
 Node-115            	29.705623       	-2.529868       
 Node-116            	29.705721       	-2.529826       
 Node-117            	29.705796       	-2.529705       
 Node-118            	29.705811       	-2.529672       
 Node-119            	29.705823       	-2.529636       
 Node-120            	29.705823       	-2.529556       
 Node-121            	29.70583        	-2.529462       
 Node-122            	29.705953       	-2.529335       
 Node-123            	29.705954       	-2.529196       
 Node-124            	29.705942       	-2.529092       
 Node-125            	29.705947       	-2.529025       
 Node-126            	29.70598        	-2.528901       
 Node-127            	29.705973       	-2.528893       
 Node-129            	29.705161       	-2.529957       
 Node-130            	29.70517        	-2.529877       
 Node-131            	29.705206       	-2.529778       
 Node-132            	29.705212       	-2.529726       
 Node-134            	29.698992       	-2.535892       
 Node-135            	29.706521       	-2.527727       
 Node-136            	29.706639       	-2.52764        
 Node-138            	29.707584       	-2.526371       
 Node-139            	29.707464       	-2.526525       
 Node-140            	29.707332       	-2.526696       
 Node-141            	29.707287       	-2.526756       
 Node-142            	29.707203       	-2.526882       
 Node-143            	29.707177       	-2.526972       
 Node-145            	29.707258       	-2.527027       
 Node-147            	29.705249       	-2.529911       
 Node-148            	29.705316       	-2.529907       
 Node-149            	29.705471       	-2.529889       
 Node-150            	29.705625       	-2.529879       
 Node-152            	29.705803       	-2.529708       
 Node-153            	29.705819       	-2.529674       
 Node-154            	29.70583        	-2.529639       
 Node-155            	29.70583        	-2.529556       
 Node-156            	29.705838       	-2.529466       
 Node-157            	29.705961       	-2.529341       
 Node-158            	29.705961       	-2.529198       
 Node-159            	29.705953       	-2.529092       
 Node-160            	29.705956       	-2.529027       
 Node-161            	29.705997       	-2.528907       
 Node-162            	29.706011       	-2.528875       
 Node-163            	29.70602        	-2.528852       
 Node-164            	29.706025       	-2.528837       
 Node-165            	29.706033       	-2.528815       
 Node-166            	29.706058       	-2.528779       
 Node-167            	29.706146       	-2.52867        
 Node-168            	29.706235       	-2.528537       
 Node-169            	29.706294       	-2.528428       
 Node-170            	29.706369       	-2.528269       
 Node-171            	29.70645        	-2.528152       
 Node-172            	29.706534       	-2.528046       
 Node-173            	29.706549       	-2.528022       
 Node-175            	29.706599       	-2.527958       
 Node-176            	29.706633       	-2.527899       
 Node-177            	29.706699       	-2.527759       
 Node-178            	29.70674        	-2.527676       
 Node-179            	29.706805       	-2.527512       
 Node-180            	29.70684        	-2.527433       
 Node-181            	29.706916       	-2.527298       
 Node-182            	29.706955       	-2.527231       
 Node-183            	29.70697        	-2.527198       
 Node-184            	29.706983       	-2.527157       
 Node-185            	29.70702        	-2.527073       
 Node-186            	29.707123       	-2.526929       
 Node-187            	29.707275       	-2.526722       
 Node-188            	29.707348       	-2.526627       
 Node-189            	29.707409       	-2.526548       
 Node-190            	29.707554       	-2.526376       
 Node-193            	29.708298       	-2.516842       
 Node-194            	29.708294       	-2.51674        
 Node-195            	29.708258       	-2.516641       
 Node-196            	29.70821        	-2.516597       
 Node-259            	29.700847       	-2.532338       
 Node-198            	29.700927       	-2.532315       
 Node-199            	29.701085       	-2.532296       
 Node-200            	29.701278       	-2.532304       
 Node-201            	29.701487       	-2.532328       
 Node-202            	29.701726       	-2.532358       
 Node-203            	29.701929       	-2.532341       
 Node-204            	29.702148       	-2.532304       
 Node-205            	29.702405       	-2.532264       
 Node-206            	29.702551       	-2.532246       
 Node-207            	29.702817       	-2.532201       
 Node-208            	29.703069       	-2.532157       
 Node-209            	29.703209       	-2.532117       
 Node-210            	29.703325       	-2.532059       
 Node-211            	29.703494       	-2.531959       
 Node-212            	29.703612       	-2.531869       
 Node-213            	29.70376        	-2.531727       
 Node-214            	29.703972       	-2.531398       
 Node-215            	29.704057       	-2.531308       
 Node-216            	29.704161       	-2.531237       
 Node-217            	29.704322       	-2.53117        
 Node-218            	29.704523       	-2.531109       
 Node-219            	29.704724       	-2.531063       
 Node-220            	29.705051       	-2.530992       
 Node-221            	29.705262       	-2.530918       
 Node-222            	29.705434       	-2.530849       
 Node-223            	29.705587       	-2.530724       
 Node-224            	29.705679       	-2.530597       
 Node-225            	29.70566        	-2.53052        
 Node-226            	29.7058         	-2.530105       
 Node-227            	29.705829       	-2.529965       
 Node-228            	29.705814       	-2.529942       
 Node-229            	29.705776       	-2.529919       
 Node-230            	29.705676       	-2.529903       
 Node-231            	29.705438       	-2.529925       
 Node-232            	29.705263       	-2.529953       
 Node-267            	29.708215       	-2.517541       
 Node-235            	29.708234       	-2.51741        
 Node-236            	29.708259       	-2.517218       
 Node-237            	29.708289       	-2.517064       
 Node-239            	29.708297       	-2.51691        
 Node-242            	29.699119       	-2.535755       
 Node-243            	29.699251       	-2.53557        
 Node-244            	29.699399       	-2.535425       
 Node-245            	29.699581       	-2.535366       
 Node-246            	29.699791       	-2.535164       
 Node-247            	29.69992        	-2.534975       
 Node-248            	29.700028       	-2.534793       
 Node-249            	29.700047       	-2.534615       
 Node-250            	29.700143       	-2.534386       
 Node-251            	29.700166       	-2.53416        
 Node-252            	29.700249       	-2.534007       
 Node-253            	29.700329       	-2.533823       
 Node-254            	29.700392       	-2.533586       
 Node-255            	29.700438       	-2.533486       
 Node-256            	29.700448       	-2.533287       
 Node-257            	29.700632       	-2.532776       
 Node-258            	29.70075        	-2.532512       
 Node-261            	29.707328       	-2.519167       
 Node-262            	29.707604       	-2.518693       
 Node-263            	29.707809       	-2.518369       
 Node-264            	29.707938       	-2.518146       
 Node-265            	29.708048       	-2.517942       
 Node-266            	29.708159       	-2.517712       
 Node-269            	29.700933       	-2.533385       
 Node-270            	29.701182       	-2.533217       
 Node-271            	29.701464       	-2.533142       
 Node-272            	29.70166        	-2.533063       
 Node-273            	29.701926       	-2.53298        
 Node-274            	29.702161       	-2.532969       
 Node-275            	29.70248        	-2.53298        
 Node-276            	29.702807       	-2.533          
 Node-277            	29.703022       	-2.532982       
 Node-278            	29.703369       	-2.533043       
 Node-279            	29.703613       	-2.533035       
 Node-280            	29.703932       	-2.532852       
 Node-281            	29.704179       	-2.532753       
 Node-282            	29.704611       	-2.532641       
 Node-283            	29.704805       	-2.532586       
 Node-284            	29.705056       	-2.532504       
 Node-285            	29.705279       	-2.532476       
 Node-286            	29.705526       	-2.532469       
 Node-287            	29.70583        	-2.532449       
 Node-288            	29.706408       	-2.532421       
 Node-289            	29.706791       	-2.532421       
 Node-290            	29.7071         	-2.532323       
 Node-291            	29.707328       	-2.532276       
 Node-292            	29.707498       	-2.532168       
 Node-293            	29.707678       	-2.532034       
 Node-294            	29.707858       	-2.531868       
 Node-295            	29.708037       	-2.531691       
 Node-296            	29.708266       	-2.53151        
 Node-297            	29.70831        	-2.531288       
 Node-298            	29.708334       	-2.531127       
 Node-299            	29.708354       	-2.530875       
 Node-300            	29.708341       	-2.530632       
 Node-301            	29.708276       	-2.530321       
 Node-302            	29.708176       	-2.530003       
 Node-303            	29.708058       	-2.529744       
 Node-304            	29.70788        	-2.529456       
 Node-305            	29.707787       	-2.529338       
 Node-306            	29.707555       	-2.529021       
 Node-307            	29.707339       	-2.528699       
 Node-308            	29.707212       	-2.528453       
 Node-309            	29.707104       	-2.528151       
 Node-310            	29.706984       	-2.527844       
 Node-311            	29.706869       	-2.527593       
 Node-312            	29.706851       	-2.527509       
 Node-313            	29.706866       	-2.527435       
 Node-314            	29.706975       	-2.527238       
 Node-315            	29.706988       	-2.5272         
 Node-316            	29.707001       	-2.52716        
 Node-317            	29.707033       	-2.527081       
 Node-318            	29.707066       	-2.52703        
 Node-319            	29.707129       	-2.526945       
 Node-320            	29.707202       	-2.526852       
 Node-321            	29.707281       	-2.526736       
 Node-322            	29.707348       	-2.526653       
 Node-323            	29.707422       	-2.526553       
 Node-324            	29.70751        	-2.526444       
 Node-325            	29.707565       	-2.526379       
 Node-328            	29.707098       	-2.519324       
 Node-329            	29.706991       	-2.519139       
 Node-330            	29.706925       	-2.519051       
 Spring-5581         	29.700521       	-2.533984       
 Spring-5582         	29.700424       	-2.534127       
 Spring-5583         	29.698828       	-2.536072       
 Spring-5584         	29.698479       	-2.536338       
 Tank-19512          	29.707646       	-2.526275       
 Tank-19514          	29.707688       	-2.514054       
 Tank-19513          	29.705119       	-2.530021       

[END]
