[TITLE]
20424 ISAR-RUBONA WSS in Huye District

[JUNCTIONS]
;ID                  	Elev        	Demand      	Pattern         
 Node-2              	1674.0      	0.016666667 	                	;
 Node-67             	1683.0      	0.0         	                	;
 Node-4              	1685.0      	0.0         	                	;
 Node-5              	1688.0      	0.0         	                	;
 Node-12             	1688.0      	0.0         	                	;
 Node-378            	1690.0      	0.0         	                	;
 Node-8              	1691.0      	0.0         	                	;
 Node-409            	1693.0      	0.0         	                	;
 Node-10             	1696.0      	0.0         	                	;
 Node-362            	1696.0      	0.0         	                	;
 Node-13             	1688.0      	0.005555556 	                	;
 Node-54             	1696.0      	0.0         	                	;
 Node-15             	1698.0      	0.0         	                	;
 Node-16             	1698.0      	0.003703704 	                	;
 Node-481            	1689.0      	0.0         	                	;
 Node-18             	1690.0      	0.0         	                	;
 Node-19             	1690.0      	0.00462963  	                	;
 Node-478            	1687.0      	0.0         	                	;
 Node-21             	1687.0      	0.0         	                	;
 Node-22             	1688.0      	0.00462963  	                	;
 Node-474            	1687.0      	0.0         	                	;
 Node-24             	1687.0      	0.0         	                	;
 Node-25             	1687.0      	0.0         	                	;
 Node-26             	1687.0      	0.000925926 	                	;
 Node-79             	1691.0      	0.0         	                	;
 Node-28             	1692.0      	0.0         	                	;
 Node-29             	1693.0      	0.003703704 	                	;
 Node-49             	1691.0      	0.0         	                	;
 Node-31             	1693.0      	0.0         	                	;
 Node-32             	1693.0      	0.003703704 	                	;
 Node-51             	1693.0      	0.0         	                	;
 Node-34             	1695.0      	0.0         	                	;
 Node-35             	1695.0      	0.002777778 	                	;
 Node-52             	1695.0      	0.0         	                	;
 Node-37             	1697.0      	0.0         	                	;
 Node-38             	1696.0      	0.002777778 	                	;
 Node-348            	1692.0      	0.0         	                	;
 Node-327            	1691.0      	0.0         	                	;
 Node-333            	1692.0      	0.0         	                	;
 Node-42             	1691.0      	0.00462963  	                	;
 Node-43             	1692.0      	0.001851852 	                	;
 Node-44             	1691.0      	0.0         	                	;
 Node-45             	1691.0      	0.0         	                	;
 Node-46             	1690.0      	0.0         	                	;
 Node-47             	1690.0      	0.0         	                	;
 Node-48             	1691.0      	0.0         	                	;
 Node-50             	1693.0      	0.0         	                	;
 Node-53             	1695.0      	0.0         	                	;
 Node-55             	1697.0      	0.0         	                	;
 Node-355            	1698.0      	0.0         	                	;
 Node-57             	1698.0      	0.0         	                	;
 Node-517            	1698.0      	0.0         	                	;
 Node-463            	1683.0      	0.0         	                	;
 Node-60             	1683.0      	0.0         	                	;
 Node-61             	1683.0      	0.0         	                	;
 Node-62             	1684.0      	0.0         	                	;
 Node-63             	1683.0      	0.0         	                	;
 Node-64             	1682.0      	0.0         	                	;
 Node-65             	1683.0      	0.0         	                	;
 Node-508            	1684.0      	0.0         	                	;
 Node-68             	1683.0      	0.0         	                	;
 Node-69             	1682.0      	0.0         	                	;
 Node-70             	1682.0      	0.0         	                	;
 Node-71             	1682.0      	0.0         	                	;
 Node-72             	1684.0      	0.0         	                	;
 Node-73             	1685.0      	0.0         	                	;
 Node-74             	1686.0      	0.0         	                	;
 Node-75             	1688.0      	0.0         	                	;
 Node-76             	1689.0      	0.0         	                	;
 Node-77             	1689.0      	0.0         	                	;
 Node-78             	1690.0      	0.0         	                	;
 Node-80             	1691.0      	0.0         	                	;
 Node-81             	1691.0      	0.0         	                	;
 Node-431            	1690.0      	0.0         	                	;
 Node-83             	1691.0      	0.0         	                	;
 Node-84             	1690.0      	0.0         	                	;
 Node-85             	1685.0      	0.0         	                	;
 Node-86             	1687.0      	0.0         	                	;
 Node-87             	1688.0      	0.0         	                	;
 Node-88             	1689.0      	0.0         	                	;
 Node-89             	1689.0      	0.0         	                	;
 Node-90             	1689.0      	0.0         	                	;
 Node-91             	1688.0      	0.0         	                	;
 Node-92             	1688.0      	0.0         	                	;
 Node-93             	1687.0      	0.0         	                	;
 Node-94             	1686.0      	0.0         	                	;
 Node-95             	1685.0      	0.0         	                	;
 Node-96             	1685.0      	0.0         	                	;
 Node-97             	1685.0      	0.0         	                	;
 Node-98             	1685.0      	0.0         	                	;
 Node-503            	1685.0      	0.0         	                	;
 Node-100            	1684.0      	0.0         	                	;
 Node-101            	1683.0      	0.0         	                	;
 Node-102            	1682.0      	0.0         	                	;
 Node-103            	1682.0      	0.0         	                	;
 Node-462            	1683.0      	0.0         	                	;
 Node-350            	1692.0      	0.0         	                	;
 Node-106            	1692.0      	0.0         	                	;
 Node-107            	1692.0      	0.00462963  	                	;
 Node-109            	1675.0      	0.0         	                	;
 Node-110            	1675.0      	0.0         	                	;
 Node-111            	1675.0      	0.0         	                	;
 Node-112            	1676.0      	0.0         	                	;
 Node-113            	1676.0      	0.0         	                	;
 Node-114            	1676.0      	0.0         	                	;
 Node-115            	1676.0      	0.0         	                	;
 Node-116            	1676.0      	0.0         	                	;
 Node-117            	1676.0      	0.0         	                	;
 Node-118            	1676.0      	0.0         	                	;
 Node-119            	1679.0      	0.0         	                	;
 Node-120            	1682.0      	0.0         	                	;
 Node-121            	1682.0      	0.0         	                	;
 Node-122            	1682.0      	0.0         	                	;
 Node-123            	1683.0      	0.0         	                	;
 Node-124            	1682.0      	0.0         	                	;
 Node-125            	1682.0      	0.0         	                	;
 Node-126            	1682.0      	0.0         	                	;
 Node-127            	1681.0      	0.0         	                	;
 Node-128            	1680.0      	0.0         	                	;
 Node-129            	1679.0      	0.0         	                	;
 Node-130            	1679.0      	0.0         	                	;
 Node-131            	1678.0      	0.0         	                	;
 Node-132            	1677.0      	0.0         	                	;
 Node-133            	1677.0      	0.0         	                	;
 Node-134            	1677.0      	0.0         	                	;
 Node-135            	1677.0      	0.0         	                	;
 Node-136            	1678.0      	0.0         	                	;
 Node-137            	1681.0      	0.0         	                	;
 Node-469            	1686.0      	0.0         	                	;
 Node-139            	1676.0      	0.064814815 	                	;
 Node-592            	1675.0      	0.0         	                	;
 Node-176            	1685.0      	0.0         	                	;
 Node-142            	1686.0      	0.003703704 	                	;
 Node-177            	1687.0      	0.0         	                	;
 Node-144            	1689.0      	0.002777778 	                	;
 Node-178            	1691.0      	0.0         	                	;
 Node-146            	1691.0      	0.000925926 	                	;
 Node-181            	1699.0      	0.0         	                	;
 Node-148            	1699.0      	0.001851852 	                	;
 Node-186            	1682.0      	0.0         	                	;
 Node-151            	1683.0      	0.0         	                	;
 Node-188            	1683.0      	0.0         	                	;
 Node-153            	1685.0      	0.0         	                	;
 Node-154            	1687.0      	0.0         	                	;
 Node-155            	1689.0      	0.0         	                	;
 Node-321            	1691.0      	0.0         	                	;
 Node-157            	1695.0      	0.0         	                	;
 Node-158            	1696.0      	0.0         	                	;
 Node-159            	1698.0      	0.0         	                	;
 Node-160            	1699.0      	0.0         	                	;
 Node-161            	1700.0      	0.0         	                	;
 Node-162            	1702.0      	0.0         	                	;
 Node-163            	1703.0      	0.0         	                	;
 Node-164            	1704.0      	0.0         	                	;
 Node-312            	1704.0      	0.0         	                	;
 Node-166            	1706.0      	0.0         	                	;
 Node-167            	1708.0      	0.0         	                	;
 Node-309            	1709.0      	0.0         	                	;
 Node-169            	1711.0      	0.0         	                	;
 Node-172            	1713.0      	0.0         	                	;
 Node-184            	1684.0      	0.0         	                	;
 Node-179            	1692.0      	0.0         	                	;
 Node-180            	1696.0      	0.0         	                	;
 Node-182            	1701.0      	0.0         	                	;
 Node-183            	1702.0      	0.002777778 	                	;
 Node-185            	1685.0      	0.001851852 	                	;
 Node-187            	1682.0      	0.00462963  	                	;
 Node-195            	1682.0      	0.0         	                	;
 Node-193            	1682.0      	0.0         	                	;
 Node-191            	1682.0      	0.0         	                	;
 Node-192            	1682.0      	0.000925926 	                	;
 Node-194            	1682.0      	0.003703704 	                	;
 Node-196            	1682.0      	0.00462963  	                	;
 Node-200            	1651.0      	0.0         	                	;
 Node-199            	1650.0      	0.231481481 	                	;
 Node-201            	1650.0      	0.0         	                	;
 Node-202            	1650.0      	0.0         	                	;
 Node-203            	1649.0      	0.0         	                	;
 Node-204            	1649.0      	0.231481481 	                	;
 Node-206            	1682.0      	0.0         	                	;
 Node-207            	1681.0      	0.0         	                	;
 Node-208            	1679.0      	0.0         	                	;
 Node-209            	1678.0      	0.0         	                	;
 Node-210            	1676.0      	0.0         	                	;
 Node-211            	1672.0      	0.0         	                	;
 Node-212            	1667.0      	0.0         	                	;
 Node-213            	1663.0      	0.0         	                	;
 Node-214            	1658.0      	0.0         	                	;
 Node-215            	1655.0      	0.0         	                	;
 Node-216            	1654.0      	0.0         	                	;
 Node-217            	1650.0      	0.0         	                	;
 Node-218            	1650.0      	0.0         	                	;
 Node-219            	1649.0      	0.0         	                	;
 Node-220            	1649.0      	0.0         	                	;
 Node-221            	1650.0      	0.0         	                	;
 Node-222            	1650.0      	0.0         	                	;
 Node-223            	1650.0      	0.0         	                	;
 Node-224            	1650.0      	0.0         	                	;
 Node-225            	1651.0      	0.0         	                	;
 Node-284            	1613.0      	0.0         	                	;
 Node-228            	1616.0      	0.0         	                	;
 Node-229            	1620.0      	0.0         	                	;
 Node-230            	1624.0      	0.0         	                	;
 Node-231            	1629.0      	0.0         	                	;
 Node-232            	1631.0      	0.0         	                	;
 Node-233            	1634.0      	0.0         	                	;
 Node-234            	1639.0      	0.0         	                	;
 Node-235            	1647.0      	0.0         	                	;
 Node-236            	1648.0      	0.0         	                	;
 Node-237            	1659.0      	0.0         	                	;
 Node-238            	1666.0      	0.0         	                	;
 Node-239            	1671.0      	0.0         	                	;
 Node-240            	1673.0      	0.0         	                	;
 Node-241            	1676.0      	0.0         	                	;
 Node-242            	1678.0      	0.0         	                	;
 Node-243            	1681.0      	0.0         	                	;
 Node-244            	1681.0      	0.0         	                	;
 Node-247            	1606.0      	0.0         	                	;
 Node-248            	1603.0      	0.0         	                	;
 Node-272            	1600.0      	0.0         	                	;
 Node-267            	1598.0      	0.0         	                	;
 Node-252            	1598.0      	0.0         	                	;
 Node-253            	1598.0      	0.0         	                	;
 Node-254            	1600.0      	0.0         	                	;
 Node-255            	1597.0      	0.0         	                	;
 Node-256            	1598.0      	0.0         	                	;
 Node-257            	1599.0      	0.0         	                	;
 Node-258            	1599.0      	0.0         	                	;
 Node-259            	1600.0      	0.0         	                	;
 Node-260            	1600.0      	0.0         	                	;
 Node-261            	1601.0      	0.0         	                	;
 Node-262            	1602.0      	0.0         	                	;
 Node-263            	1603.0      	0.0         	                	;
 Node-264            	1603.0      	0.0         	                	;
 Node-265            	1603.0      	0.0         	                	;
 Node-302            	1604.0      	0.0         	                	;
 Node-268            	1598.0      	0.0         	                	;
 Node-269            	1598.0      	0.0         	                	;
 Node-270            	1600.0      	0.0         	                	;
 Node-271            	1599.0      	0.0         	                	;
 Node-274            	1598.0      	0.0         	                	;
 Node-275            	1596.0      	0.0         	                	;
 Node-276            	1597.0      	0.0         	                	;
 Node-277            	1597.0      	0.0         	                	;
 Node-278            	1597.0      	0.0         	                	;
 Node-279            	1597.0      	0.0         	                	;
 Node-280            	1599.0      	0.0         	                	;
 Node-281            	1599.0      	0.0         	                	;
 Node-282            	1602.0      	0.0         	                	;
 Node-283            	1606.0      	0.0         	                	;
 Node-286            	1610.0      	0.0         	                	;
 Node-288            	1610.0      	0.0         	                	;
 Node-289            	1606.0      	0.0         	                	;
 Node-290            	1605.0      	0.0         	                	;
 Node-291            	1604.0      	0.0         	                	;
 Node-305            	1608.0      	0.0         	                	;
 Node-294            	1606.0      	0.0         	                	;
 Node-295            	1605.0      	0.0         	                	;
 Node-296            	1604.0      	0.0         	                	;
 Node-308            	1607.0      	0.0         	                	;
 Node-299            	1607.0      	0.0         	                	;
 Node-300            	1605.0      	0.0         	                	;
 Node-301            	1604.0      	0.0         	                	;
 Node-304            	1608.0      	0.0         	                	;
 Node-307            	1612.0      	0.0         	                	;
 Node-310            	1710.0      	0.0         	                	;
 Node-311            	1709.0      	0.005555556 	                	;
 Node-313            	1704.0      	0.0         	                	;
 Node-314            	1704.0      	0.002777778 	                	;
 Node-590            	1675.0      	0.0         	                	;
 Node-316            	1675.0      	0.0         	                	;
 Node-317            	1673.0      	0.0         	                	;
 Node-318            	1673.0      	0.0         	                	;
 Node-319            	1670.0      	0.0         	                	;
 Node-320            	1670.0      	0.055555556 	                	;
 Node-322            	1686.0      	0.0         	                	;
 Node-323            	1682.0      	0.0         	                	;
 Node-324            	1680.0      	0.0         	                	;
 Node-325            	1679.0      	0.0         	                	;
 Node-326            	1678.0      	0.009259259 	                	;
 Node-328            	1690.0      	0.0         	                	;
 Node-329            	1691.0      	0.0         	                	;
 Node-330            	1691.0      	0.0         	                	;
 Node-331            	1691.0      	0.0         	                	;
 Node-332            	1691.0      	0.003703704 	                	;
 Node-334            	1692.0      	0.0         	                	;
 Node-335            	1692.0      	0.0         	                	;
 Node-336            	1692.0      	0.0         	                	;
 Node-337            	1691.0      	0.00462963  	                	;
 Node-339            	1691.0      	0.0         	                	;
 Node-340            	1692.0      	0.0         	                	;
 Node-485            	1692.0      	0.0         	                	;
 Node-345            	1689.0      	0.0         	                	;
 Node-344            	1688.0      	0.001851852 	                	;
 Node-346            	1687.0      	0.0         	                	;
 Node-349            	1692.0      	0.0         	                	;
 Node-366            	1693.0      	0.0         	                	;
 Node-352            	1694.0      	0.001851852 	                	;
 Node-363            	1694.0      	0.0         	                	;
 Node-354            	1696.0      	0.00462963  	                	;
 Node-356            	1700.0      	0.0         	                	;
 Node-357            	1700.0      	0.006481481 	                	;
 Node-359            	1688.0      	0.0         	                	;
 Node-360            	1690.0      	0.0         	                	;
 Node-364            	1694.0      	0.0         	                	;
 Node-365            	1694.0      	0.0         	                	;
 Node-367            	1693.0      	0.0         	                	;
 Node-390            	1692.0      	0.0         	                	;
 Node-369            	1692.0      	0.0         	                	;
 Node-370            	1691.0      	0.0         	                	;
 Node-386            	1691.0      	0.0         	                	;
 Node-372            	1691.0      	0.0         	                	;
 Node-376            	1691.0      	0.0         	                	;
 Node-374            	1691.0      	0.0         	                	;
 Node-375            	1691.0      	0.00462963  	                	;
 Node-377            	1692.0      	0.003703704 	                	;
 Node-392            	1689.0      	0.0         	                	;
 Node-380            	1689.0      	0.0         	                	;
 Node-388            	1688.0      	0.0         	                	;
 Node-382            	1688.0      	0.0         	                	;
 Node-383            	1688.0      	0.0         	                	;
 Node-384            	1688.0      	0.0         	                	;
 Node-385            	1688.0      	0.001851852 	                	;
 Node-387            	1692.0      	0.005555556 	                	;
 Node-389            	1689.0      	0.003703704 	                	;
 Node-391            	1692.0      	0.003703704 	                	;
 Node-393            	1690.0      	0.001851852 	                	;
 Node-405            	1690.0      	0.0         	                	;
 Node-395            	1691.0      	0.0         	                	;
 Node-396            	1691.0      	0.003703704 	                	;
 Node-397            	1688.0      	0.001851852 	                	;
 Node-398            	1688.0      	0.0         	                	;
 Node-399            	1688.0      	0.0         	                	;
 Node-422            	1688.0      	0.0         	                	;
 Node-401            	1688.0      	0.0         	                	;
 Node-402            	1689.0      	0.0         	                	;
 Node-416            	1689.0      	0.0         	                	;
 Node-404            	1689.0      	0.0         	                	;
 Node-406            	1691.0      	0.0         	                	;
 Node-407            	1692.0      	0.0         	                	;
 Node-410            	1693.0      	0.0         	                	;
 Node-411            	1694.0      	0.0         	                	;
 Node-412            	1693.0      	0.005555556 	                	;
 Node-473            	1686.0      	0.0         	                	;
 Node-414            	1687.0      	0.0         	                	;
 Node-415            	1687.0      	0.000925926 	                	;
 Node-417            	1690.0      	0.0         	                	;
 Node-418            	1691.0      	0.006481481 	                	;
 Node-470            	1686.0      	0.0         	                	;
 Node-420            	1686.0      	0.0         	                	;
 Node-421            	1686.0      	0.002777778 	                	;
 Node-423            	1689.0      	0.0         	                	;
 Node-424            	1689.0      	0.003703704 	                	;
 Node-483            	1691.0      	0.0         	                	;
 Node-426            	1693.0      	0.023148148 	                	;
 Node-427            	1690.0      	0.0         	                	;
 Node-428            	1690.0      	0.0         	                	;
 Node-429            	1691.0      	0.0         	                	;
 Node-430            	1692.0      	0.003703704 	                	;
 Node-432            	1692.0      	0.0         	                	;
 Node-433            	1693.0      	0.001851852 	                	;
 Node-511            	1688.0      	0.0         	                	;
 Node-435            	1688.0      	0.0         	                	;
 Node-436            	1689.0      	0.003703704 	                	;
 Node-513            	1692.0      	0.0         	                	;
 Node-438            	1692.0      	0.0         	                	;
 Node-439            	1693.0      	0.001851852 	                	;
 Node-515            	1696.0      	0.0         	                	;
 Node-441            	1696.0      	0.0         	                	;
 Node-442            	1697.0      	0.003703704 	                	;
 Node-444            	1699.0      	0.0         	                	;
 Node-445            	1699.0      	0.001851852 	                	;
 Node-447            	1700.0      	0.0         	                	;
 Node-456            	1702.0      	0.0         	                	;
 Node-453            	1704.0      	0.0         	                	;
 Node-450            	1707.0      	0.0         	                	;
 Node-451            	1707.0      	0.0         	                	;
 Node-452            	1707.0      	0.002777778 	                	;
 Node-454            	1705.0      	0.0         	                	;
 Node-455            	1704.0      	0.001851852 	                	;
 Node-457            	1702.0      	0.0         	                	;
 Node-458            	1702.0      	0.002777778 	                	;
 Node-509            	1685.0      	0.0         	                	;
 Node-460            	1686.0      	0.0         	                	;
 Node-461            	1686.0      	0.005555556 	                	;
 Node-464            	1682.0      	0.0         	                	;
 Node-465            	1682.0      	0.0         	                	;
 Node-466            	1683.0      	0.0         	                	;
 Node-467            	1684.0      	0.0         	                	;
 Node-621            	1685.0      	0.0         	                	;
 Node-551            	1686.0      	0.0         	                	;
 Node-472            	1686.0      	0.0         	                	;
 Node-475            	1687.0      	0.0         	                	;
 Node-476            	1687.0      	0.0         	                	;
 Node-477            	1687.0      	0.0         	                	;
 Node-535            	1688.0      	0.0         	                	;
 Node-480            	1689.0      	0.0         	                	;
 Node-482            	1690.0      	0.0         	                	;
 Node-484            	1692.0      	0.0         	                	;
 Node-486            	1692.0      	0.023148148 	                	;
 Node-487            	1686.0      	0.0         	                	;
 Node-488            	1685.0      	0.0         	                	;
 Node-489            	1684.0      	0.0         	                	;
 Node-490            	1684.0      	0.0         	                	;
 Node-491            	1681.0      	0.0         	                	;
 Node-492            	1681.0      	0.0         	                	;
 Node-493            	1682.0      	0.0         	                	;
 Node-494            	1682.0      	0.0         	                	;
 Node-495            	1682.0      	0.0         	                	;
 Node-496            	1683.0      	0.0         	                	;
 Node-497            	1683.0      	0.0         	                	;
 Node-498            	1683.0      	0.0         	                	;
 Node-499            	1683.0      	0.0         	                	;
 Node-500            	1684.0      	0.0         	                	;
 Node-501            	1685.0      	0.0         	                	;
 Node-502            	1686.0      	0.0         	                	;
 Node-505            	1685.0      	0.0         	                	;
 Node-506            	1685.0      	0.0         	                	;
 Node-507            	1685.0      	0.001851852 	                	;
 Node-510            	1687.0      	0.0         	                	;
 Node-512            	1689.0      	0.0         	                	;
 Node-514            	1693.0      	0.0         	                	;
 Node-516            	1697.0      	0.0         	                	;
 Node-558            	1684.0      	0.0         	                	;
 Node-519            	1685.0      	0.003703704 	                	;
 Node-556            	1683.0      	0.0         	                	;
 Node-521            	1685.0      	0.003703704 	                	;
 Node-555            	1683.0      	0.0         	                	;
 Node-523            	1684.0      	0.0         	                	;
 Node-524            	1685.0      	0.002777778 	                	;
 Node-526            	1689.0      	0.0         	                	;
 Node-527            	1688.0      	0.0         	                	;
 Node-528            	1687.0      	0.0         	                	;
 Node-529            	1687.0      	0.0         	                	;
 Node-530            	1687.0      	0.0         	                	;
 Node-531            	1687.0      	0.0         	                	;
 Node-532            	1687.0      	0.0         	                	;
 Node-533            	1688.0      	0.0         	                	;
 Node-534            	1688.0      	0.0         	                	;
 Node-537            	1651.0      	0.0         	                	;
 Node-538            	1653.0      	0.0         	                	;
 Node-539            	1653.0      	0.0         	                	;
 Node-540            	1653.0      	0.0         	                	;
 Node-541            	1653.0      	0.0         	                	;
 Node-542            	1655.0      	0.0         	                	;
 Node-543            	1658.0      	0.0         	                	;
 Node-544            	1662.0      	0.0         	                	;
 Node-545            	1667.0      	0.0         	                	;
 Node-546            	1672.0      	0.0         	                	;
 Node-547            	1675.0      	0.0         	                	;
 Node-614            	1678.0      	0.0         	                	;
 Node-550            	1650.0      	0.001851852 	                	;
 Node-552            	1688.0      	0.0         	                	;
 Node-553            	1686.0      	0.0         	                	;
 Node-554            	1685.0      	0.0         	                	;
 Node-557            	1683.0      	0.0         	                	;
 Node-559            	1684.0      	0.0         	                	;
 Node-564            	1685.0      	0.0         	                	;
 Node-561            	1685.0      	0.0         	                	;
 Node-562            	1687.0      	0.0         	                	;
 Node-563            	1688.0      	0.003703704 	                	;
 Node-565            	1686.0      	0.002777778 	                	;
 Node-610            	1680.0      	0.0         	                	;
 Node-567            	1682.0      	0.0         	                	;
 Node-568            	1683.0      	0.0         	                	;
 Node-569            	1683.0      	0.003703704 	                	;
 Node-612            	1679.0      	0.0         	                	;
 Node-571            	1680.0      	0.0         	                	;
 Node-572            	1682.0      	0.001851852 	                	;
 Node-615            	1678.0      	0.0         	                	;
 Node-574            	1678.0      	0.0         	                	;
 Node-575            	1679.0      	0.0         	                	;
 Node-576            	1680.0      	0.0         	                	;
 Node-577            	1680.0      	0.005555556 	                	;
 Node-617            	1677.0      	0.0         	                	;
 Node-579            	1678.0      	0.0         	                	;
 Node-580            	1679.0      	0.0         	                	;
 Node-581            	1681.0      	0.0         	                	;
 Node-582            	1681.0      	0.002777778 	                	;
 Node-583            	1676.0      	0.055555556 	                	;
 Node-595            	1676.0      	0.0         	                	;
 Node-585            	1669.0      	0.046296296 	                	;
 Node-586            	1670.0      	0.0         	                	;
 Node-587            	1672.0      	0.0         	                	;
 Node-588            	1673.0      	0.0         	                	;
 Node-589            	1674.0      	0.0         	                	;
 Node-591            	1675.0      	0.0         	                	;
 Node-593            	1676.0      	0.0         	                	;
 Node-594            	1676.0      	0.0         	                	;
 Node-596            	1676.0      	0.0         	                	;
 Node-597            	1676.0      	0.0         	                	;
 Node-598            	1676.0      	0.0         	                	;
 Node-599            	1676.0      	0.0         	                	;
 Node-600            	1676.0      	0.0         	                	;
 Node-601            	1679.0      	0.0         	                	;
 Node-602            	1682.0      	0.0         	                	;
 Node-603            	1682.0      	0.0         	                	;
 Node-604            	1682.0      	0.0         	                	;
 Node-605            	1683.0      	0.0         	                	;
 Node-622            	1682.0      	0.0         	                	;
 Node-625            	1682.0      	0.0         	                	;
 Node-608            	1682.0      	0.0         	                	;
 Node-609            	1681.0      	0.0         	                	;
 Node-611            	1679.0      	0.0         	                	;
 Node-613            	1678.0      	0.0         	                	;
 Node-616            	1677.0      	0.0         	                	;
 Node-618            	1678.0      	0.0         	                	;
 Node-619            	1681.0      	0.0         	                	;
 Node-620            	1684.0      	0.0         	                	;
 Node-623            	1675.0      	0.0         	                	;
 Node-624            	1668.0      	0.0         	                	;
 Node-626            	1683.0      	0.0         	                	;
 Node-627            	1684.0      	0.0         	                	;
 Node-628            	1686.0      	0.002777778 	                	;

[RESERVOIRS]
;ID                  	Head        	Pattern         
 Spring-5314         	1610        	                	;
 Spring-5315         	1611        	                	;
 Spring-5316         	1613        	                	;
 Spring-5317         	1619        	                	;

[TANKS]
;ID                  	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve
 Tank-18925          	1601        	0.75        	0.15000000000000002     	1.5         	5           	40.0        	                	;
 Tank-18926          	1691        	0.75        	0.15000000000000002     	1.5         	5           	10.0        	                	;
 Tank-18927          	1688        	0.75        	0.15000000000000002     	1.5         	5           	30.0        	                	;
 Tank-18928          	1650        	0.75        	0.15000000000000002     	1.5         	5           	10.0        	                	;
 Tank-18930          	1713        	0.75        	0.15000000000000002     	1.5         	5           	30.0        	                	;
 Tank-18931          	1713        	0.75        	0.15000000000000002     	1.5         	5           	30.0        	                	;
 Tank-18932          	1651        	0.75        	0.15000000000000002     	1.5         	5           	10.0        	                	;
 Tank-18937          	1675        	0.75        	0.15000000000000002     	1.5         	5           	20.0        	                	;

[PIPES]
;ID                  	Node1               	Node2               	Length      	Diameter    	Roughness   	MinorLoss   	Status
 Pipe-109635-0       	Tank-18937          	Node-2              	27.279      	50          	100         	0           	Open  	;
 Pipe-109602-0       	Node-67             	Node-4              	17.633      	50          	100         	0           	Open  	;
 Pipe-109602-1       	Node-4              	Node-5              	35.091      	50          	100         	0           	Open  	;
 Pipe-109602-2       	Node-5              	Node-12             	18.385      	50          	100         	0           	Open  	;
 Pipe-109602-3       	Node-12             	Node-378            	16.1        	50          	100         	0           	Open  	;
 Pipe-109602-4       	Node-378            	Node-8              	17.736      	50          	100         	0           	Open  	;
 Pipe-109602-5       	Node-8              	Node-409            	19.22       	50          	100         	0           	Open  	;
 Pipe-109602-6       	Node-409            	Node-10             	34.908      	50          	100         	0           	Open  	;
 Pipe-109602-7       	Node-10             	Node-362            	7.56        	50          	100         	0           	Open  	;
 Pipe-109592-0       	Node-12             	Node-13             	8.661       	32          	100         	0           	Open  	;
 Pipe-109593-0       	Node-54             	Node-15             	29.148      	32          	100         	0           	Open  	;
 Pipe-109593-1       	Node-15             	Node-16             	8.901       	32          	100         	0           	Open  	;
 Pipe-109594-0       	Node-481            	Node-18             	8.582       	32          	100         	0           	Open  	;
 Pipe-109594-1       	Node-18             	Node-19             	13.038      	32          	100         	0           	Open  	;
 Pipe-109595-0       	Node-478            	Node-21             	9.943       	32          	100         	0           	Open  	;
 Pipe-109595-1       	Node-21             	Node-22             	11.089      	32          	100         	0           	Open  	;
 Pipe-109596-0       	Node-474            	Node-24             	11.332      	32          	100         	0           	Open  	;
 Pipe-109596-1       	Node-24             	Node-25             	15.016      	32          	100         	0           	Open  	;
 Pipe-109596-2       	Node-25             	Node-26             	6.605       	32          	100         	0           	Open  	;
 Pipe-109597-0       	Node-79             	Node-28             	17.374      	32          	100         	0           	Open  	;
 Pipe-109597-1       	Node-28             	Node-29             	13.132      	32          	100         	0           	Open  	;
 Pipe-109598-0       	Node-49             	Node-31             	20.144      	32          	100         	0           	Open  	;
 Pipe-109598-1       	Node-31             	Node-32             	9.791       	32          	100         	0           	Open  	;
 Pipe-109599-0       	Node-51             	Node-34             	22.916      	32          	100         	0           	Open  	;
 Pipe-109599-1       	Node-34             	Node-35             	9.422       	32          	100         	0           	Open  	;
 Pipe-109600-0       	Node-52             	Node-37             	23.913      	32          	100         	0           	Open  	;
 Pipe-109600-1       	Node-37             	Node-38             	7.569       	32          	100         	0           	Open  	;
 Pipe-109667-0       	Node-348            	Node-327            	14.624      	25          	100         	0           	Open  	;
 Pipe-109667-1       	Node-327            	Node-333            	15.649      	25          	100         	0           	Open  	;
 Pipe-109667-2       	Node-333            	Node-42             	4.561       	25          	100         	0           	Open  	;
 Pipe-109601-0       	Node-43             	Node-44             	7.737       	50          	100         	0           	Open  	;
 Pipe-109601-1       	Node-44             	Node-45             	8.735       	50          	100         	0           	Open  	;
 Pipe-109601-2       	Node-45             	Node-46             	4.874       	50          	100         	0           	Open  	;
 Pipe-109601-3       	Node-46             	Node-47             	4.371       	50          	100         	0           	Open  	;
 Pipe-109601-4       	Node-47             	Node-48             	19.974      	50          	100         	0           	Open  	;
 Pipe-109601-5       	Node-48             	Node-49             	25.959      	50          	100         	0           	Open  	;
 Pipe-109601-6       	Node-49             	Node-50             	30.299      	50          	100         	0           	Open  	;
 Pipe-109601-7       	Node-50             	Node-51             	36.34       	50          	100         	0           	Open  	;
 Pipe-109601-8       	Node-51             	Node-52             	39.765      	50          	100         	0           	Open  	;
 Pipe-109601-9       	Node-52             	Node-53             	25.157      	50          	100         	0           	Open  	;
 Pipe-109601-10      	Node-53             	Node-54             	18.891      	50          	100         	0           	Open  	;
 Pipe-109601-11      	Node-54             	Node-55             	35.47       	50          	100         	0           	Open  	;
 Pipe-109601-12      	Node-55             	Node-355            	24.651      	50          	100         	0           	Open  	;
 Pipe-109601-13      	Node-355            	Node-57             	12.453      	50          	100         	0           	Open  	;
 Pipe-109601-14      	Node-57             	Node-517            	7.921       	50          	100         	0           	Open  	;
 Pipe-109603-0       	Node-463            	Node-60             	7.398       	63          	100         	0           	Open  	;
 Pipe-109603-1       	Node-60             	Node-61             	12.397      	63          	100         	0           	Open  	;
 Pipe-109603-2       	Node-61             	Node-62             	18.989      	63          	100         	0           	Open  	;
 Pipe-109603-3       	Node-62             	Node-63             	25.203      	63          	100         	0           	Open  	;
 Pipe-109603-4       	Node-63             	Node-64             	26.522      	63          	100         	0           	Open  	;
 Pipe-109603-5       	Node-64             	Node-65             	26.395      	63          	100         	0           	Open  	;
 Pipe-109603-6       	Node-65             	Node-508            	23.378      	63          	100         	0           	Open  	;
 Pipe-109603-7       	Node-508            	Node-67             	9.431       	63          	100         	0           	Open  	;
 Pipe-109603-8       	Node-67             	Node-68             	19.549      	63          	100         	0           	Open  	;
 Pipe-109603-9       	Node-68             	Node-69             	35.471      	63          	100         	0           	Open  	;
 Pipe-109603-10      	Node-69             	Node-70             	45.987      	63          	100         	0           	Open  	;
 Pipe-109603-11      	Node-70             	Node-71             	33.344      	63          	100         	0           	Open  	;
 Pipe-109603-12      	Node-71             	Node-72             	37.566      	63          	100         	0           	Open  	;
 Pipe-109603-13      	Node-72             	Node-73             	31.88       	63          	100         	0           	Open  	;
 Pipe-109603-14      	Node-73             	Node-74             	34.739      	63          	100         	0           	Open  	;
 Pipe-109603-15      	Node-74             	Node-75             	28.737      	63          	100         	0           	Open  	;
 Pipe-109603-16      	Node-75             	Node-76             	21.771      	63          	100         	0           	Open  	;
 Pipe-109603-17      	Node-76             	Node-77             	17.895      	63          	100         	0           	Open  	;
 Pipe-109603-18      	Node-77             	Node-78             	23.861      	63          	100         	0           	Open  	;
 Pipe-109603-19      	Node-78             	Node-79             	29.414      	63          	100         	0           	Open  	;
 Pipe-109603-20      	Node-79             	Node-80             	19.576      	63          	100         	0           	Open  	;
 Pipe-109603-21      	Node-80             	Node-81             	18.699      	63          	100         	0           	Open  	;
 Pipe-109603-22      	Node-81             	Node-431            	20.871      	63          	100         	0           	Open  	;
 Pipe-109603-23      	Node-431            	Node-83             	27.918      	63          	100         	0           	Open  	;
 Pipe-109603-24      	Node-83             	Node-84             	26.709      	63          	100         	0           	Open  	;
 Pipe-109603-25      	Node-84             	Node-427            	15.34       	63          	100         	0           	Open  	;
 Pipe-109603-26      	Node-427            	Node-428            	3.738       	63          	100         	0           	Open  	;
 Pipe-109603-27      	Node-428            	Node-429            	4.341       	63          	100         	0           	Open  	;
 Pipe-109603-28      	Node-429            	Node-430            	13.227      	63          	100         	0           	Open  	;
 Pipe-109604-0       	Node-431            	Node-432            	11.854      	32          	100         	0           	Open  	;
 Pipe-109604-1       	Node-432            	Node-433            	13.611      	32          	100         	0           	Open  	;
 Pipe-109605-0       	Node-511            	Node-435            	10.367      	32          	100         	0           	Open  	;
 Pipe-109605-1       	Node-435            	Node-436            	8.875       	32          	100         	0           	Open  	;
 Pipe-109606-0       	Node-513            	Node-438            	9.605       	32          	100         	0           	Open  	;
 Pipe-109606-1       	Node-438            	Node-439            	10.92       	32          	100         	0           	Open  	;
 Pipe-109607-0       	Node-515            	Node-441            	10.114      	32          	100         	0           	Open  	;
 Pipe-109607-1       	Node-441            	Node-442            	11.245      	32          	100         	0           	Open  	;
 Pipe-109608-0       	Node-517            	Node-444            	12.113      	32          	100         	0           	Open  	;
 Pipe-109608-1       	Node-444            	Node-445            	9.18        	32          	100         	0           	Open  	;
 Pipe-109609-0       	Node-517            	Node-447            	37.889      	32          	100         	0           	Open  	;
 Pipe-109609-1       	Node-447            	Node-456            	22.587      	32          	100         	0           	Open  	;
 Pipe-109609-2       	Node-456            	Node-453            	47.66       	32          	100         	0           	Open  	;
 Pipe-109609-3       	Node-453            	Node-450            	38.082      	32          	100         	0           	Open  	;
 Pipe-109609-4       	Node-450            	Node-451            	12.941      	32          	100         	0           	Open  	;
 Pipe-109609-5       	Node-451            	Node-452            	14.348      	32          	100         	0           	Open  	;
 Pipe-109610-0       	Node-453            	Node-454            	8.018       	32          	100         	0           	Open  	;
 Pipe-109610-1       	Node-454            	Node-455            	13.289      	32          	100         	0           	Open  	;
 Pipe-109611-0       	Node-456            	Node-457            	9.827       	32          	100         	0           	Open  	;
 Pipe-109611-1       	Node-457            	Node-458            	12.873      	32          	100         	0           	Open  	;
 Pipe-109612-0       	Node-509            	Node-460            	7.213       	32          	100         	0           	Open  	;
 Pipe-109612-1       	Node-460            	Node-461            	11.862      	32          	100         	0           	Open  	;
 Pipe-109613-0       	Node-462            	Node-463            	8.524       	63          	100         	0           	Open  	;
 Pipe-109613-1       	Node-463            	Node-464            	8.468       	63          	100         	0           	Open  	;
 Pipe-109613-2       	Node-464            	Node-465            	19.548      	63          	100         	0           	Open  	;
 Pipe-109613-3       	Node-465            	Node-466            	20.475      	63          	100         	0           	Open  	;
 Pipe-109613-4       	Node-466            	Node-467            	41.824      	63          	100         	0           	Open  	;
 Pipe-109613-5       	Node-467            	Node-621            	40.018      	63          	100         	0           	Open  	;
 Pipe-109613-6       	Node-621            	Node-469            	33.813      	63          	100         	0           	Open  	;
 Pipe-109613-7       	Node-469            	Node-470            	30.232      	63          	100         	0           	Open  	;
 Pipe-109613-8       	Node-470            	Node-551            	28.373      	63          	100         	0           	Open  	;
 Pipe-109613-9       	Node-551            	Node-472            	24.646      	63          	100         	0           	Open  	;
 Pipe-109613-10      	Node-472            	Node-473            	23.357      	63          	100         	0           	Open  	;
 Pipe-109613-11      	Node-473            	Node-474            	29.648      	63          	100         	0           	Open  	;
 Pipe-109613-12      	Node-474            	Node-475            	19.774      	63          	100         	0           	Open  	;
 Pipe-109613-13      	Node-475            	Node-476            	18.827      	63          	100         	0           	Open  	;
 Pipe-109613-14      	Node-476            	Node-477            	20.25       	63          	100         	0           	Open  	;
 Pipe-109613-15      	Node-477            	Node-478            	18.001      	63          	100         	0           	Open  	;
 Pipe-109613-16      	Node-478            	Node-535            	20.351      	63          	100         	0           	Open  	;
 Pipe-109613-17      	Node-535            	Node-480            	21.528      	63          	100         	0           	Open  	;
 Pipe-109613-18      	Node-480            	Node-481            	17.361      	63          	100         	0           	Open  	;
 Pipe-109613-19      	Node-481            	Node-482            	23.237      	63          	100         	0           	Open  	;
 Pipe-109613-20      	Node-482            	Node-483            	30.128      	63          	100         	0           	Open  	;
 Pipe-109613-21      	Node-483            	Node-484            	32.893      	63          	100         	0           	Open  	;
 Pipe-109613-22      	Node-484            	Node-485            	19.3        	63          	100         	0           	Open  	;
 Pipe-109613-23      	Node-485            	Node-486            	10.309      	63          	100         	0           	Open  	;
 Pipe-109614-0       	Node-487            	Node-488            	31.674      	90          	100         	0           	Open  	;
 Pipe-109614-1       	Node-488            	Node-489            	49.847      	90          	100         	0           	Open  	;
 Pipe-109614-2       	Node-489            	Node-490            	53.979      	90          	100         	0           	Open  	;
 Pipe-109614-3       	Node-490            	Node-491            	55.233      	90          	100         	0           	Open  	;
 Pipe-109614-4       	Node-491            	Node-492            	46.583      	90          	100         	0           	Open  	;
 Pipe-109614-5       	Node-492            	Node-493            	39.974      	90          	100         	0           	Open  	;
 Pipe-109614-6       	Node-493            	Node-494            	42.701      	90          	100         	0           	Open  	;
 Pipe-109614-7       	Node-494            	Node-495            	34.277      	90          	100         	0           	Open  	;
 Pipe-109614-8       	Node-495            	Node-496            	27.997      	90          	100         	0           	Open  	;
 Pipe-109614-9       	Node-496            	Node-497            	4.849       	90          	100         	0           	Open  	;
 Pipe-109614-10      	Node-497            	Node-498            	4.169       	90          	100         	0           	Open  	;
 Pipe-109614-11      	Node-498            	Node-499            	4.619       	90          	100         	0           	Open  	;
 Pipe-109614-12      	Node-499            	Node-500            	6.611       	90          	100         	0           	Open  	;
 Pipe-109614-13      	Node-500            	Node-501            	27.913      	90          	100         	0           	Open  	;
 Pipe-109614-14      	Node-501            	Node-502            	61.847      	90          	100         	0           	Open  	;
 Pipe-109614-15      	Node-502            	Node-503            	46.221      	90          	100         	0           	Open  	;
 Pipe-109615-0       	Node-621            	Node-505            	12.089      	32          	100         	0           	Open  	;
 Pipe-109615-1       	Node-505            	Node-506            	24.136      	32          	100         	0           	Open  	;
 Pipe-109615-2       	Node-506            	Node-507            	21.924      	32          	100         	0           	Open  	;
 Pipe-109616-0       	Node-508            	Node-509            	20.052      	63          	100         	0           	Open  	;
 Pipe-109616-1       	Node-509            	Node-510            	18.651      	63          	100         	0           	Open  	;
 Pipe-109616-2       	Node-510            	Node-511            	16.94       	63          	100         	0           	Open  	;
 Pipe-109616-3       	Node-511            	Node-512            	19.571      	63          	100         	0           	Open  	;
 Pipe-109616-4       	Node-512            	Node-513            	33.195      	63          	100         	0           	Open  	;
 Pipe-109616-5       	Node-513            	Node-514            	26.938      	63          	100         	0           	Open  	;
 Pipe-109616-6       	Node-514            	Node-515            	22.925      	63          	100         	0           	Open  	;
 Pipe-109616-7       	Node-515            	Node-516            	23.541      	63          	100         	0           	Open  	;
 Pipe-109616-8       	Node-516            	Node-517            	20.708      	63          	100         	0           	Open  	;
 Pipe-109617-0       	Node-558            	Node-519            	21.158      	32          	100         	0           	Open  	;
 Pipe-109618-0       	Node-556            	Node-521            	19.506      	32          	100         	0           	Open  	;
 Pipe-109619-0       	Node-555            	Node-523            	32.481      	32          	100         	0           	Open  	;
 Pipe-109619-1       	Node-523            	Node-524            	14.507      	32          	100         	0           	Open  	;
 Pipe-109620-0       	Tank-18927          	Node-526            	47.66       	63          	100         	0           	Open  	;
 Pipe-109620-1       	Node-526            	Node-527            	53.485      	63          	100         	0           	Open  	;
 Pipe-109620-2       	Node-527            	Node-528            	51.781      	63          	100         	0           	Open  	;
 Pipe-109620-3       	Node-528            	Node-529            	4.719       	63          	100         	0           	Open  	;
 Pipe-109620-4       	Node-529            	Node-530            	3.908       	63          	100         	0           	Open  	;
 Pipe-109620-5       	Node-530            	Node-531            	3.332       	63          	100         	0           	Open  	;
 Pipe-109620-6       	Node-531            	Node-532            	3.327       	63          	100         	0           	Open  	;
 Pipe-109620-7       	Node-532            	Node-533            	26.554      	63          	100         	0           	Open  	;
 Pipe-109620-8       	Node-533            	Node-534            	31.621      	63          	100         	0           	Open  	;
 Pipe-109621-0       	Tank-18928          	Node-537            	37.682      	25          	100         	0           	Open  	;
 Pipe-109621-1       	Node-537            	Node-538            	32.014      	25          	100         	0           	Open  	;
 Pipe-109621-2       	Node-538            	Node-539            	5.587       	25          	100         	0           	Open  	;
 Pipe-109621-3       	Node-539            	Node-540            	4.224       	25          	100         	0           	Open  	;
 Pipe-109621-4       	Node-540            	Node-541            	4.715       	25          	100         	0           	Open  	;
 Pipe-109621-5       	Node-541            	Node-542            	18.747      	25          	100         	0           	Open  	;
 Pipe-109621-6       	Node-542            	Node-543            	28.868      	25          	100         	0           	Open  	;
 Pipe-109621-7       	Node-543            	Node-544            	42.992      	25          	100         	0           	Open  	;
 Pipe-109621-8       	Node-544            	Node-545            	44.964      	25          	100         	0           	Open  	;
 Pipe-109621-9       	Node-545            	Node-546            	37.837      	25          	100         	0           	Open  	;
 Pipe-109621-10      	Node-546            	Node-547            	28.982      	25          	100         	0           	Open  	;
 Pipe-109621-11      	Node-547            	Node-614            	22.376      	25          	100         	0           	Open  	;
 Pipe-109622-0       	Tank-18928          	Node-550            	3.436       	25          	100         	0           	Open  	;
 Pipe-109623-0       	Node-551            	Node-552            	27.16       	32          	100         	0           	Open  	;
 Pipe-109623-1       	Node-552            	Node-553            	31.028      	32          	100         	0           	Open  	;
 Pipe-109623-2       	Node-553            	Node-554            	32.102      	32          	100         	0           	Open  	;
 Pipe-109623-3       	Node-554            	Node-555            	28.024      	32          	100         	0           	Open  	;
 Pipe-109623-4       	Node-555            	Node-556            	41.707      	32          	100         	0           	Open  	;
 Pipe-109623-5       	Node-556            	Node-557            	36.996      	32          	100         	0           	Open  	;
 Pipe-109623-6       	Node-557            	Node-558            	41.888      	32          	100         	0           	Open  	;
 Pipe-109623-7       	Node-558            	Node-559            	34.511      	32          	100         	0           	Open  	;
 Pipe-109623-8       	Node-559            	Node-564            	37.996      	32          	100         	0           	Open  	;
 Pipe-109623-9       	Node-564            	Node-561            	50.386      	32          	100         	0           	Open  	;
 Pipe-109623-10      	Node-561            	Node-562            	39.561      	32          	100         	0           	Open  	;
 Pipe-109623-11      	Node-562            	Node-563            	14.432      	32          	100         	0           	Open  	;
 Pipe-109624-0       	Node-564            	Node-565            	16.65       	32          	100         	0           	Open  	;
 Pipe-109625-0       	Node-610            	Node-567            	9.123       	32          	100         	0           	Open  	;
 Pipe-109625-1       	Node-567            	Node-568            	14.883      	32          	100         	0           	Open  	;
 Pipe-109625-2       	Node-568            	Node-569            	11.779      	32          	100         	0           	Open  	;
 Pipe-109626-0       	Node-612            	Node-571            	13.141      	32          	100         	0           	Open  	;
 Pipe-109626-1       	Node-571            	Node-572            	19.553      	32          	100         	0           	Open  	;
 Pipe-109627-0       	Node-615            	Node-574            	5.837       	32          	100         	0           	Open  	;
 Pipe-109627-1       	Node-574            	Node-575            	10.002      	32          	100         	0           	Open  	;
 Pipe-109627-2       	Node-575            	Node-576            	10.721      	32          	100         	0           	Open  	;
 Pipe-109627-3       	Node-576            	Node-577            	6.178       	32          	100         	0           	Open  	;
 Pipe-109628-0       	Node-617            	Node-579            	8.777       	32          	100         	0           	Open  	;
 Pipe-109628-1       	Node-579            	Node-580            	10.351      	32          	100         	0           	Open  	;
 Pipe-109628-2       	Node-580            	Node-581            	13.153      	32          	100         	0           	Open  	;
 Pipe-109628-3       	Node-581            	Node-582            	3.764       	32          	100         	0           	Open  	;
 Pipe-109629-0       	Node-583            	Node-595            	2.671       	25          	100         	0           	Open  	;
 Pipe-109630-0       	Node-585            	Node-586            	8.605       	50          	100         	0           	Open  	;
 Pipe-109630-1       	Node-586            	Node-587            	18.854      	50          	100         	0           	Open  	;
 Pipe-109630-2       	Node-587            	Node-588            	10.207      	50          	100         	0           	Open  	;
 Pipe-109630-3       	Node-588            	Node-589            	9.031       	50          	100         	0           	Open  	;
 Pipe-109630-4       	Node-589            	Node-590            	21.017      	50          	100         	0           	Open  	;
 Pipe-109630-5       	Node-590            	Node-591            	20.01       	50          	100         	0           	Open  	;
 Pipe-109630-6       	Node-591            	Node-592            	20.022      	50          	100         	0           	Open  	;
 Pipe-109630-7       	Node-592            	Node-593            	23.801      	50          	100         	0           	Open  	;
 Pipe-109630-8       	Node-593            	Node-594            	28.71       	50          	100         	0           	Open  	;
 Pipe-109630-9       	Node-594            	Node-595            	29.586      	50          	100         	0           	Open  	;
 Pipe-109630-10      	Node-595            	Node-596            	12.507      	50          	100         	0           	Open  	;
 Pipe-109630-11      	Node-596            	Node-597            	12.644      	50          	100         	0           	Open  	;
 Pipe-109630-12      	Node-597            	Node-598            	48.46       	50          	100         	0           	Open  	;
 Pipe-109630-13      	Node-598            	Node-599            	43.196      	50          	100         	0           	Open  	;
 Pipe-109630-14      	Node-599            	Node-600            	30.291      	50          	100         	0           	Open  	;
 Pipe-109630-15      	Node-600            	Node-601            	30.027      	50          	100         	0           	Open  	;
 Pipe-109630-16      	Node-601            	Node-602            	45.385      	50          	100         	0           	Open  	;
 Pipe-109630-17      	Node-602            	Node-603            	30.61       	50          	100         	0           	Open  	;
 Pipe-109630-18      	Node-603            	Node-604            	43.408      	50          	100         	0           	Open  	;
 Pipe-109630-19      	Node-604            	Node-605            	52.437      	50          	100         	0           	Open  	;
 Pipe-109630-20      	Node-605            	Node-622            	53.202      	50          	100         	0           	Open  	;
 Pipe-109630-21      	Node-622            	Node-625            	27.529      	50          	100         	0           	Open  	;
 Pipe-109630-22      	Node-625            	Node-608            	27.527      	50          	100         	0           	Open  	;
 Pipe-109630-23      	Node-608            	Node-609            	28.982      	50          	100         	0           	Open  	;
 Pipe-109630-24      	Node-609            	Node-610            	30.585      	50          	100         	0           	Open  	;
 Pipe-109630-25      	Node-610            	Node-611            	47.218      	50          	100         	0           	Open  	;
 Pipe-109630-26      	Node-611            	Node-612            	36.603      	50          	100         	0           	Open  	;
 Pipe-109630-27      	Node-612            	Node-613            	27.492      	50          	100         	0           	Open  	;
 Pipe-109630-28      	Node-613            	Node-614            	22.406      	50          	100         	0           	Open  	;
 Pipe-109630-29      	Node-614            	Node-615            	20.904      	50          	100         	0           	Open  	;
 Pipe-109630-30      	Node-615            	Node-616            	36.98       	50          	100         	0           	Open  	;
 Pipe-109630-31      	Node-616            	Node-617            	43.559      	50          	100         	0           	Open  	;
 Pipe-109630-32      	Node-617            	Node-618            	32.998      	50          	100         	0           	Open  	;
 Pipe-109630-33      	Node-618            	Node-619            	34.703      	50          	100         	0           	Open  	;
 Pipe-109630-34      	Node-619            	Node-620            	33.011      	50          	100         	0           	Open  	;
 Pipe-109631-0       	Node-622            	Node-623            	57.94       	32          	100         	0           	Open  	;
 Pipe-109631-1       	Node-623            	Node-624            	42.04       	32          	100         	0           	Open  	;
 Pipe-109632-0       	Node-625            	Node-626            	11.332      	32          	100         	0           	Open  	;
 Pipe-109632-1       	Node-626            	Node-627            	10.475      	32          	100         	0           	Open  	;
 Pipe-109632-2       	Node-627            	Node-628            	7.774       	32          	100         	0           	Open  	;
 Pipe-109633-0       	Node-85             	Node-86             	22.409      	90          	100         	0           	Open  	;
 Pipe-109633-1       	Node-86             	Node-87             	19.601      	90          	100         	0           	Open  	;
 Pipe-109633-2       	Node-87             	Node-88             	37.41       	90          	100         	0           	Open  	;
 Pipe-109633-3       	Node-88             	Node-89             	40.719      	90          	100         	0           	Open  	;
 Pipe-109633-4       	Node-89             	Node-90             	39.427      	90          	100         	0           	Open  	;
 Pipe-109633-5       	Node-90             	Node-91             	44.154      	90          	100         	0           	Open  	;
 Pipe-109633-6       	Node-91             	Node-92             	41.226      	90          	100         	0           	Open  	;
 Pipe-109633-7       	Node-92             	Node-93             	45.204      	90          	100         	0           	Open  	;
 Pipe-109633-8       	Node-93             	Node-94             	57.309      	90          	100         	0           	Open  	;
 Pipe-109633-9       	Node-94             	Node-95             	53.162      	90          	100         	0           	Open  	;
 Pipe-109633-10      	Node-95             	Node-96             	56.272      	90          	100         	0           	Open  	;
 Pipe-109633-11      	Node-96             	Node-97             	51.929      	90          	100         	0           	Open  	;
 Pipe-109633-12      	Node-97             	Node-98             	29.208      	90          	100         	0           	Open  	;
 Pipe-109633-13      	Node-98             	Node-503            	38.562      	90          	100         	0           	Open  	;
 Pipe-109633-14      	Node-503            	Node-100            	61.119      	90          	100         	0           	Open  	;
 Pipe-109633-15      	Node-100            	Node-101            	40.423      	90          	100         	0           	Open  	;
 Pipe-109633-17      	Node-102            	Node-103            	16.985      	90          	100         	0           	Open  	;
 Pipe-109633-18      	Node-103            	Node-462            	11.733      	90          	100         	0           	Open  	;
 Pipe-109669-0       	Node-350            	Node-106            	16.822      	25          	100         	0           	Open  	;
 Pipe-109669-1       	Node-106            	Node-107            	5.856       	25          	100         	0           	Open  	;
 Pipe-109634-0       	Tank-18937          	Node-109            	3.206       	75          	100         	0           	Open  	;
 Pipe-109634-1       	Node-109            	Node-110            	4.768       	75          	100         	0           	Open  	;
 Pipe-109634-2       	Node-110            	Node-111            	25.251      	75          	100         	0           	Open  	;
 Pipe-109634-3       	Node-111            	Node-112            	4.689       	75          	100         	0           	Open  	;
 Pipe-109634-4       	Node-112            	Node-113            	5.27        	75          	100         	0           	Open  	;
 Pipe-109634-5       	Node-113            	Node-114            	15.564      	75          	100         	0           	Open  	;
 Pipe-109634-6       	Node-114            	Node-115            	23.711      	75          	100         	0           	Open  	;
 Pipe-109634-7       	Node-115            	Node-116            	47.823      	75          	100         	0           	Open  	;
 Pipe-109634-8       	Node-116            	Node-117            	42.466      	75          	100         	0           	Open  	;
 Pipe-109634-9       	Node-117            	Node-118            	30.31       	75          	100         	0           	Open  	;
 Pipe-109634-10      	Node-118            	Node-119            	29.823      	75          	100         	0           	Open  	;
 Pipe-109634-11      	Node-119            	Node-120            	44.953      	75          	100         	0           	Open  	;
 Pipe-109634-12      	Node-120            	Node-121            	31.538      	75          	100         	0           	Open  	;
 Pipe-109634-13      	Node-121            	Node-122            	43.367      	75          	100         	0           	Open  	;
 Pipe-109634-14      	Node-122            	Node-123            	52.472      	75          	100         	0           	Open  	;
 Pipe-109634-15      	Node-123            	Node-124            	53.166      	75          	100         	0           	Open  	;
 Pipe-109634-16      	Node-124            	Node-125            	27.292      	75          	100         	0           	Open  	;
 Pipe-109634-17      	Node-125            	Node-126            	27.526      	75          	100         	0           	Open  	;
 Pipe-109634-18      	Node-126            	Node-127            	29.027      	75          	100         	0           	Open  	;
 Pipe-109634-19      	Node-127            	Node-128            	30.895      	75          	100         	0           	Open  	;
 Pipe-109634-20      	Node-128            	Node-129            	46.921      	75          	100         	0           	Open  	;
 Pipe-109634-21      	Node-129            	Node-130            	36.697      	75          	100         	0           	Open  	;
 Pipe-109634-22      	Node-130            	Node-131            	27.337      	75          	100         	0           	Open  	;
 Pipe-109634-23      	Node-131            	Node-132            	22.389      	75          	100         	0           	Open  	;
 Pipe-109634-24      	Node-132            	Node-133            	20.814      	75          	100         	0           	Open  	;
 Pipe-109634-25      	Node-133            	Node-134            	37.021      	75          	100         	0           	Open  	;
 Pipe-109634-26      	Node-134            	Node-135            	43.819      	75          	100         	0           	Open  	;
 Pipe-109634-27      	Node-135            	Node-136            	34.174      	75          	100         	0           	Open  	;
 Pipe-109634-28      	Node-136            	Node-137            	36.723      	75          	100         	0           	Open  	;
 Pipe-109634-29      	Node-137            	Node-469            	51.727      	75          	100         	0           	Open  	;
 Pipe-109636-0       	Node-139            	Node-592            	2.68        	25          	100         	0           	Open  	;
 Pipe-109637-0       	Node-176            	Node-142            	13.531      	32          	100         	0           	Open  	;
 Pipe-109638-0       	Node-177            	Node-144            	8.437       	32          	100         	0           	Open  	;
 Pipe-109639-0       	Node-178            	Node-146            	8.173       	32          	100         	0           	Open  	;
 Pipe-109640-0       	Node-181            	Node-148            	7.06        	32          	100         	0           	Open  	;
 Pipe-109641-0       	Node-462            	Node-186            	30.763      	75          	100         	0           	Open  	;
 Pipe-109641-1       	Node-186            	Node-151            	36.742      	75          	100         	0           	Open  	;
 Pipe-109641-2       	Node-151            	Node-188            	31.227      	75          	100         	0           	Open  	;
 Pipe-109641-3       	Node-188            	Node-153            	31.099      	75          	100         	0           	Open  	;
 Pipe-109641-4       	Node-153            	Node-154            	29.27       	75          	100         	0           	Open  	;
 Pipe-109641-5       	Node-154            	Node-155            	36.258      	75          	100         	0           	Open  	;
 Pipe-109641-6       	Node-155            	Node-321            	35.05       	75          	100         	0           	Open  	;
 Pipe-109641-7       	Node-321            	Node-157            	38.894      	75          	100         	0           	Open  	;
 Pipe-109641-8       	Node-157            	Node-158            	31.875      	75          	100         	0           	Open  	;
 Pipe-109641-9       	Node-158            	Node-159            	31.128      	75          	100         	0           	Open  	;
 Pipe-109641-10      	Node-159            	Node-160            	24.404      	75          	100         	0           	Open  	;
 Pipe-109641-11      	Node-160            	Node-161            	28.192      	75          	100         	0           	Open  	;
 Pipe-109641-12      	Node-161            	Node-162            	19.389      	75          	100         	0           	Open  	;
 Pipe-109641-13      	Node-162            	Node-163            	18.935      	75          	100         	0           	Open  	;
 Pipe-109641-14      	Node-163            	Node-164            	17.912      	75          	100         	0           	Open  	;
 Pipe-109641-15      	Node-164            	Node-312            	14.977      	75          	100         	0           	Open  	;
 Pipe-109641-16      	Node-312            	Node-166            	22.052      	75          	100         	0           	Open  	;
 Pipe-109641-17      	Node-166            	Node-167            	20.518      	75          	100         	0           	Open  	;
 Pipe-109641-18      	Node-167            	Node-309            	18.663      	75          	100         	0           	Open  	;
 Pipe-109641-19      	Node-309            	Node-169            	17.64       	75          	100         	0           	Open  	;
 Pipe-109641-20      	Node-169            	Node-172            	18.35       	75          	100         	0           	Open  	;
 Pipe-109641-21      	Node-172            	Tank-18930          	5.46        	75          	100         	0           	Open  	;
 Pipe-109643-1       	Node-184            	Node-176            	46.206      	32          	100         	0           	Open  	;
 Pipe-109643-2       	Node-176            	Node-177            	52.822      	32          	100         	0           	Open  	;
 Pipe-109643-3       	Node-177            	Node-178            	45.201      	32          	100         	0           	Open  	;
 Pipe-109643-4       	Node-178            	Node-179            	34.002      	32          	100         	0           	Open  	;
 Pipe-109643-5       	Node-179            	Node-180            	45.209      	32          	100         	0           	Open  	;
 Pipe-109643-6       	Node-180            	Node-181            	47.593      	32          	100         	0           	Open  	;
 Pipe-109643-7       	Node-181            	Node-182            	25.304      	32          	100         	0           	Open  	;
 Pipe-109643-8       	Node-182            	Node-183            	21.807      	32          	100         	0           	Open  	;
 Pipe-109644-0       	Node-184            	Node-185            	16.194      	32          	100         	0           	Open  	;
 Pipe-109645-0       	Node-186            	Node-187            	14.013      	32          	100         	0           	Open  	;
 Pipe-109646-0       	Node-188            	Node-195            	8.892       	25          	100         	0           	Open  	;
 Pipe-109646-1       	Node-195            	Node-193            	30.587      	25          	100         	0           	Open  	;
 Pipe-109646-2       	Node-193            	Node-191            	29.051      	25          	100         	0           	Open  	;
 Pipe-109646-3       	Node-191            	Node-192            	13.393      	25          	100         	0           	Open  	;
 Pipe-109647-0       	Node-193            	Node-194            	12.414      	25          	100         	0           	Open  	;
 Pipe-109648-0       	Node-195            	Node-196            	15.813      	25          	100         	0           	Open  	;
 Pipe-109649-0       	Tank-18932          	Node-200            	9.791       	50          	100         	0           	Open  	;
 Pipe-109649-1       	Node-200            	Node-199            	9.091       	50          	100         	0           	Open  	;
 Pipe-109650-0       	Node-200            	Node-201            	7.885       	32          	100         	0           	Open  	;
 Pipe-109650-1       	Node-201            	Node-202            	12.046      	32          	100         	0           	Open  	;
 Pipe-109650-2       	Node-202            	Node-203            	16.763      	32          	100         	0           	Open  	;
 Pipe-109650-3       	Node-203            	Node-204            	8.838       	32          	100         	0           	Open  	;
 Pipe-109651-0       	Node-462            	Node-206            	20.077      	50          	100         	0           	Open  	;
 Pipe-109651-1       	Node-206            	Node-207            	22.002      	50          	100         	0           	Open  	;
 Pipe-109651-2       	Node-207            	Node-208            	24.329      	50          	100         	0           	Open  	;
 Pipe-109651-3       	Node-208            	Node-209            	29.606      	50          	100         	0           	Open  	;
 Pipe-109651-4       	Node-209            	Node-210            	31.483      	50          	100         	0           	Open  	;
 Pipe-109651-5       	Node-210            	Node-211            	41.952      	50          	100         	0           	Open  	;
 Pipe-109651-6       	Node-211            	Node-212            	38.675      	50          	100         	0           	Open  	;
 Pipe-109651-7       	Node-212            	Node-213            	43.46       	50          	100         	0           	Open  	;
 Pipe-109651-8       	Node-213            	Node-214            	52.285      	50          	100         	0           	Open  	;
 Pipe-109651-9       	Node-214            	Node-215            	42.944      	50          	100         	0           	Open  	;
 Pipe-109651-10      	Node-215            	Node-216            	38.539      	50          	100         	0           	Open  	;
 Pipe-109651-11      	Node-216            	Node-217            	30.837      	50          	100         	0           	Open  	;
 Pipe-109651-12      	Node-217            	Node-218            	36.098      	50          	100         	0           	Open  	;
 Pipe-109651-13      	Node-218            	Node-219            	31.43       	50          	100         	0           	Open  	;
 Pipe-109651-14      	Node-219            	Node-220            	23.75       	50          	100         	0           	Open  	;
 Pipe-109651-15      	Node-220            	Node-221            	22.027      	50          	100         	0           	Open  	;
 Pipe-109651-16      	Node-221            	Node-222            	25.091      	50          	100         	0           	Open  	;
 Pipe-109651-17      	Node-222            	Node-223            	26.626      	50          	100         	0           	Open  	;
 Pipe-109651-18      	Node-223            	Node-224            	30.65       	50          	100         	0           	Open  	;
 Pipe-109651-19      	Node-224            	Node-225            	23.721      	50          	100         	0           	Open  	;
 Pipe-109651-20      	Node-225            	Tank-18932          	19.128      	50          	100         	0           	Open  	;
 Pipe-109652-0       	Node-284            	Node-228            	15.921      	75          	100         	0           	Open  	;
 Pipe-109652-1       	Node-228            	Node-229            	22.758      	75          	100         	0           	Open  	;
 Pipe-109652-2       	Node-229            	Node-230            	25.651      	75          	100         	0           	Open  	;
 Pipe-109652-3       	Node-230            	Node-231            	35.542      	75          	100         	0           	Open  	;
 Pipe-109652-4       	Node-231            	Node-232            	19.58       	75          	100         	0           	Open  	;
 Pipe-109652-5       	Node-232            	Node-233            	18.021      	75          	100         	0           	Open  	;
 Pipe-109652-6       	Node-233            	Node-234            	31.88       	75          	100         	0           	Open  	;
 Pipe-109652-7       	Node-234            	Node-235            	26.106      	75          	100         	0           	Open  	;
 Pipe-109652-8       	Node-235            	Node-236            	13.067      	75          	100         	0           	Open  	;
 Pipe-109652-9       	Node-236            	Node-237            	43.042      	75          	100         	0           	Open  	;
 Pipe-109652-10      	Node-237            	Node-238            	22.559      	75          	100         	0           	Open  	;
 Pipe-109652-11      	Node-238            	Node-239            	21.355      	75          	100         	0           	Open  	;
 Pipe-109652-12      	Node-239            	Node-240            	18.316      	75          	100         	0           	Open  	;
 Pipe-109652-13      	Node-240            	Node-241            	18.402      	75          	100         	0           	Open  	;
 Pipe-109652-14      	Node-241            	Node-242            	16.357      	75          	100         	0           	Open  	;
 Pipe-109652-15      	Node-242            	Node-243            	20.003      	75          	100         	0           	Open  	;
 Pipe-109652-16      	Node-243            	Node-244            	21.062      	75          	100         	0           	Open  	;
 Pipe-109653-0       	Spring-5314         	Node-247            	22.003      	75          	100         	0           	Open  	;
 Pipe-109653-1       	Node-247            	Node-248            	22.007      	75          	100         	0           	Open  	;
 Pipe-109653-2       	Node-248            	Node-272            	23.062      	75          	100         	0           	Open  	;
 Pipe-109654-0       	Tank-18925          	Node-267            	3.815       	90          	100         	0           	Open  	;
 Pipe-109654-1       	Node-267            	Node-252            	3.505       	90          	100         	0           	Open  	;
 Pipe-109654-2       	Node-252            	Node-253            	17.776      	90          	100         	0           	Open  	;
 Pipe-109654-3       	Node-253            	Node-254            	30.821      	90          	100         	0           	Open  	;
 Pipe-109654-4       	Node-254            	Node-255            	39.083      	90          	100         	0           	Open  	;
 Pipe-109654-5       	Node-255            	Node-256            	19.822      	90          	100         	0           	Open  	;
 Pipe-109654-6       	Node-256            	Node-257            	12.492      	90          	100         	0           	Open  	;
 Pipe-109654-7       	Node-257            	Node-258            	14.358      	90          	100         	0           	Open  	;
 Pipe-109654-8       	Node-258            	Node-259            	16.877      	90          	100         	0           	Open  	;
 Pipe-109654-9       	Node-259            	Node-260            	15.152      	90          	100         	0           	Open  	;
 Pipe-109654-10      	Node-260            	Node-261            	16.734      	90          	100         	0           	Open  	;
 Pipe-109654-11      	Node-261            	Node-262            	14.513      	90          	100         	0           	Open  	;
 Pipe-109654-12      	Node-262            	Node-263            	14.11       	90          	100         	0           	Open  	;
 Pipe-109654-13      	Node-263            	Node-264            	9.178       	90          	100         	0           	Open  	;
 Pipe-109654-14      	Node-264            	Node-265            	9.006       	90          	100         	0           	Open  	;
 Pipe-109654-15      	Node-265            	Node-302            	7.602       	90          	100         	0           	Open  	;
 Pipe-109655-1       	Node-268            	Node-269            	17.689      	90          	100         	0           	Open  	;
 Pipe-109655-2       	Node-269            	Node-270            	30.138      	90          	100         	0           	Open  	;
 Pipe-109655-3       	Node-270            	Node-271            	39.109      	90          	100         	0           	Open  	;
 Pipe-109655-4       	Node-271            	Node-272            	39.301      	90          	100         	0           	Open  	;
 Pipe-109656-0       	Tank-18925          	Node-274            	8.27        	75          	100         	0           	Open  	;
 Pipe-109656-1       	Node-274            	Node-275            	8.351       	75          	100         	0           	Open  	;
 Pipe-109656-3       	Node-276            	Node-277            	1.58        	75          	100         	0           	Open  	;
 Pipe-109656-4       	Node-277            	Node-278            	2.461       	75          	100         	0           	Open  	;
 Pipe-109656-5       	Node-278            	Node-279            	1.512       	75          	100         	0           	Open  	;
 Pipe-109656-6       	Node-279            	Node-280            	1.522       	75          	100         	0           	Open  	;
 Pipe-109656-7       	Node-280            	Node-281            	3.119       	75          	100         	0           	Open  	;
 Pipe-109656-8       	Node-281            	Node-282            	7.609       	75          	100         	0           	Open  	;
 Pipe-109656-9       	Node-282            	Node-283            	18.742      	75          	100         	0           	Open  	;
 Pipe-109656-10      	Node-283            	Node-284            	24.683      	75          	100         	0           	Open  	;
 Pipe-109657-0       	Spring-5317         	Node-286            	4.399       	63          	100         	0           	Open  	;
 Pipe-109657-1       	Node-286            	Node-288            	4.83        	63          	100         	0           	Open  	;
 Pipe-109658-0       	Node-288            	Node-289            	9.54        	63          	100         	0           	Open  	;
 Pipe-109658-1       	Node-289            	Node-290            	11.549      	63          	100         	0           	Open  	;
 Pipe-109658-2       	Node-290            	Node-291            	9.767       	63          	100         	0           	Open  	;
 Pipe-109658-3       	Node-291            	Node-302            	4.995       	63          	100         	0           	Open  	;
 Pipe-109659-0       	Node-305            	Node-294            	7.581       	75          	100         	0           	Open  	;
 Pipe-109659-1       	Node-294            	Node-295            	9.675       	75          	100         	0           	Open  	;
 Pipe-109659-2       	Node-295            	Node-296            	10.038      	75          	100         	0           	Open  	;
 Pipe-109659-3       	Node-296            	Node-302            	4.962       	75          	100         	0           	Open  	;
 Pipe-109660-0       	Node-308            	Node-299            	8.588       	75          	100         	0           	Open  	;
 Pipe-109660-1       	Node-299            	Node-300            	10.85       	75          	100         	0           	Open  	;
 Pipe-109660-2       	Node-300            	Node-301            	8.387       	75          	100         	0           	Open  	;
 Pipe-109660-3       	Node-301            	Node-302            	6.789       	75          	100         	0           	Open  	;
 Pipe-109661-0       	Spring-5315         	Node-304            	7.413       	75          	100         	0           	Open  	;
 Pipe-109661-1       	Node-304            	Node-305            	5.115       	75          	100         	0           	Open  	;
 Pipe-109662-0       	Spring-5316         	Node-307            	7.964       	75          	100         	0           	Open  	;
 Pipe-109662-1       	Node-307            	Node-308            	7.425       	75          	100         	0           	Open  	;
 Pipe-109663-0       	Node-309            	Node-310            	21.63       	32          	100         	0           	Open  	;
 Pipe-109663-1       	Node-310            	Node-311            	20.294      	32          	100         	0           	Open  	;
 Pipe-109664-0       	Node-312            	Node-313            	5.024       	32          	100         	0           	Open  	;
 Pipe-109664-1       	Node-313            	Node-314            	7.067       	32          	100         	0           	Open  	;
 Pipe-109665-0       	Node-590            	Node-316            	12.871      	50          	100         	0           	Open  	;
 Pipe-109665-1       	Node-316            	Node-317            	16.436      	50          	100         	0           	Open  	;
 Pipe-109665-2       	Node-317            	Node-318            	17.404      	50          	100         	0           	Open  	;
 Pipe-109665-3       	Node-318            	Node-319            	16.194      	50          	100         	0           	Open  	;
 Pipe-109665-4       	Node-319            	Node-320            	3.111       	50          	100         	0           	Open  	;
 Pipe-109666-0       	Node-321            	Node-322            	28.509      	32          	100         	0           	Open  	;
 Pipe-109666-1       	Node-322            	Node-323            	30.123      	32          	100         	0           	Open  	;
 Pipe-109666-2       	Node-323            	Node-324            	28.609      	32          	100         	0           	Open  	;
 Pipe-109666-3       	Node-324            	Node-325            	29.564      	32          	100         	0           	Open  	;
 Pipe-109666-4       	Node-325            	Node-326            	30.649      	32          	100         	0           	Open  	;
 Pipe-109668-0       	Node-327            	Node-328            	16.726      	25          	100         	0           	Open  	;
 Pipe-109668-1       	Node-328            	Node-329            	17.118      	25          	100         	0           	Open  	;
 Pipe-109668-2       	Node-329            	Node-330            	4.688       	25          	100         	0           	Open  	;
 Pipe-109668-3       	Node-330            	Node-331            	11.944      	25          	100         	0           	Open  	;
 Pipe-109668-4       	Node-331            	Node-332            	3.409       	25          	100         	0           	Open  	;
 Pipe-109670-0       	Node-333            	Node-334            	14.489      	25          	100         	0           	Open  	;
 Pipe-109670-1       	Node-334            	Node-335            	4.162       	25          	100         	0           	Open  	;
 Pipe-109670-2       	Node-335            	Node-336            	14.943      	25          	100         	0           	Open  	;
 Pipe-109670-3       	Node-336            	Node-337            	4.007       	25          	100         	0           	Open  	;
 Pipe-109671-0       	Tank-18926          	Node-339            	4.199       	32          	100         	0           	Open  	;
 Pipe-109671-1       	Node-339            	Node-340            	31.765      	32          	100         	0           	Open  	;
 Pipe-109671-2       	Node-340            	Node-485            	24.605      	32          	100         	0           	Open  	;
 Pipe-109672-0       	Tank-18926          	Node-345            	37.13       	32          	100         	0           	Open  	;
 Pipe-109672-1       	Node-345            	Node-344            	43.46       	32          	100         	0           	Open  	;
 Pipe-109673-0       	Node-345            	Node-346            	40.12       	32          	100         	0           	Open  	;
 Pipe-109674-0       	Tank-18926          	Node-348            	34.957      	25          	100         	0           	Open  	;
 Pipe-109674-1       	Node-348            	Node-349            	11.649      	25          	100         	0           	Open  	;
 Pipe-109674-2       	Node-349            	Node-350            	4.051       	25          	100         	0           	Open  	;
 Pipe-109675-0       	Node-366            	Node-352            	11.299      	32          	100         	0           	Open  	;
 Pipe-109676-0       	Node-363            	Node-354            	13.589      	32          	100         	0           	Open  	;
 Pipe-109677-0       	Node-355            	Node-356            	33.398      	32          	100         	0           	Open  	;
 Pipe-109677-1       	Node-356            	Node-357            	13.666      	32          	100         	0           	Open  	;
 Pipe-109678-0       	Tank-18927          	Node-359            	3.184       	32          	100         	0           	Open  	;
 Pipe-109678-1       	Node-359            	Node-360            	27.072      	32          	100         	0           	Open  	;
 Pipe-109678-2       	Node-360            	Tank-18926          	17.064      	32          	100         	0           	Open  	;
 Pipe-109679-0       	Node-362            	Node-363            	18.611      	32          	100         	0           	Open  	;
 Pipe-109679-1       	Node-363            	Node-364            	11.383      	32          	100         	0           	Open  	;
 Pipe-109679-2       	Node-364            	Node-365            	9.904       	32          	100         	0           	Open  	;
 Pipe-109679-3       	Node-365            	Node-366            	11.072      	32          	100         	0           	Open  	;
 Pipe-109679-4       	Node-366            	Node-367            	12.281      	32          	100         	0           	Open  	;
 Pipe-109679-5       	Node-367            	Node-390            	15.264      	32          	100         	0           	Open  	;
 Pipe-109679-6       	Node-390            	Node-369            	12.808      	32          	100         	0           	Open  	;
 Pipe-109679-7       	Node-369            	Node-370            	13.749      	32          	100         	0           	Open  	;
 Pipe-109679-8       	Node-370            	Node-386            	13.649      	32          	100         	0           	Open  	;
 Pipe-109679-9       	Node-386            	Node-372            	14.71       	32          	100         	0           	Open  	;
 Pipe-109679-10      	Node-372            	Node-376            	20.076      	32          	100         	0           	Open  	;
 Pipe-109679-11      	Node-376            	Node-374            	11.77       	32          	100         	0           	Open  	;
 Pipe-109679-12      	Node-374            	Node-375            	11.55       	32          	100         	0           	Open  	;
 Pipe-109680-0       	Node-376            	Node-377            	10.074      	32          	100         	0           	Open  	;
 Pipe-109681-0       	Node-378            	Node-392            	14.917      	32          	100         	0           	Open  	;
 Pipe-109681-1       	Node-392            	Node-380            	11.413      	32          	100         	0           	Open  	;
 Pipe-109681-2       	Node-380            	Node-388            	16.623      	32          	100         	0           	Open  	;
 Pipe-109681-3       	Node-388            	Node-382            	14.927      	32          	100         	0           	Open  	;
 Pipe-109681-4       	Node-382            	Node-383            	13.756      	32          	100         	0           	Open  	;
 Pipe-109681-5       	Node-383            	Node-384            	11.102      	32          	100         	0           	Open  	;
 Pipe-109681-6       	Node-384            	Node-385            	10.667      	32          	100         	0           	Open  	;
 Pipe-109682-0       	Node-386            	Node-387            	10.48       	32          	100         	0           	Open  	;
 Pipe-109683-0       	Node-388            	Node-389            	12.796      	32          	100         	0           	Open  	;
 Pipe-109684-0       	Node-390            	Node-391            	11.024      	32          	100         	0           	Open  	;
 Pipe-109685-0       	Node-392            	Node-393            	13.117      	32          	100         	0           	Open  	;
 Pipe-109686-0       	Node-405            	Node-395            	19.585      	32          	100         	0           	Open  	;
 Pipe-109686-1       	Node-395            	Node-396            	7.384       	32          	100         	0           	Open  	;
 Pipe-109687-0       	Node-397            	Node-398            	10.956      	40          	100         	0           	Open  	;
 Pipe-109687-1       	Node-398            	Node-399            	15.6        	40          	100         	0           	Open  	;
 Pipe-109687-2       	Node-399            	Node-422            	15.119      	40          	100         	0           	Open  	;
 Pipe-109687-3       	Node-422            	Node-401            	9.289       	40          	100         	0           	Open  	;
 Pipe-109687-4       	Node-401            	Node-402            	13.473      	40          	100         	0           	Open  	;
 Pipe-109687-5       	Node-402            	Node-416            	15.127      	40          	100         	0           	Open  	;
 Pipe-109687-6       	Node-416            	Node-404            	20.73       	40          	100         	0           	Open  	;
 Pipe-109687-7       	Node-404            	Node-405            	15.457      	40          	100         	0           	Open  	;
 Pipe-109687-8       	Node-405            	Node-406            	17.427      	40          	100         	0           	Open  	;
 Pipe-109687-9       	Node-406            	Node-407            	17.664      	40          	100         	0           	Open  	;
 Pipe-109687-10      	Node-407            	Node-410            	14.456      	40          	100         	0           	Open  	;
 Pipe-109687-11      	Node-410            	Node-409            	8.016       	40          	100         	0           	Open  	;
 Pipe-109688-0       	Node-410            	Node-411            	18.509      	32          	100         	0           	Open  	;
 Pipe-109688-1       	Node-411            	Node-412            	6.317       	32          	100         	0           	Open  	;
 Pipe-109689-0       	Node-473            	Node-414            	11.979      	32          	100         	0           	Open  	;
 Pipe-109689-1       	Node-414            	Node-415            	14.851      	32          	100         	0           	Open  	;
 Pipe-109690-0       	Node-416            	Node-417            	18.705      	32          	100         	0           	Open  	;
 Pipe-109690-1       	Node-417            	Node-418            	6.137       	32          	100         	0           	Open  	;
 Pipe-109691-0       	Node-470            	Node-420            	16.657      	32          	100         	0           	Open  	;
 Pipe-109691-1       	Node-420            	Node-421            	12.135      	32          	100         	0           	Open  	;
 Pipe-109692-0       	Node-422            	Node-423            	14.566      	32          	100         	0           	Open  	;
 Pipe-109692-1       	Node-423            	Node-424            	5.732       	32          	100         	0           	Open  	;
 Pipe-109693-0       	Node-483            	Node-426            	12.1        	32          	100         	0           	Open  	;

[PUMPS]
;ID                  	Node1               	Node2               	Parameters  
 Pump-444            	Node-275            	Node-276            	Head curve-Pump-444     	;

[VALVES]
;ID                  	Node1           	Node2           	Diameter    	Type        	Setting     	MinorLoss   
 TCV-24017           	Node-244            	Node-462            	90.0        	TCV         	0           	0.0         	;
 PRV-24018           	Node-267            	Node-268            	90.0        	PRV         	0           	0.0         	;
 TCV-24024           	Node-463            	Node-184            	63.0        	TCV         	0           	0.0         	;
 TCV-24025           	Node-534            	Node-535            	63.0        	TCV         	0           	0.0         	;
 TCV-24027           	Node-620            	Node-621            	63.0        	TCV         	0           	0.0         	;
 TCV-24030           	Node-172            	Tank-18931          	75.0        	TCV         	0           	0.0         	;
 TCV-24031           	Node-101            	Node-102            	90.0        	TCV         	0           	0.0         	;

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers

[CURVES]
;ID              	X-Value     	Y-Value     
 curve-Pump-444  	10          	250         	;

[CONTROLS]

[RULES]

[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	0
 Hydraulic Timestep 	1:00
 Quality Timestep   	0:05
 Pattern Timestep   	1:00
 Pattern Start      	0:00
 Report Timestep    	1:00
 Report Start       	0:00
 Start ClockTime    	12 am
 Statistic          	None

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	H-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	40
 Accuracy           	0.001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	0
 Demand Multiplier  	1.0
 Emitter Exponent   	0.5
 Quality            	None mg/L
 Diffusivity        	1
 Tolerance          	0.01

[COORDINATES]
;Node                	X-Coord         	Y-Coord         
 Node-2              	29.76232        	-2.481855       
 Node-67             	29.771645       	-2.483148       
 Node-4              	29.771803       	-2.483137       
 Node-5              	29.772118       	-2.483131       
 Node-12             	29.772283       	-2.483127       
 Node-378            	29.772428       	-2.483128       
 Node-8              	29.772587       	-2.483125       
 Node-409            	29.77276        	-2.483127       
 Node-10             	29.773073       	-2.483125       
 Node-362            	29.773078       	-2.483193       
 Node-13             	29.77228        	-2.483206       
 Node-54             	29.773449       	-2.483797       
 Node-15             	29.773698       	-2.483878       
 Node-16             	29.773702       	-2.483958       
 Node-481            	29.767412       	-2.482202       
 Node-18             	29.767409       	-2.482279       
 Node-19             	29.767395       	-2.482396       
 Node-478            	29.767944       	-2.482194       
 Node-21             	29.767953       	-2.482283       
 Node-22             	29.767958       	-2.482383       
 Node-474            	29.768634       	-2.482173       
 Node-24             	29.768644       	-2.482275       
 Node-25             	29.768651       	-2.48241        
 Node-26             	29.768592       	-2.482414       
 Node-79             	29.77222        	-2.486167       
 Node-28             	29.772344       	-2.486262       
 Node-29             	29.772412       	-2.486359       
 Node-49             	29.773002       	-2.485065       
 Node-31             	29.773169       	-2.485135       
 Node-32             	29.773245       	-2.485091       
 Node-51             	29.773281       	-2.484533       
 Node-34             	29.773467       	-2.484622       
 Node-35             	29.773446       	-2.484704       
 Node-52             	29.773383       	-2.484189       
 Node-37             	29.773585       	-2.484263       
 Node-38             	29.773562       	-2.484327       
 Node-348            	29.766485       	-2.482509       
 Node-327            	29.766481       	-2.482641       
 Node-333            	29.766622       	-2.482639       
 Node-42             	29.766622       	-2.48268        
 Node-43             	29.772908       	-2.485581       
 Node-44             	29.772854       	-2.485537       
 Node-45             	29.772791       	-2.485491       
 Node-46             	29.77277        	-2.485452       
 Node-47             	29.772778       	-2.485413       
 Node-48             	29.772882       	-2.485266       
 Node-50             	29.773136       	-2.484827       
 Node-53             	29.773426       	-2.483966       
 Node-55             	29.773466       	-2.483477       
 Node-355            	29.773455       	-2.483254       
 Node-57             	29.773445       	-2.483142       
 Node-517            	29.773438       	-2.483071       
 Node-463            	29.771269       	-2.481855       
 Node-60             	29.771304       	-2.481912       
 Node-61             	29.771348       	-2.482015       
 Node-62             	29.771406       	-2.482177       
 Node-63             	29.771465       	-2.482396       
 Node-64             	29.771513       	-2.482631       
 Node-65             	29.771561       	-2.482864       
 Node-508            	29.77162        	-2.483067       
 Node-68             	29.771707       	-2.483314       
 Node-69             	29.771808       	-2.483618       
 Node-70             	29.771945       	-2.484009       
 Node-71             	29.772053       	-2.48429        
 Node-72             	29.772184       	-2.484603       
 Node-73             	29.772298       	-2.484867       
 Node-74             	29.772408       	-2.485161       
 Node-75             	29.772479       	-2.48541        
 Node-76             	29.772509       	-2.485605       
 Node-77             	29.772477       	-2.485763       
 Node-78             	29.77238        	-2.485955       
 Node-80             	29.772098       	-2.486294       
 Node-81             	29.771972       	-2.486406       
 Node-431            	29.771824       	-2.486521       
 Node-83             	29.771608       	-2.48665        
 Node-84             	29.771405       	-2.486779       
 Node-85             	29.764844       	-2.481623       
 Node-86             	29.765013       	-2.481733       
 Node-87             	29.765175       	-2.4818         
 Node-88             	29.765511       	-2.481805       
 Node-89             	29.765877       	-2.481794       
 Node-90             	29.766231       	-2.481788       
 Node-91             	29.766626       	-2.481822       
 Node-92             	29.766995       	-2.481857       
 Node-93             	29.767398       	-2.481902       
 Node-94             	29.767911       	-2.481938       
 Node-95             	29.768388       	-2.481969       
 Node-96             	29.768893       	-2.481988       
 Node-97             	29.769359       	-2.48201        
 Node-98             	29.769621       	-2.482022       
 Node-503            	29.769967       	-2.482038       
 Node-100            	29.770515       	-2.482067       
 Node-101            	29.770877       	-2.482045       
 Node-102            	29.771039       	-2.481959       
 Node-103            	29.771155       	-2.481859       
 Node-462            	29.771233       	-2.481788       
 Node-350            	29.766592       	-2.482475       
 Node-106            	29.766743       	-2.482476       
 Node-107            	29.766741       	-2.482529       
 Node-109            	29.762391       	-2.481592       
 Node-110            	29.762431       	-2.481575       
 Node-111            	29.762652       	-2.481625       
 Node-112            	29.762688       	-2.481603       
 Node-113            	29.76272        	-2.481568       
 Node-114            	29.762787       	-2.481445       
 Node-115            	29.762996       	-2.481401       
 Node-116            	29.763423       	-2.481443       
 Node-117            	29.763803       	-2.481407       
 Node-118            	29.764074       	-2.481383       
 Node-119            	29.764341       	-2.481359       
 Node-120            	29.764741       	-2.481305       
 Node-121            	29.765021       	-2.481264       
 Node-122            	29.765411       	-2.481259       
 Node-123            	29.765882       	-2.481263       
 Node-124            	29.766359       	-2.48126        
 Node-125            	29.766604       	-2.481258       
 Node-126            	29.766851       	-2.481259       
 Node-127            	29.767112       	-2.481261       
 Node-128            	29.76739        	-2.48126        
 Node-129            	29.767811       	-2.481258       
 Node-130            	29.76814        	-2.48125        
 Node-131            	29.768386       	-2.481238       
 Node-132            	29.768586       	-2.481223       
 Node-133            	29.768773       	-2.481214       
 Node-134            	29.769105       	-2.481202       
 Node-135            	29.769499       	-2.481199       
 Node-136            	29.769772       	-2.481338       
 Node-137            	29.769818       	-2.481667       
 Node-469            	29.769856       	-2.482132       
 Node-139            	29.762043       	-2.481231       
 Node-592            	29.762046       	-2.481207       
 Node-176            	29.771975       	-2.481673       
 Node-142            	29.772007       	-2.48179        
 Node-177            	29.772446       	-2.481621       
 Node-144            	29.772445       	-2.481697       
 Node-178            	29.772852       	-2.481636       
 Node-146            	29.772846       	-2.481709       
 Node-181            	29.773836       	-2.482183       
 Node-148            	29.773879       	-2.482135       
 Node-186            	29.771468       	-2.481642       
 Node-151            	29.771774       	-2.481519       
 Node-188            	29.772047       	-2.481455       
 Node-153            	29.772327       	-2.481456       
 Node-154            	29.772588       	-2.481482       
 Node-155            	29.772908       	-2.481544       
 Node-321            	29.773208       	-2.48164        
 Node-157            	29.773524       	-2.48179        
 Node-158            	29.773781       	-2.481916       
 Node-159            	29.774026       	-2.482053       
 Node-160            	29.774214       	-2.482166       
 Node-161            	29.774425       	-2.482306       
 Node-162            	29.77457        	-2.482404       
 Node-163            	29.774714       	-2.482493       
 Node-164            	29.774847       	-2.482584       
 Node-312            	29.774962       	-2.482655       
 Node-166            	29.775126       	-2.482766       
 Node-167            	29.775281       	-2.482868       
 Node-309            	29.775421       	-2.48296        
 Node-169            	29.77555        	-2.483052       
 Node-172            	29.775673       	-2.483162       
 Node-184            	29.771571       	-2.48177        
 Node-179            	29.773147       	-2.481716       
 Node-180            	29.773498       	-2.48192        
 Node-182            	29.774025       	-2.48231        
 Node-183            	29.774191       	-2.482414       
 Node-185            	29.771607       	-2.481912       
 Node-187            	29.771412       	-2.481528       
 Node-195            	29.772045       	-2.481375       
 Node-193            	29.772304       	-2.481283       
 Node-191            	29.772552       	-2.4812         
 Node-192            	29.772547       	-2.481079       
 Node-194            	29.772277       	-2.481175       
 Node-196            	29.771998       	-2.48124        
 Node-200            	29.767965       	-2.477179       
 Node-199            	29.768038       	-2.477143       
 Node-201            	29.768017       	-2.477228       
 Node-202            	29.768099       	-2.477299       
 Node-203            	29.768221       	-2.477387       
 Node-204            	29.768291       	-2.477425       
 Node-206            	29.77107        	-2.48171        
 Node-207            	29.770899       	-2.481609       
 Node-208            	29.770717       	-2.481489       
 Node-209            	29.770503       	-2.481329       
 Node-210            	29.770288       	-2.481145       
 Node-211            	29.77           	-2.4809         
 Node-212            	29.769747       	-2.480661       
 Node-213            	29.769472       	-2.480382       
 Node-214            	29.769183       	-2.48001        
 Node-215            	29.768987       	-2.479676       
 Node-216            	29.768856       	-2.479354       
 Node-217            	29.768799       	-2.479081       
 Node-218            	29.768758       	-2.478758       
 Node-219            	29.768718       	-2.478477       
 Node-220            	29.768666       	-2.478269       
 Node-221            	29.768588       	-2.478086       
 Node-222            	29.768474       	-2.47789        
 Node-223            	29.768342       	-2.47769        
 Node-224            	29.768167       	-2.477476       
 Node-225            	29.768017       	-2.477324       
 Node-284            	29.771558       	-2.478288       
 Node-228            	29.771529       	-2.478429       
 Node-229            	29.771482       	-2.478629       
 Node-230            	29.771426       	-2.478854       
 Node-231            	29.771346       	-2.479164       
 Node-232            	29.771301       	-2.479336       
 Node-233            	29.77126        	-2.479493       
 Node-234            	29.771192       	-2.479773       
 Node-235            	29.771137       	-2.480002       
 Node-236            	29.771108       	-2.480116       
 Node-237            	29.771002       	-2.48049        
 Node-238            	29.770953       	-2.480688       
 Node-239            	29.770909       	-2.480876       
 Node-240            	29.770898       	-2.481041       
 Node-241            	29.770912       	-2.481206       
 Node-242            	29.770958       	-2.481347       
 Node-243            	29.771038       	-2.481508       
 Node-244            	29.771146       	-2.481665       
 Node-247            	29.770476       	-2.479119       
 Node-248            	29.770634       	-2.479          
 Node-272            	29.770789       	-2.478862       
 Node-267            	29.771477       	-2.477918       
 Node-252            	29.771454       	-2.477939       
 Node-253            	29.771338       	-2.47805        
 Node-254            	29.771148       	-2.478252       
 Node-255            	29.770927       	-2.478527       
 Node-256            	29.770802       	-2.478654       
 Node-257            	29.770711       	-2.478721       
 Node-258            	29.7706         	-2.478786       
 Node-259            	29.770459       	-2.478843       
 Node-260            	29.770325       	-2.478865       
 Node-261            	29.770175       	-2.478872       
 Node-262            	29.770046       	-2.478851       
 Node-263            	29.769924       	-2.478817       
 Node-264            	29.769849       	-2.478784       
 Node-265            	29.769779       	-2.478742       
 Node-302            	29.769723       	-2.478702       
 Node-268            	29.771457       	-2.477943       
 Node-269            	29.771353       	-2.478064       
 Node-270            	29.771178       	-2.478271       
 Node-271            	29.770984       	-2.478566       
 Node-274            	29.771539       	-2.477829       
 Node-275            	29.771576       	-2.477763       
 Node-276            	29.77159        	-2.477763       
 Node-277            	29.771604       	-2.477766       
 Node-278            	29.771621       	-2.47778        
 Node-279            	29.771627       	-2.477792       
 Node-280            	29.77163        	-2.477806       
 Node-281            	29.771634       	-2.477834       
 Node-282            	29.771628       	-2.477902       
 Node-283            	29.771599       	-2.478069       
 Node-286            	29.769361       	-2.47866        
 Node-288            	29.769404       	-2.478662       
 Node-289            	29.769489       	-2.478669       
 Node-290            	29.769592       	-2.478683       
 Node-291            	29.769679       	-2.478695       
 Node-305            	29.769461       	-2.478824       
 Node-294            	29.769524       	-2.478799       
 Node-295            	29.769603       	-2.478763       
 Node-296            	29.769685       	-2.478724       
 Node-308            	29.769555       	-2.478962       
 Node-299            	29.769605       	-2.478904       
 Node-300            	29.769664       	-2.478825       
 Node-301            	29.7697         	-2.478759       
 Node-304            	29.769416       	-2.478836       
 Node-307            	29.769505       	-2.479006       
 Node-310            	29.775615       	-2.482964       
 Node-311            	29.775796       	-2.482937       
 Node-313            	29.774995       	-2.482625       
 Node-314            	29.775059       	-2.482621       
 Node-590            	29.761696       	-2.481124       
 Node-316            	29.761584       	-2.481152       
 Node-317            	29.761446       	-2.481205       
 Node-318            	29.761306       	-2.481275       
 Node-319            	29.761174       	-2.481336       
 Node-320            	29.761146       	-2.481334       
 Node-322            	29.773153       	-2.481388       
 Node-323            	29.773067       	-2.48113        
 Node-324            	29.772932       	-2.480911       
 Node-325            	29.772735       	-2.480731       
 Node-326            	29.772481       	-2.480623       
 Node-328            	29.766479       	-2.482792       
 Node-329            	29.766633       	-2.48279        
 Node-330            	29.766636       	-2.482748       
 Node-331            	29.766743       	-2.482751       
 Node-332            	29.766746       	-2.482781       
 Node-334            	29.766752       	-2.482632       
 Node-335            	29.766755       	-2.482594       
 Node-336            	29.766889       	-2.482597       
 Node-337            	29.76689        	-2.482633       
 Node-339            	29.766179       	-2.482458       
 Node-340            	29.766465       	-2.482454       
 Node-485            	29.766464       	-2.482232       
 Node-345            	29.765873       	-2.482646       
 Node-344            	29.765513       	-2.482797       
 Node-346            	29.76604        	-2.482967       
 Node-349            	29.766589       	-2.482511       
 Node-366            	29.773113       	-2.483652       
 Node-352            	29.773214       	-2.483656       
 Node-363            	29.773093       	-2.483361       
 Node-354            	29.773215       	-2.483363       
 Node-356            	29.773753       	-2.483284       
 Node-357            	29.773768       	-2.483407       
 Node-359            	29.766247       	-2.482886       
 Node-360            	29.766199       	-2.482647       
 Node-364            	29.773101       	-2.483463       
 Node-365            	29.773107       	-2.483553       
 Node-367            	29.773113       	-2.483763       
 Node-390            	29.773098       	-2.4839         
 Node-369            	29.773075       	-2.484014       
 Node-370            	29.773055       	-2.484136       
 Node-386            	29.773024       	-2.484256       
 Node-372            	29.772995       	-2.484385       
 Node-376            	29.772958       	-2.484563       
 Node-374            	29.772942       	-2.484668       
 Node-375            	29.772942       	-2.484772       
 Node-377            	29.773048       	-2.484571       
 Node-392            	29.772435       	-2.483263       
 Node-380            	29.772439       	-2.483366       
 Node-388            	29.772445       	-2.483516       
 Node-382            	29.772451       	-2.48365        
 Node-383            	29.772457       	-2.483774       
 Node-384            	29.772489       	-2.483869       
 Node-385            	29.772574       	-2.483913       
 Node-387            	29.773118       	-2.48426        
 Node-389            	29.77256        	-2.483518       
 Node-391            	29.773193       	-2.483928       
 Node-393            	29.772552       	-2.483276       
 Node-405            	29.772748       	-2.483647       
 Node-395            	29.772924       	-2.483657       
 Node-396            	29.772928       	-2.48359        
 Node-397            	29.772721       	-2.48468        
 Node-398            	29.772683       	-2.484589       
 Node-399            	29.772672       	-2.484448       
 Node-422            	29.772691       	-2.484313       
 Node-401            	29.772704       	-2.48423        
 Node-402            	29.772722       	-2.48411        
 Node-416            	29.772731       	-2.483974       
 Node-404            	29.772741       	-2.483787       
 Node-406            	29.772749       	-2.48349        
 Node-407            	29.772752       	-2.48333        
 Node-410            	29.772757       	-2.4832         
 Node-411            	29.772924       	-2.483206       
 Node-412            	29.772925       	-2.483263       
 Node-473            	29.7689         	-2.482169       
 Node-414            	29.768948       	-2.482265       
 Node-415            	29.769029       	-2.482372       
 Node-417            	29.772899       	-2.483971       
 Node-418            	29.772907       	-2.484026       
 Node-470            	29.769585       	-2.482146       
 Node-420            	29.769585       	-2.482297       
 Node-421            	29.769642       	-2.482391       
 Node-423            	29.772822       	-2.484318       
 Node-424            	29.772821       	-2.48437        
 Node-483            	29.766933       	-2.482214       
 Node-426            	29.766922       	-2.482323       
 Node-427            	29.771293       	-2.486859       
 Node-428            	29.771275       	-2.486887       
 Node-429            	29.771278       	-2.486926       
 Node-430            	29.771343       	-2.487027       
 Node-432            	29.771913       	-2.48658        
 Node-433            	29.771987       	-2.486678       
 Node-511            	29.772119       	-2.483078       
 Node-435            	29.772118       	-2.482985       
 Node-436            	29.772121       	-2.482905       
 Node-513            	29.772593       	-2.483073       
 Node-438            	29.77259        	-2.482986       
 Node-439            	29.772588       	-2.482888       
 Node-515            	29.773041       	-2.483075       
 Node-441            	29.773033       	-2.482984       
 Node-442            	29.773027       	-2.482882       
 Node-444            	29.773475       	-2.482968       
 Node-445            	29.773474       	-2.482885       
 Node-447            	29.773778       	-2.483079       
 Node-456            	29.773981       	-2.483082       
 Node-453            	29.774409       	-2.483088       
 Node-450            	29.774751       	-2.483092       
 Node-451            	29.774831       	-2.483007       
 Node-452            	29.774833       	-2.482878       
 Node-454            	29.774444       	-2.483024       
 Node-455            	29.774436       	-2.482905       
 Node-457            	29.773983       	-2.482993       
 Node-458            	29.773988       	-2.482877       
 Node-509            	29.7718         	-2.483073       
 Node-460            	29.77179        	-2.483009       
 Node-461            	29.771763       	-2.482905       
 Node-464            	29.771206       	-2.481898       
 Node-465            	29.771058       	-2.481993       
 Node-466            	29.770893       	-2.482074       
 Node-467            	29.770519       	-2.482113       
 Node-621            	29.77016        	-2.482124       
 Node-551            	29.769331       	-2.48216        
 Node-472            	29.769109       	-2.482163       
 Node-475            	29.768456       	-2.482179       
 Node-476            	29.768287       	-2.482184       
 Node-477            	29.768105       	-2.482191       
 Node-535            	29.767761       	-2.482195       
 Node-480            	29.767568       	-2.482196       
 Node-482            	29.767203       	-2.482206       
 Node-484            	29.766638       	-2.482226       
 Node-486            	29.766372       	-2.482233       
 Node-487            	29.766333       	-2.483157       
 Node-488            	29.7666         	-2.483256       
 Node-489            	29.767041       	-2.48333        
 Node-490            	29.767524       	-2.483378       
 Node-491            	29.76802        	-2.483391       
 Node-492            	29.768438       	-2.483394       
 Node-493            	29.768797       	-2.483382       
 Node-494            	29.76918        	-2.483378       
 Node-495            	29.769488       	-2.483381       
 Node-496            	29.76974        	-2.483383       
 Node-497            	29.769782       	-2.483372       
 Node-498            	29.769813       	-2.483352       
 Node-499            	29.769838       	-2.483319       
 Node-500            	29.769852       	-2.48326        
 Node-501            	29.769878       	-2.48301        
 Node-502            	29.769935       	-2.482454       
 Node-505            	29.770172       	-2.482232       
 Node-506            	29.770283       	-2.482419       
 Node-507            	29.770429       	-2.482552       
 Node-510            	29.771967       	-2.483077       
 Node-512            	29.772295       	-2.48308        
 Node-514            	29.772835       	-2.483073       
 Node-516            	29.773252       	-2.483075       
 Node-558            	29.768176       	-2.483275       
 Node-519            	29.768157       	-2.483085       
 Node-556            	29.768884       	-2.483247       
 Node-521            	29.768867       	-2.483072       
 Node-555            	29.769258       	-2.483226       
 Node-523            	29.769549       	-2.483218       
 Node-524            	29.76959        	-2.483093       
 Node-526            	29.76668        	-2.482941       
 Node-527            	29.76716        	-2.482968       
 Node-528            	29.767625       	-2.482982       
 Node-529            	29.767667       	-2.482978       
 Node-530            	29.767701       	-2.482969       
 Node-531            	29.76772        	-2.482946       
 Node-532            	29.767725       	-2.482916       
 Node-533            	29.767729       	-2.482676       
 Node-534            	29.767744       	-2.482391       
 Node-537            	29.767996       	-2.479116       
 Node-538            	29.768283       	-2.479131       
 Node-539            	29.76833        	-2.47915        
 Node-540            	29.768351       	-2.479182       
 Node-541            	29.768356       	-2.479224       
 Node-542            	29.768364       	-2.479393       
 Node-543            	29.768385       	-2.479653       
 Node-544            	29.768421       	-2.48004        
 Node-545            	29.768482       	-2.480441       
 Node-546            	29.768525       	-2.48078        
 Node-547            	29.768564       	-2.481039       
 Node-614            	29.768587       	-2.48124        
 Node-550            	29.767679       	-2.479077       
 Node-552            	29.76932        	-2.482405       
 Node-553            	29.769293       	-2.482684       
 Node-554            	29.769276       	-2.482974       
 Node-557            	29.768552       	-2.483266       
 Node-559            	29.767867       	-2.483291       
 Node-564            	29.767525       	-2.48329        
 Node-561            	29.767075       	-2.483244       
 Node-562            	29.766724       	-2.483187       
 Node-563            	29.766748       	-2.483058       
 Node-565            	29.767536       	-2.48314        
 Node-610            	29.767388       	-2.481279       
 Node-567            	29.767389       	-2.481362       
 Node-568            	29.76738        	-2.481496       
 Node-569            	29.767281       	-2.481533       
 Node-612            	29.76814        	-2.48127        
 Node-571            	29.7681         	-2.481381       
 Node-572            	29.767993       	-2.481521       
 Node-615            	29.768775       	-2.481231       
 Node-574            	29.768777       	-2.481284       
 Node-575            	29.768779       	-2.481374       
 Node-576            	29.768781       	-2.481471       
 Node-577            	29.76873        	-2.481491       
 Node-617            	29.769498       	-2.481216       
 Node-579            	29.769498       	-2.481296       
 Node-580            	29.769498       	-2.481389       
 Node-581            	29.769496       	-2.481508       
 Node-582            	29.769463       	-2.48151        
 Node-583            	29.762765       	-2.481372       
 Node-595            	29.76277        	-2.481348       
 Node-585            	29.761328       	-2.480656       
 Node-586            	29.761361       	-2.480726       
 Node-587            	29.761439       	-2.480877       
 Node-588            	29.761488       	-2.480955       
 Node-589            	29.76154        	-2.481018       
 Node-591            	29.761872       	-2.481164       
 Node-593            	29.762256       	-2.481245       
 Node-594            	29.762509       	-2.481296       
 Node-596            	29.762878       	-2.481379       
 Node-597            	29.762986       	-2.481415       
 Node-598            	29.763418       	-2.481464       
 Node-599            	29.763804       	-2.481425       
 Node-600            	29.764075       	-2.481398       
 Node-601            	29.764344       	-2.481379       
 Node-602            	29.764748       	-2.481325       
 Node-603            	29.76502        	-2.481284       
 Node-604            	29.765409       	-2.481281       
 Node-605            	29.76588        	-2.481285       
 Node-622            	29.766358       	-2.48128        
 Node-625            	29.766605       	-2.481276       
 Node-608            	29.766853       	-2.481275       
 Node-609            	29.767113       	-2.481277       
 Node-611            	29.767812       	-2.481275       
 Node-613            	29.768387       	-2.481254       
 Node-616            	29.769107       	-2.481218       
 Node-618            	29.76976        	-2.481356       
 Node-619            	29.769929       	-2.48162        
 Node-620            	29.77007        	-2.481882       
 Node-623            	29.766321       	-2.480758       
 Node-624            	29.766256       	-2.480384       
 Node-626            	29.766616       	-2.481378       
 Node-627            	29.766612       	-2.481473       
 Node-628            	29.766559       	-2.481518       
 Spring-5314         	29.770314       	-2.479234       
 Spring-5315         	29.769351       	-2.478848       
 Spring-5316         	29.769445       	-2.479046       
 Spring-5317         	29.769321       	-2.478657       
 Tank-18925          	29.771501       	-2.477893       
 Tank-18926          	29.766171       	-2.482495       
 Tank-18927          	29.766253       	-2.482915       
 Tank-18928          	29.767658       	-2.479101       
 Tank-18930          	29.775701       	-2.483203       
 Tank-18931          	29.775628       	-2.483193       
 Tank-18932          	29.767884       	-2.477214       
 Tank-18937          	29.762374       	-2.481615       

[END]
