[TITLE]
20426 Rwabikanu(FreresBenedictGihindamuyaga) WSS in Huye District

[JUNCTIONS]
;ID                  	Elev        	Demand      	Pattern         
 Node-2              	1846.0      	0.0         	                	;
 Node-3              	1839.0      	0.0         	                	;
 Node-150            	1839.0      	0.0         	                	;
 Node-6              	1803.0      	0.0         	                	;
 Node-7              	1801.0      	0.005555556 	                	;
 Node-9              	1784.0      	0.0         	                	;
 Node-10             	1783.0      	0.0         	                	;
 Node-12             	1782.0      	0.166666667 	                	;
 Node-14             	1786.0      	0.0         	                	;
 Node-15             	1787.0      	0.0         	                	;
 Node-16             	1789.0      	0.0         	                	;
 Node-17             	1793.0      	0.0         	                	;
 Node-18             	1797.0      	0.0         	                	;
 Node-19             	1801.0      	0.0         	                	;
 Node-20             	1808.0      	0.0         	                	;
 Node-21             	1806.0      	0.0         	                	;
 Node-22             	1805.0      	0.0         	                	;
 Node-23             	1793.0      	0.0         	                	;
 Node-24             	1786.0      	0.0         	                	;
 Node-25             	1769.0      	0.0         	                	;
 Node-26             	1756.0      	0.0         	                	;
 Node-27             	1757.0      	0.0         	                	;
 Node-28             	1757.0      	0.0         	                	;
 Node-29             	1751.0      	0.0         	                	;
 Node-30             	1750.0      	0.0         	                	;
 Node-31             	1747.0      	0.0         	                	;
 Node-32             	1745.0      	0.0         	                	;
 Node-33             	1746.0      	0.0         	                	;
 Node-34             	1746.0      	0.0         	                	;
 Node-35             	1746.0      	0.0         	                	;
 Node-36             	1746.0      	0.0         	                	;
 Node-37             	1746.0      	0.0         	                	;
 Node-38             	1751.0      	0.0         	                	;
 Node-39             	1764.0      	0.0         	                	;
 Node-40             	1772.0      	0.0         	                	;
 Node-41             	1778.0      	0.0         	                	;
 Node-42             	1782.0      	0.0         	                	;
 Node-43             	1791.0      	0.0         	                	;
 Node-44             	1799.0      	0.0         	                	;
 Node-45             	1805.0      	0.0         	                	;
 Node-46             	1813.0      	0.0         	                	;
 Node-47             	1818.0      	0.0         	                	;
 Node-48             	1824.0      	0.0         	                	;
 Node-163            	1828.0      	0.0         	                	;
 Node-51             	1784.0      	0.0         	                	;
 Node-52             	1783.0      	0.0         	                	;
 Node-53             	1780.0      	0.0         	                	;
 Node-54             	1779.0      	0.0         	                	;
 Node-55             	1776.0      	0.0         	                	;
 Node-56             	1776.0      	0.0         	                	;
 Node-57             	1775.0      	0.0         	                	;
 Node-58             	1775.0      	0.0         	                	;
 Node-59             	1773.0      	0.0         	                	;
 Node-60             	1774.0      	0.023148148 	                	;
 Node-61             	1779.0      	0.740740741 	                	;
 Node-62             	1782.0      	0.0         	                	;
 Node-63             	1784.0      	0.0         	                	;
 Node-64             	1786.0      	0.0         	                	;
 Node-65             	1784.0      	0.0         	                	;
 Node-66             	1784.0      	0.0         	                	;
 Node-67             	1782.0      	0.0         	                	;
 Node-68             	1782.0      	0.0         	                	;
 Node-96             	1783.0      	0.0         	                	;
 Node-174            	1832.0      	0.0         	                	;
 Node-71             	1831.0      	0.0         	                	;
 Node-72             	1830.0      	0.0         	                	;
 Node-75             	1824.0      	0.0         	                	;
 Node-76             	1818.0      	0.0         	                	;
 Node-77             	1813.0      	0.0         	                	;
 Node-78             	1805.0      	0.0         	                	;
 Node-79             	1799.0      	0.0         	                	;
 Node-80             	1791.0      	0.0         	                	;
 Node-81             	1782.0      	0.0         	                	;
 Node-82             	1778.0      	0.0         	                	;
 Node-83             	1772.0      	0.0         	                	;
 Node-84             	1764.0      	0.0         	                	;
 Node-85             	1751.0      	0.0         	                	;
 Node-86             	1746.0      	0.0         	                	;
 Node-87             	1748.0      	0.0         	                	;
 Node-88             	1754.0      	0.0         	                	;
 Node-89             	1759.0      	0.0         	                	;
 Node-90             	1767.0      	0.0         	                	;
 Node-91             	1772.0      	0.0         	                	;
 Node-92             	1777.0      	0.0         	                	;
 Node-93             	1780.0      	0.0         	                	;
 Node-94             	1780.0      	0.0         	                	;
 Node-95             	1782.0      	0.0         	                	;
 Node-97             	1785.0      	0.0         	                	;
 Node-98             	1789.0      	0.0         	                	;
 Node-99             	1791.0      	0.0         	                	;
 Node-100            	1793.0      	0.0         	                	;
 Node-101            	1798.0      	0.0         	                	;
 Node-102            	1802.0      	0.0         	                	;
 Node-105            	1801.0      	0.0         	                	;
 Node-106            	1794.0      	0.0         	                	;
 Node-107            	1788.0      	0.007407407 	                	;
 Node-109            	1845.0      	0.0         	                	;
 Node-110            	1842.0      	0.0         	                	;
 Node-111            	1840.0      	0.0         	                	;
 Node-112            	1839.0      	0.0         	                	;
 Node-113            	1839.0      	0.0         	                	;
 Node-116            	1846.0      	0.0         	                	;
 Node-117            	1843.0      	0.0         	                	;
 Node-118            	1841.0      	0.0         	                	;
 Node-119            	1839.0      	0.0         	                	;
 Node-186            	1955.0      	0.0         	                	;
 Node-122            	1946.0      	0.0         	                	;
 Node-123            	1939.0      	0.0         	                	;
 Node-124            	1938.0      	0.0         	                	;
 Node-125            	1938.0      	0.0         	                	;
 Node-126            	1936.0      	0.0         	                	;
 Node-127            	1927.0      	0.0         	                	;
 Node-128            	1918.0      	0.0         	                	;
 Node-129            	1917.0      	0.0         	                	;
 Node-130            	1911.0      	0.0         	                	;
 Node-131            	1904.0      	0.0         	                	;
 Node-132            	1895.0      	0.0         	                	;
 Node-133            	1887.0      	0.0         	                	;
 Node-134            	1878.0      	0.0         	                	;
 Node-135            	1872.0      	0.0         	                	;
 Node-172            	1868.0      	0.0         	                	;
 Node-137            	1864.0      	0.0         	                	;
 Node-138            	1859.0      	0.0         	                	;
 Node-139            	1855.0      	0.0         	                	;
 Node-140            	1852.0      	0.0         	                	;
 Node-141            	1852.0      	0.0         	                	;
 Node-142            	1851.0      	0.0         	                	;
 Node-143            	1849.0      	0.0         	                	;
 Node-144            	1846.0      	0.0         	                	;
 Node-145            	1844.0      	0.0         	                	;
 Node-146            	1841.0      	0.0         	                	;
 Node-147            	1838.0      	0.0         	                	;
 Node-148            	1835.0      	0.0         	                	;
 Node-151            	1837.0      	0.0         	                	;
 Node-152            	1826.0      	0.0         	                	;
 Node-153            	1817.0      	0.0         	                	;
 Node-154            	1814.0      	0.0         	                	;
 Node-155            	1813.0      	0.0         	                	;
 Node-156            	1813.0      	0.0         	                	;
 Node-157            	1814.0      	0.0         	                	;
 Node-158            	1815.0      	0.0         	                	;
 Node-159            	1820.0      	0.0         	                	;
 Node-160            	1820.0      	0.0         	                	;
 Node-161            	1823.0      	0.0         	                	;
 Node-162            	1827.0      	0.0         	                	;
 Node-165            	1956.0      	0.0         	                	;
 Node-166            	1955.0      	0.0         	                	;
 Node-169            	1956.0      	0.0         	                	;
 Node-170            	1955.0      	0.0         	                	;
 Node-173            	1867.0      	0.324074074 	                	;
 Node-175            	1830.0      	0.0         	                	;
 Node-177            	1985.0      	0.0         	                	;
 Node-178            	1972.0      	0.0         	                	;
 Node-179            	1963.0      	0.0         	                	;
 Node-180            	1956.0      	0.0         	                	;
 Node-181            	1955.0      	0.0         	                	;
 Node-184            	1962.0      	0.0         	                	;
 Node-185            	1955.0      	0.0         	                	;

[RESERVOIRS]
;ID                  	Head        	Pattern         
 Spring-5347         	1851        	                	;
 Spring-5348         	1845        	                	;
 Spring-5349         	1969        	                	;
 Spring-5353         	1851        	                	;
 Spring-5356         	1963        	                	;
 Spring-5357         	1963        	                	;
 Spring-5358         	1851        	                	;
 Spring-5359         	1975        	                	;
 Spring-5360         	1999        	                	;
 Spring-5365         	1851        	                	;
 Spring-5366         	1975        	                	;
 Spring-5367         	1999        	                	;
 Spring-5354         	1845        	                	;
 Spring-5355         	1969        	                	;

[TANKS]
;ID                  	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve
 Tank-19009          	1803        	0.75        	0.15000000000000002     	1.5         	5           	3.0         	                	;
 Tank-19039          	1782        	0.75        	0.15000000000000002     	1.5         	5           	10.0        	                	;
 Tank-19040          	1785        	0.75        	0.15000000000000002     	1.5         	5           	30.0        	                	;

[PIPES]
;ID                  	Node1               	Node2               	Length      	Diameter    	Roughness   	MinorLoss   	Status
 Pipe-110128-0       	Spring-5365         	Node-2              	7.762       	40          	100         	0           	Open  	;
 Pipe-110128-1       	Node-2              	Node-3              	31.239      	40          	100         	0           	Open  	;
 Pipe-110128-2       	Node-3              	Node-150            	4.087       	40          	100         	0           	Open  	;
 Pipe-110129-0       	Tank-19009          	Node-6              	24.118      	25          	100         	0           	Open  	;
 Pipe-110129-1       	Node-6              	Node-7              	22.233      	25          	100         	0           	Open  	;
 Pipe-110130-0       	Tank-19040          	Node-9              	8.013       	32          	100         	0           	Open  	;
 Pipe-110130-1       	Node-9              	Node-10             	15.001      	32          	100         	0           	Open  	;
 Pipe-110130-2       	Node-10             	Tank-19039          	8.872       	32          	100         	0           	Open  	;
 Pipe-110130-3       	Tank-19039          	Node-12             	4.688       	32          	100         	0           	Open  	;
 Pipe-110131-0       	Tank-19040          	Node-14             	14.848      	40          	100         	0           	Open  	;
 Pipe-110131-1       	Node-14             	Node-15             	17.002      	40          	100         	0           	Open  	;
 Pipe-110131-2       	Node-15             	Node-16             	20.136      	40          	100         	0           	Open  	;
 Pipe-110131-3       	Node-16             	Node-17             	19.176      	40          	100         	0           	Open  	;
 Pipe-110131-4       	Node-17             	Node-18             	23.543      	40          	100         	0           	Open  	;
 Pipe-110131-5       	Node-18             	Node-19             	26.859      	40          	100         	0           	Open  	;
 Pipe-110131-6       	Node-19             	Node-20             	44.088      	40          	100         	0           	Open  	;
 Pipe-110131-7       	Node-20             	Node-21             	58.731      	40          	100         	0           	Open  	;
 Pipe-110131-8       	Node-21             	Node-22             	40.261      	40          	100         	0           	Open  	;
 Pipe-110131-9       	Node-22             	Node-23             	55.881      	40          	100         	0           	Open  	;
 Pipe-110131-10      	Node-23             	Node-24             	68.06       	40          	100         	0           	Open  	;
 Pipe-110131-11      	Node-24             	Node-25             	72.494      	40          	100         	0           	Open  	;
 Pipe-110131-12      	Node-25             	Node-26             	75.02       	40          	100         	0           	Open  	;
 Pipe-110131-13      	Node-26             	Node-27             	73.427      	40          	100         	0           	Open  	;
 Pipe-110131-14      	Node-27             	Node-28             	85.088      	40          	100         	0           	Open  	;
 Pipe-110131-15      	Node-28             	Node-29             	78.464      	40          	100         	0           	Open  	;
 Pipe-110131-16      	Node-29             	Node-30             	56.076      	40          	100         	0           	Open  	;
 Pipe-110131-17      	Node-30             	Node-31             	56.651      	40          	100         	0           	Open  	;
 Pipe-110131-18      	Node-31             	Node-32             	30.988      	40          	100         	0           	Open  	;
 Pipe-110131-19      	Node-32             	Node-33             	29.496      	40          	100         	0           	Open  	;
 Pipe-110131-20      	Node-33             	Node-34             	22.252      	40          	100         	0           	Open  	;
 Pipe-110131-21      	Node-34             	Node-35             	23.557      	40          	100         	0           	Open  	;
 Pipe-110131-22      	Node-35             	Node-36             	22.272      	40          	100         	0           	Open  	;
 Pipe-110131-23      	Node-36             	Node-37             	20.344      	40          	100         	0           	Open  	;
 Pipe-110131-24      	Node-37             	Node-38             	56.421      	40          	100         	0           	Open  	;
 Pipe-110131-25      	Node-38             	Node-39             	53.606      	40          	100         	0           	Open  	;
 Pipe-110131-26      	Node-39             	Node-40             	41.991      	40          	100         	0           	Open  	;
 Pipe-110131-27      	Node-40             	Node-41             	31.641      	40          	100         	0           	Open  	;
 Pipe-110131-28      	Node-41             	Node-42             	36.621      	40          	100         	0           	Open  	;
 Pipe-110131-29      	Node-42             	Node-43             	69.328      	40          	100         	0           	Open  	;
 Pipe-110131-30      	Node-43             	Node-44             	66.899      	40          	100         	0           	Open  	;
 Pipe-110131-31      	Node-44             	Node-45             	71.258      	40          	100         	0           	Open  	;
 Pipe-110131-32      	Node-45             	Node-46             	83.193      	40          	100         	0           	Open  	;
 Pipe-110131-33      	Node-46             	Node-47             	72.992      	40          	100         	0           	Open  	;
 Pipe-110131-34      	Node-47             	Node-48             	73.703      	40          	100         	0           	Open  	;
 Pipe-110131-35      	Node-48             	Node-163            	36.433      	40          	100         	0           	Open  	;
 Pipe-110132-0       	Tank-19040          	Node-51             	7.575       	40          	100         	0           	Open  	;
 Pipe-110132-1       	Node-51             	Node-52             	16.77       	40          	100         	0           	Open  	;
 Pipe-110132-2       	Node-52             	Node-53             	28.135      	40          	100         	0           	Open  	;
 Pipe-110132-3       	Node-53             	Node-54             	37.51       	40          	100         	0           	Open  	;
 Pipe-110132-4       	Node-54             	Node-55             	41.529      	40          	100         	0           	Open  	;
 Pipe-110132-5       	Node-55             	Node-56             	40.404      	40          	100         	0           	Open  	;
 Pipe-110132-6       	Node-56             	Node-57             	37.489      	40          	100         	0           	Open  	;
 Pipe-110132-7       	Node-57             	Node-58             	35.102      	40          	100         	0           	Open  	;
 Pipe-110132-8       	Node-58             	Node-59             	29.28       	40          	100         	0           	Open  	;
 Pipe-110132-9       	Node-59             	Node-60             	43.129      	40          	100         	0           	Open  	;
 Pipe-110133-0       	Node-61             	Node-62             	12.3        	25          	100         	0           	Open  	;
 Pipe-110133-1       	Node-62             	Node-63             	13.377      	25          	100         	0           	Open  	;
 Pipe-110133-3       	Node-64             	Node-65             	23.533      	25          	100         	0           	Open  	;
 Pipe-110133-4       	Node-65             	Node-66             	24.421      	25          	100         	0           	Open  	;
 Pipe-110133-5       	Node-66             	Node-67             	26.684      	25          	100         	0           	Open  	;
 Pipe-110133-6       	Node-67             	Node-68             	29.18       	25          	100         	0           	Open  	;
 Pipe-110133-7       	Node-68             	Node-96             	30.299      	25          	100         	0           	Open  	;
 Pipe-110134-0       	Node-174            	Node-71             	29.098      	50          	100         	0           	Open  	;
 Pipe-110134-1       	Node-71             	Node-72             	35.943      	50          	100         	0           	Open  	;
 Pipe-110134-2       	Node-72             	Node-163            	29.005      	50          	100         	0           	Open  	;
 Pipe-110135-0       	Node-163            	Node-75             	36.521      	32          	100         	0           	Open  	;
 Pipe-110135-1       	Node-75             	Node-76             	73.649      	32          	100         	0           	Open  	;
 Pipe-110135-2       	Node-76             	Node-77             	73.023      	32          	100         	0           	Open  	;
 Pipe-110135-3       	Node-77             	Node-78             	83.133      	32          	100         	0           	Open  	;
 Pipe-110135-4       	Node-78             	Node-79             	70.536      	32          	100         	0           	Open  	;
 Pipe-110135-5       	Node-79             	Node-80             	66.687      	32          	100         	0           	Open  	;
 Pipe-110135-6       	Node-80             	Node-81             	69.161      	32          	100         	0           	Open  	;
 Pipe-110135-7       	Node-81             	Node-82             	36.229      	32          	100         	0           	Open  	;
 Pipe-110135-8       	Node-82             	Node-83             	31.623      	32          	100         	0           	Open  	;
 Pipe-110135-9       	Node-83             	Node-84             	41.873      	32          	100         	0           	Open  	;
 Pipe-110135-10      	Node-84             	Node-85             	53.54       	32          	100         	0           	Open  	;
 Pipe-110135-11      	Node-85             	Node-86             	55.56       	32          	100         	0           	Open  	;
 Pipe-110135-12      	Node-86             	Node-87             	55.104      	32          	100         	0           	Open  	;
 Pipe-110135-13      	Node-87             	Node-88             	48.263      	32          	100         	0           	Open  	;
 Pipe-110135-14      	Node-88             	Node-89             	46.843      	32          	100         	0           	Open  	;
 Pipe-110135-15      	Node-89             	Node-90             	50.904      	32          	100         	0           	Open  	;
 Pipe-110135-16      	Node-90             	Node-91             	51.707      	32          	100         	0           	Open  	;
 Pipe-110135-17      	Node-91             	Node-92             	44.531      	32          	100         	0           	Open  	;
 Pipe-110135-18      	Node-92             	Node-93             	33.146      	32          	100         	0           	Open  	;
 Pipe-110135-19      	Node-93             	Node-94             	17.245      	32          	100         	0           	Open  	;
 Pipe-110135-20      	Node-94             	Node-95             	23.209      	32          	100         	0           	Open  	;
 Pipe-110135-21      	Node-95             	Node-96             	29.598      	32          	100         	0           	Open  	;
 Pipe-110135-22      	Node-96             	Node-97             	30.915      	32          	100         	0           	Open  	;
 Pipe-110135-23      	Node-97             	Node-98             	28.601      	32          	100         	0           	Open  	;
 Pipe-110135-24      	Node-98             	Node-99             	18.272      	32          	100         	0           	Open  	;
 Pipe-110135-25      	Node-99             	Node-100            	19.585      	32          	100         	0           	Open  	;
 Pipe-110135-26      	Node-100            	Node-101            	29.489      	32          	100         	0           	Open  	;
 Pipe-110135-27      	Node-101            	Node-102            	21.295      	32          	100         	0           	Open  	;
 Pipe-110135-28      	Node-102            	Tank-19009          	16.808      	32          	100         	0           	Open  	;
 Pipe-110136-0       	Tank-19009          	Node-105            	27.19       	25          	100         	0           	Open  	;
 Pipe-110136-1       	Node-105            	Node-106            	39.819      	25          	100         	0           	Open  	;
 Pipe-110136-2       	Node-106            	Node-107            	29.024      	25          	100         	0           	Open  	;
 Pipe-110137-0       	Spring-5354         	Node-109            	7.72        	32          	100         	0           	Open  	;
 Pipe-110137-1       	Node-109            	Node-110            	11.526      	32          	100         	0           	Open  	;
 Pipe-110137-2       	Node-110            	Node-111            	13.883      	32          	100         	0           	Open  	;
 Pipe-110137-3       	Node-111            	Node-112            	13.047      	32          	100         	0           	Open  	;
 Pipe-110137-4       	Node-112            	Node-113            	6.994       	32          	100         	0           	Open  	;
 Pipe-110137-5       	Node-113            	Node-150            	4.063       	32          	100         	0           	Open  	;
 Pipe-110138-0       	Spring-5353         	Node-116            	7.483       	32          	100         	0           	Open  	;
 Pipe-110138-1       	Node-116            	Node-117            	13.629      	32          	100         	0           	Open  	;
 Pipe-110138-2       	Node-117            	Node-118            	12.438      	32          	100         	0           	Open  	;
 Pipe-110138-3       	Node-118            	Node-119            	7.332       	32          	100         	0           	Open  	;
 Pipe-110138-4       	Node-119            	Node-150            	4.102       	32          	100         	0           	Open  	;
 Pipe-110139-0       	Node-186            	Node-122            	29.513      	50          	100         	0           	Open  	;
 Pipe-110139-1       	Node-122            	Node-123            	53.452      	50          	100         	0           	Open  	;
 Pipe-110139-2       	Node-123            	Node-124            	47.406      	50          	100         	0           	Open  	;
 Pipe-110139-3       	Node-124            	Node-125            	50.599      	50          	100         	0           	Open  	;
 Pipe-110139-4       	Node-125            	Node-126            	69.948      	50          	100         	0           	Open  	;
 Pipe-110139-5       	Node-126            	Node-127            	58.894      	50          	100         	0           	Open  	;
 Pipe-110139-6       	Node-127            	Node-128            	49.384      	50          	100         	0           	Open  	;
 Pipe-110139-7       	Node-128            	Node-129            	43.1        	50          	100         	0           	Open  	;
 Pipe-110139-8       	Node-129            	Node-130            	41.166      	50          	100         	0           	Open  	;
 Pipe-110139-9       	Node-130            	Node-131            	44.03       	50          	100         	0           	Open  	;
 Pipe-110139-10      	Node-131            	Node-132            	39.68       	50          	100         	0           	Open  	;
 Pipe-110139-11      	Node-132            	Node-133            	40.34       	50          	100         	0           	Open  	;
 Pipe-110139-12      	Node-133            	Node-134            	43.932      	50          	100         	0           	Open  	;
 Pipe-110139-13      	Node-134            	Node-135            	44.14       	50          	100         	0           	Open  	;
 Pipe-110139-14      	Node-135            	Node-172            	30.43       	50          	100         	0           	Open  	;
 Pipe-110139-15      	Node-172            	Node-137            	45.378      	50          	100         	0           	Open  	;
 Pipe-110139-16      	Node-137            	Node-138            	46.189      	50          	100         	0           	Open  	;
 Pipe-110139-17      	Node-138            	Node-139            	46.833      	50          	100         	0           	Open  	;
 Pipe-110139-18      	Node-139            	Node-140            	40.652      	50          	100         	0           	Open  	;
 Pipe-110139-19      	Node-140            	Node-141            	15.685      	50          	100         	0           	Open  	;
 Pipe-110139-20      	Node-141            	Node-142            	14.73       	50          	100         	0           	Open  	;
 Pipe-110139-21      	Node-142            	Node-143            	55.677      	50          	100         	0           	Open  	;
 Pipe-110139-22      	Node-143            	Node-144            	49.895      	50          	100         	0           	Open  	;
 Pipe-110139-23      	Node-144            	Node-145            	42.151      	50          	100         	0           	Open  	;
 Pipe-110139-24      	Node-145            	Node-146            	39.443      	50          	100         	0           	Open  	;
 Pipe-110139-25      	Node-146            	Node-147            	48.576      	50          	100         	0           	Open  	;
 Pipe-110139-26      	Node-147            	Node-148            	44.328      	50          	100         	0           	Open  	;
 Pipe-110139-27      	Node-148            	Node-174            	36.546      	50          	100         	0           	Open  	;
 Pipe-110140-0       	Node-150            	Node-151            	32.881      	40          	100         	0           	Open  	;
 Pipe-110140-1       	Node-151            	Node-152            	59.449      	40          	100         	0           	Open  	;
 Pipe-110140-2       	Node-152            	Node-153            	63.985      	40          	100         	0           	Open  	;
 Pipe-110140-3       	Node-153            	Node-154            	67.166      	40          	100         	0           	Open  	;
 Pipe-110140-4       	Node-154            	Node-155            	65.187      	40          	100         	0           	Open  	;
 Pipe-110140-5       	Node-155            	Node-156            	77.851      	40          	100         	0           	Open  	;
 Pipe-110140-6       	Node-156            	Node-157            	75.635      	40          	100         	0           	Open  	;
 Pipe-110140-7       	Node-157            	Node-158            	67.036      	40          	100         	0           	Open  	;
 Pipe-110140-8       	Node-158            	Node-159            	84.107      	40          	100         	0           	Open  	;
 Pipe-110140-9       	Node-159            	Node-160            	64.823      	40          	100         	0           	Open  	;
 Pipe-110140-10      	Node-160            	Node-161            	69.389      	40          	100         	0           	Open  	;
 Pipe-110140-11      	Node-161            	Node-162            	53.285      	40          	100         	0           	Open  	;
 Pipe-110141-0       	Spring-5357         	Node-165            	17.542      	40          	100         	0           	Open  	;
 Pipe-110141-1       	Node-165            	Node-166            	19.742      	40          	100         	0           	Open  	;
 Pipe-110141-2       	Node-166            	Node-186            	4.495       	40          	100         	0           	Open  	;
 Pipe-110142-0       	Spring-5355         	Node-169            	22.779      	40          	100         	0           	Open  	;
 Pipe-110142-1       	Node-169            	Node-170            	18.835      	40          	100         	0           	Open  	;
 Pipe-110142-2       	Node-170            	Node-186            	4.508       	40          	100         	0           	Open  	;
 Pipe-110143-0       	Node-172            	Node-173            	9.81        	25          	100         	0           	Open  	;
 Pipe-110145-0       	Spring-5367         	Node-177            	19.476      	40          	100         	0           	Open  	;
 Pipe-110145-1       	Node-177            	Node-178            	22.647      	40          	100         	0           	Open  	;
 Pipe-110145-2       	Node-178            	Node-179            	16.477      	40          	100         	0           	Open  	;
 Pipe-110145-3       	Node-179            	Node-180            	16.304      	40          	100         	0           	Open  	;
 Pipe-110145-4       	Node-180            	Node-181            	19.799      	40          	100         	0           	Open  	;
 Pipe-110145-5       	Node-181            	Node-186            	4.571       	40          	100         	0           	Open  	;
 Pipe-110146-0       	Spring-5366         	Node-184            	39.499      	40          	100         	0           	Open  	;
 Pipe-110146-1       	Node-184            	Node-185            	20.342      	40          	100         	0           	Open  	;
 Pipe-110146-2       	Node-185            	Node-186            	4.605       	40          	100         	0           	Open  	;

[PUMPS]
;ID                  	Node1               	Node2               	Parameters  

[VALVES]
;ID                  	Node1           	Node2           	Diameter    	Type        	Setting     	MinorLoss   
 TCV-23936           	Node-174            	Node-175            	50.0        	TCV         	0           	0.0         	;
 TCV-23938           	Node-63             	Node-64             	25.0        	TCV         	0           	0.0         	;
 TCV-23939           	Node-162            	Node-163            	50.0        	TCV         	0           	0.0         	;

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers

[CURVES]
;ID              	X-Value     	Y-Value     

[CONTROLS]

[RULES]

[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	0
 Hydraulic Timestep 	1:00
 Quality Timestep   	0:05
 Pattern Timestep   	1:00
 Pattern Start      	0:00
 Report Timestep    	1:00
 Report Start       	0:00
 Start ClockTime    	12 am
 Statistic          	None

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	H-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	40
 Accuracy           	0.001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	0
 Demand Multiplier  	1.0
 Emitter Exponent   	0.5
 Quality            	None mg/L
 Diffusivity        	1
 Tolerance          	0.01

[COORDINATES]
;Node                	X-Coord         	Y-Coord         
 Node-2              	29.689885       	-2.555906       
 Node-3              	29.689971       	-2.555637       
 Node-150            	29.689982       	-2.555602       
 Node-6              	29.70325        	-2.546324       
 Node-7              	29.703449       	-2.546304       
 Node-9              	29.70822        	-2.551663       
 Node-10             	29.708352       	-2.551636       
 Node-12             	29.708472       	-2.551612       
 Node-14             	29.708017       	-2.551673       
 Node-15             	29.707864       	-2.551674       
 Node-16             	29.707684       	-2.551689       
 Node-17             	29.707512       	-2.551703       
 Node-18             	29.707301       	-2.551712       
 Node-19             	29.70706        	-2.551704       
 Node-20             	29.706665       	-2.551676       
 Node-21             	29.706144       	-2.551594       
 Node-22             	29.705791       	-2.551516       
 Node-23             	29.705305       	-2.551388       
 Node-24             	29.704713       	-2.551237       
 Node-25             	29.704091       	-2.551042       
 Node-26             	29.703479       	-2.550759       
 Node-27             	29.702951       	-2.550362       
 Node-28             	29.702418       	-2.549811       
 Node-29             	29.702008       	-2.549235       
 Node-30             	29.70176        	-2.548794       
 Node-31             	29.701496       	-2.548356       
 Node-32             	29.701332       	-2.548131       
 Node-33             	29.701097       	-2.548007       
 Node-34             	29.7009         	-2.547975       
 Node-35             	29.700688       	-2.547971       
 Node-36             	29.700493       	-2.548016       
 Node-37             	29.700333       	-2.548105       
 Node-38             	29.700041       	-2.548521       
 Node-39             	29.699776       	-2.548925       
 Node-40             	29.699577       	-2.549248       
 Node-41             	29.699421       	-2.549487       
 Node-42             	29.699152       	-2.549677       
 Node-43             	29.698592       	-2.54995        
 Node-44             	29.698036       	-2.550178       
 Node-45             	29.697406       	-2.550293       
 Node-46             	29.696659       	-2.550316       
 Node-47             	29.696005       	-2.550272       
 Node-48             	29.695345       	-2.550231       
 Node-163            	29.695017       	-2.550237       
 Node-51             	29.708217       	-2.551691       
 Node-52             	29.708365       	-2.551718       
 Node-53             	29.708614       	-2.551761       
 Node-54             	29.708948       	-2.551804       
 Node-55             	29.70932        	-2.551832       
 Node-56             	29.709683       	-2.551815       
 Node-57             	29.710016       	-2.551765       
 Node-58             	29.710319       	-2.551677       
 Node-59             	29.71056        	-2.551572       
 Node-60             	29.710895       	-2.551377       
 Node-61             	29.70361        	-2.545042       
 Node-62             	29.703543       	-2.54513        
 Node-63             	29.703465       	-2.545222       
 Node-64             	29.703333       	-2.545165       
 Node-65             	29.703136       	-2.545089       
 Node-66             	29.702918       	-2.545066       
 Node-67             	29.702681       	-2.545105       
 Node-68             	29.70244        	-2.545209       
 Node-96             	29.702199       	-2.545337       
 Node-174            	29.694174       	-2.550269       
 Node-71             	29.694434       	-2.550245       
 Node-72             	29.694757       	-2.550235       
 Node-75             	29.695345       	-2.550223       
 Node-76             	29.696006       	-2.550255       
 Node-77             	29.69666        	-2.550298       
 Node-78             	29.697406       	-2.550274       
 Node-79             	29.698031       	-2.550167       
 Node-80             	29.698585       	-2.549938       
 Node-81             	29.699144       	-2.549667       
 Node-82             	29.699411       	-2.54948        
 Node-83             	29.699568       	-2.549242       
 Node-84             	29.699764       	-2.548919       
 Node-85             	29.700025       	-2.548513       
 Node-86             	29.700277       	-2.54808        
 Node-87             	29.700424       	-2.547605       
 Node-88             	29.700555       	-2.547189       
 Node-89             	29.700706       	-2.546794       
 Node-90             	29.700907       	-2.546381       
 Node-91             	29.701147       	-2.545982       
 Node-92             	29.701381       	-2.545656       
 Node-93             	29.701592       	-2.545444       
 Node-94             	29.701729       	-2.545373       
 Node-95             	29.701934       	-2.545331       
 Node-97             	29.702475       	-2.545371       
 Node-98             	29.702722       	-2.54544        
 Node-99             	29.702848       	-2.545547       
 Node-100            	29.702921       	-2.545708       
 Node-101            	29.702992       	-2.545965       
 Node-102            	29.703014       	-2.546156       
 Node-105            	29.703267       	-2.546229       
 Node-106            	29.703566       	-2.546033       
 Node-107            	29.703752       	-2.545849       
 Node-109            	29.689669       	-2.555914       
 Node-110            	29.689757       	-2.555859       
 Node-111            	29.689847       	-2.555772       
 Node-112            	29.689924       	-2.555683       
 Node-113            	29.689964       	-2.555634       
 Node-116            	29.689824       	-2.555901       
 Node-117            	29.689878       	-2.555791       
 Node-118            	29.689935       	-2.555694       
 Node-119            	29.689967       	-2.555636       
 Node-186            	29.68466        	-2.555098       
 Node-122            	29.684865       	-2.55493        
 Node-123            	29.685251       	-2.554642       
 Node-124            	29.685593       	-2.554387       
 Node-125            	29.685967       	-2.554128       
 Node-126            	29.68649        	-2.553778       
 Node-127            	29.686927       	-2.553477       
 Node-128            	29.687305       	-2.553246       
 Node-129            	29.687643       	-2.553055       
 Node-130            	29.687964       	-2.552871       
 Node-131            	29.688295       	-2.552653       
 Node-132            	29.688571       	-2.552426       
 Node-133            	29.688857       	-2.552203       
 Node-134            	29.689195       	-2.551998       
 Node-135            	29.689548       	-2.551818       
 Node-172            	29.689797       	-2.551704       
 Node-137            	29.690169       	-2.551535       
 Node-138            	29.690547       	-2.551365       
 Node-139            	29.690919       	-2.551168       
 Node-140            	29.691208       	-2.550943       
 Node-141            	29.69134        	-2.550893       
 Node-142            	29.691472       	-2.55088        
 Node-143            	29.691969       	-2.55093        
 Node-144            	29.692417       	-2.550948       
 Node-145            	29.692791       	-2.550888       
 Node-146            	29.693123       	-2.550766       
 Node-147            	29.693528       	-2.550601       
 Node-148            	29.693888       	-2.550431       
 Node-151            	29.6902         	-2.555402       
 Node-152            	29.690602       	-2.555049       
 Node-153            	29.691036       	-2.55467        
 Node-154            	29.6915         	-2.554283       
 Node-155            	29.691931       	-2.553884       
 Node-156            	29.692455       	-2.553418       
 Node-157            	29.692935       	-2.552935       
 Node-158            	29.693316       	-2.552466       
 Node-159            	29.693761       	-2.551853       
 Node-160            	29.694102       	-2.551378       
 Node-161            	29.694463       	-2.550868       
 Node-162            	29.694771       	-2.550499       
 Node-165            	29.68453        	-2.555273       
 Node-166            	29.684633       	-2.555128       
 Node-169            	29.684556       	-2.55528        
 Node-170            	29.684634       	-2.555129       
 Node-173            	29.689821       	-2.551789       
 Node-175            	29.694238       	-2.550172       
 Node-177            	29.684192       	-2.555643       
 Node-178            	29.684317       	-2.555482       
 Node-179            	29.684415       	-2.55537        
 Node-180            	29.68451        	-2.555258       
 Node-181            	29.684629       	-2.555125       
 Node-184            	29.684477       	-2.555229       
 Node-185            	29.684626       	-2.555122       
 Spring-5353         	29.689795       	-2.555962       
 Spring-5357         	29.684439       	-2.555402       
 Spring-5365         	29.689863       	-2.555973       
 Spring-5366         	29.684177       	-2.555418       
 Spring-5367         	29.68409        	-2.555786       
 Spring-5354         	29.689604       	-2.555936       
 Spring-5355         	29.684467       	-2.555466       
 Tank-19009          	29.703035       	-2.546306       
 Tank-19039          	29.70843        	-2.55162        
 Tank-19040          	29.70815        	-2.55168        

[END]
