[TITLE]
2042 Rwinsha-Karambi WSS in Huye District

[JUNCTIONS]
;ID                  	Elev        	Demand      	Pattern         
 Node-412            	1807.0      	0.0         	                	;
 Node-2              	1807.0      	0.0         	                	;
 Node-3              	1809.0      	0.0         	                	;
 Node-4              	1812.0      	0.0         	                	;
 Node-5              	1811.0      	0.0         	                	;
 Node-6              	1812.0      	0.0         	                	;
 Node-7              	1817.0      	0.0         	                	;
 Node-9              	1681.0      	0.277777778 	                	;
 Node-218            	1684.0      	0.0         	                	;
 Node-11             	1682.0      	0.005555556 	                	;
 Node-844            	1679.0      	0.0         	                	;
 Node-850            	1667.0      	0.0         	                	;
 Node-14             	1664.0      	0.009259259 	                	;
 Node-15             	1698.0      	0.006481481 	                	;
 Node-284            	1701.0      	0.0         	                	;
 Node-17             	1667.0      	0.00462963  	                	;
 Node-491            	1664.0      	0.0         	                	;
 Node-489            	1666.0      	0.0         	                	;
 Node-20             	1669.0      	0.003703704 	                	;
 Node-950            	1638.0      	0.0         	                	;
 Node-22             	1639.0      	0.0         	                	;
 Node-23             	1640.0      	0.006481481 	                	;
 Node-24             	1681.0      	0.007407407 	                	;
 Node-25             	1681.0      	0.0         	                	;
 Node-26             	1681.0      	0.0         	                	;
 Node-713            	1679.0      	0.0         	                	;
 Node-810            	1668.0      	0.0         	                	;
 Node-29             	1668.0      	0.0         	                	;
 Node-30             	1670.0      	0.006481481 	                	;
 Node-245            	1683.0      	0.0         	                	;
 Node-32             	1681.0      	0.00462963  	                	;
 Node-802            	1659.0      	0.0         	                	;
 Node-34             	1659.0      	0.0         	                	;
 Node-35             	1659.0      	0.0         	                	;
 Node-36             	1659.0      	0.003703704 	                	;
 Node-845            	1681.0      	0.0         	                	;
 Node-38             	1677.0      	0.0         	                	;
 Node-39             	1677.0      	0.006481481 	                	;
 Node-842            	1680.0      	0.0         	                	;
 Node-41             	1682.0      	0.002777778 	                	;
 Node-43             	1660.0      	0.0         	                	;
 Node-46             	1661.0      	0.0         	                	;
 Node-45             	1659.0      	0.00462963  	                	;
 Node-47             	1661.0      	0.0         	                	;
 Node-48             	1661.0      	0.0         	                	;
 Node-49             	1659.0      	0.0         	                	;
 Node-50             	1659.0      	0.00462963  	                	;
 Node-804            	1664.0      	0.0         	                	;
 Node-52             	1663.0      	0.0         	                	;
 Node-53             	1665.0      	0.0         	                	;
 Node-68             	1664.0      	0.0         	                	;
 Node-70             	1667.0      	0.0         	                	;
 Node-831            	1660.0      	0.0         	                	;
 Node-59             	1660.0      	0.0         	                	;
 Node-60             	1661.0      	0.0         	                	;
 Node-61             	1659.0      	0.00462963  	                	;
 Node-63             	1667.0      	0.0         	                	;
 Node-64             	1670.0      	0.011111111 	                	;
 Node-803            	1660.0      	0.0         	                	;
 Node-66             	1660.0      	0.0         	                	;
 Node-67             	1660.0      	0.00462963  	                	;
 Node-69             	1664.0      	0.005555556 	                	;
 Node-71             	1663.0      	0.0         	                	;
 Node-72             	1662.0      	1.547222222 	                	;
 Node-74             	1709.0      	0.0         	                	;
 Node-75             	1709.0      	0.0         	                	;
 Node-76             	1707.0      	0.0         	                	;
 Node-77             	1706.0      	0.0         	                	;
 Node-78             	1701.0      	0.0         	                	;
 Node-79             	1702.0      	0.0         	                	;
 Node-80             	1700.0      	0.0         	                	;
 Node-81             	1697.0      	0.0         	                	;
 Node-226            	1696.0      	0.0         	                	;
 Node-83             	1696.0      	0.0         	                	;
 Node-84             	1695.0      	0.0         	                	;
 Node-85             	1696.0      	0.0         	                	;
 Node-86             	1694.0      	0.0         	                	;
 Node-885            	1697.0      	0.0         	                	;
 Node-88             	1695.0      	0.0         	                	;
 Node-89             	1691.0      	0.0         	                	;
 Node-90             	1689.0      	0.0         	                	;
 Node-91             	1684.0      	0.0         	                	;
 Node-92             	1680.0      	0.0         	                	;
 Node-93             	1680.0      	0.0         	                	;
 Node-94             	1675.0      	0.0         	                	;
 Node-95             	1675.0      	0.0         	                	;
 Node-96             	1676.0      	0.0         	                	;
 Node-806            	1674.0      	0.0         	                	;
 Node-99             	1672.0      	0.0         	                	;
 Node-100            	1672.0      	0.008333333 	                	;
 Node-860            	1679.0      	0.0         	                	;
 Node-102            	1678.0      	0.0         	                	;
 Node-949            	1638.0      	0.0         	                	;
 Node-104            	1637.0      	0.0         	                	;
 Node-105            	1637.0      	0.0         	                	;
 Node-106            	1637.0      	0.005555556 	                	;
 Node-948            	1638.0      	0.0         	                	;
 Node-108            	1640.0      	0.0         	                	;
 Node-109            	1640.0      	0.001851852 	                	;
 Node-954            	1639.0      	0.0         	                	;
 Node-111            	1641.0      	0.0         	                	;
 Node-118            	1645.0      	0.0         	                	;
 Node-113            	1645.0      	0.0         	                	;
 Node-114            	1645.0      	0.0         	                	;
 Node-115            	1645.0      	0.0         	                	;
 Node-116            	1645.0      	0.0         	                	;
 Node-117            	1642.0      	0.001851852 	                	;
 Node-119            	1642.0      	0.0         	                	;
 Node-120            	1642.0      	0.009259259 	                	;
 Node-121            	1637.0      	0.007407407 	                	;
 Node-122            	1637.0      	0.0         	                	;
 Node-953            	1640.0      	0.0         	                	;
 Node-952            	1640.0      	0.0         	                	;
 Node-125            	1640.0      	0.0         	                	;
 Node-126            	1642.0      	0.003703704 	                	;
 Node-127            	1639.0      	0.001851852 	                	;
 Node-963            	1641.0      	0.0         	                	;
 Node-962            	1641.0      	0.0         	                	;
 Node-130            	1643.0      	0.0         	                	;
 Node-131            	1643.0      	0.00462963  	                	;
 Node-958            	1640.0      	0.0         	                	;
 Node-135            	1644.0      	0.0         	                	;
 Node-134            	1644.0      	0.005555556 	                	;
 Node-136            	1644.0      	0.0         	                	;
 Node-137            	1644.0      	0.0         	                	;
 Node-138            	1644.0      	0.0         	                	;
 Node-139            	1646.0      	0.0         	                	;
 Node-140            	1646.0      	0.0         	                	;
 Node-141            	1646.0      	0.0         	                	;
 Node-142            	1646.0      	0.0         	                	;
 Node-143            	1646.0      	0.00462963  	                	;
 Node-144            	1640.0      	0.013888889 	                	;
 Node-145            	1640.0      	0.0         	                	;
 Node-961            	1642.0      	0.0         	                	;
 Node-147            	1640.0      	0.003703704 	                	;
 Node-959            	1640.0      	0.0         	                	;
 Node-960            	1642.0      	0.0         	                	;
 Node-150            	1642.0      	0.0         	                	;
 Node-151            	1643.0      	0.002777778 	                	;
 Node-152            	1638.0      	0.005555556 	                	;
 Node-957            	1640.0      	0.0         	                	;
 Node-195            	1645.0      	0.0         	                	;
 Node-155            	1645.0      	0.0         	                	;
 Node-156            	1647.0      	0.0         	                	;
 Node-157            	1648.0      	0.023148148 	                	;
 Node-158            	1631.0      	0.003703704 	                	;
 Node-164            	1630.0      	0.0         	                	;
 Node-160            	1630.0      	0.001851852 	                	;
 Node-161            	1630.0      	0.0         	                	;
 Node-162            	1630.0      	0.0         	                	;
 Node-163            	1630.0      	0.0         	                	;
 Node-165            	1632.0      	0.0         	                	;
 Node-166            	1641.0      	0.0         	                	;
 Node-167            	1643.0      	0.0         	                	;
 Node-193            	1645.0      	0.0         	                	;
 Node-964            	1643.0      	0.0         	                	;
 Node-170            	1643.0      	0.0         	                	;
 Node-171            	1645.0      	0.006481481 	                	;
 Node-172            	1651.0      	0.013888889 	                	;
 Node-184            	1649.0      	0.0         	                	;
 Node-967            	1645.0      	0.0         	                	;
 Node-175            	1646.0      	0.0         	                	;
 Node-176            	1645.0      	0.0         	                	;
 Node-177            	1648.0      	0.0         	                	;
 Node-178            	1649.0      	0.0         	                	;
 Node-179            	1649.0      	0.0         	                	;
 Node-180            	1648.0      	0.0         	                	;
 Node-181            	1649.0      	0.0         	                	;
 Node-182            	1647.0      	0.0         	                	;
 Node-183            	1647.0      	0.0         	                	;
 Node-185            	1651.0      	0.0         	                	;
 Node-186            	1653.0      	0.0         	                	;
 Node-232            	1655.0      	0.0         	                	;
 Node-188            	1660.0      	0.0         	                	;
 Node-493            	1664.0      	0.0         	                	;
 Node-190            	1667.0      	0.0         	                	;
 Node-259            	1670.0      	0.0         	                	;
 Node-196            	1646.0      	0.231481481 	                	;
 Node-198            	1709.0      	0.0         	                	;
 Node-199            	1705.0      	0.0         	                	;
 Node-200            	1705.0      	0.0         	                	;
 Node-201            	1703.0      	0.231481481 	                	;
 Node-382            	1709.0      	0.0         	                	;
 Node-204            	1709.0      	0.0         	                	;
 Node-256            	1707.0      	0.0         	                	;
 Node-206            	1703.0      	0.0         	                	;
 Node-207            	1701.0      	0.0         	                	;
 Node-208            	1702.0      	0.0         	                	;
 Node-209            	1700.0      	0.0         	                	;
 Node-210            	1697.0      	0.0         	                	;
 Node-211            	1695.0      	0.0         	                	;
 Node-212            	1695.0      	0.0         	                	;
 Node-213            	1695.0      	0.0         	                	;
 Node-214            	1695.0      	0.0         	                	;
 Node-215            	1693.0      	0.0         	                	;
 Node-216            	1690.0      	0.0         	                	;
 Node-217            	1686.0      	0.0         	                	;
 Node-219            	1680.0      	0.0         	                	;
 Node-220            	1676.0      	0.0         	                	;
 Node-221            	1674.0      	0.0         	                	;
 Node-281            	1672.0      	0.0         	                	;
 Node-223            	1672.0      	0.0         	                	;
 Node-224            	1671.0      	0.0         	                	;
 Node-227            	1701.0      	0.007407407 	                	;
 Node-228            	1655.0      	0.001851852 	                	;
 Node-229            	1655.0      	0.0         	                	;
 Node-230            	1655.0      	0.0         	                	;
 Node-231            	1655.0      	0.0         	                	;
 Node-233            	1677.0      	0.005555556 	                	;
 Node-234            	1675.0      	0.0         	                	;
 Node-235            	1675.0      	0.0         	                	;
 Node-236            	1675.0      	0.0         	                	;
 Node-257            	1675.0      	0.0         	                	;
 Node-238            	1676.0      	0.0         	                	;
 Node-297            	1677.0      	0.0         	                	;
 Node-240            	1678.0      	0.0         	                	;
 Node-241            	1678.0      	0.0         	                	;
 Node-289            	1678.0      	0.0         	                	;
 Node-243            	1678.0      	0.0         	                	;
 Node-244            	1681.0      	0.0         	                	;
 Node-246            	1685.0      	0.0         	                	;
 Node-247            	1685.0      	0.0         	                	;
 Node-305            	1687.0      	0.0         	                	;
 Node-249            	1690.0      	0.0         	                	;
 Node-250            	1692.0      	0.0         	                	;
 Node-251            	1695.0      	0.0         	                	;
 Node-252            	1696.0      	0.0         	                	;
 Node-253            	1697.0      	0.0         	                	;
 Node-254            	1702.0      	0.0         	                	;
 Node-313            	1705.0      	0.0         	                	;
 Node-258            	1677.0      	0.011111111 	                	;
 Node-349            	1666.0      	0.0         	                	;
 Node-261            	1665.0      	0.0         	                	;
 Node-327            	1664.0      	0.0         	                	;
 Node-263            	1662.0      	0.0         	                	;
 Node-264            	1660.0      	0.0         	                	;
 Node-265            	1660.0      	0.0         	                	;
 Node-266            	1652.0      	0.0         	                	;
 Node-267            	1648.0      	0.0         	                	;
 Node-268            	1640.0      	0.0         	                	;
 Node-269            	1640.0      	0.0         	                	;
 Node-270            	1640.0      	0.0         	                	;
 Node-271            	1644.0      	0.0         	                	;
 Node-386            	1644.0      	0.0         	                	;
 Node-273            	1646.0      	0.0         	                	;
 Node-274            	1649.0      	0.0         	                	;
 Node-275            	1652.0      	0.0         	                	;
 Node-276            	1654.0      	0.0         	                	;
 Node-399            	1655.0      	0.0         	                	;
 Node-278            	1673.0      	0.014814815 	                	;
 Node-279            	1671.0      	0.0         	                	;
 Node-280            	1672.0      	0.0         	                	;
 Node-316            	1703.0      	0.0         	                	;
 Node-283            	1701.0      	0.0         	                	;
 Node-285            	1701.0      	0.0         	                	;
 Node-286            	1700.0      	0.0         	                	;
 Node-287            	1700.0      	0.0         	                	;
 Node-288            	1700.0      	0.005555556 	                	;
 Node-290            	1676.0      	0.0         	                	;
 Node-291            	1674.0      	0.008333333 	                	;
 Node-292            	1671.0      	0.005555556 	                	;
 Node-293            	1671.0      	0.0         	                	;
 Node-294            	1671.0      	0.0         	                	;
 Node-295            	1671.0      	0.0         	                	;
 Node-296            	1675.0      	0.0         	                	;
 Node-298            	1687.0      	0.005555556 	                	;
 Node-299            	1687.0      	0.0         	                	;
 Node-300            	1687.0      	0.0         	                	;
 Node-301            	1687.0      	0.0         	                	;
 Node-302            	1688.0      	0.0         	                	;
 Node-332            	1688.0      	0.0         	                	;
 Node-304            	1688.0      	0.0         	                	;
 Node-306            	1709.0      	0.005555556 	                	;
 Node-307            	1709.0      	0.0         	                	;
 Node-308            	1707.0      	0.0         	                	;
 Node-309            	1706.0      	0.0         	                	;
 Node-693            	1703.0      	0.0         	                	;
 Node-311            	1702.0      	0.00462963  	                	;
 Node-319            	1705.0      	0.0         	                	;
 Node-314            	1699.0      	0.005555556 	                	;
 Node-315            	1699.0      	0.0         	                	;
 Node-317            	1703.0      	0.0         	                	;
 Node-318            	1704.0      	0.0         	                	;
 Node-348            	1667.0      	0.0         	                	;
 Node-321            	1670.0      	0.0         	                	;
 Node-322            	1671.0      	0.006481481 	                	;
 Node-323            	1654.0      	0.027777778 	                	;
 Node-324            	1655.0      	0.0         	                	;
 Node-325            	1658.0      	0.0         	                	;
 Node-350            	1660.0      	0.0         	                	;
 Node-328            	1686.0      	0.005555556 	                	;
 Node-329            	1685.0      	0.0         	                	;
 Node-330            	1685.0      	0.0         	                	;
 Node-331            	1685.0      	0.0         	                	;
 Node-361            	1654.0      	0.0         	                	;
 Node-376            	1656.0      	0.0         	                	;
 Node-335            	1657.0      	0.0         	                	;
 Node-340            	1658.0      	0.0         	                	;
 Node-337            	1658.0      	0.0         	                	;
 Node-338            	1658.0      	0.0         	                	;
 Node-339            	1659.0      	0.005555556 	                	;
 Node-341            	1657.0      	0.0         	                	;
 Node-342            	1657.0      	0.0         	                	;
 Node-343            	1657.0      	0.0         	                	;
 Node-344            	1657.0      	0.00462963  	                	;
 Node-345            	1666.0      	0.006481481 	                	;
 Node-346            	1666.0      	0.0         	                	;
 Node-347            	1666.0      	0.0         	                	;
 Node-351            	1660.0      	0.006481481 	                	;
 Node-352            	1643.0      	0.231481481 	                	;
 Node-353            	1646.0      	0.0         	                	;
 Node-354            	1648.0      	0.0         	                	;
 Node-363            	1649.0      	0.0         	                	;
 Node-356            	1650.0      	0.0         	                	;
 Node-357            	1653.0      	0.0         	                	;
 Node-358            	1653.0      	0.0         	                	;
 Node-359            	1656.0      	0.0         	                	;
 Node-360            	1657.0      	0.0         	                	;
 Node-364            	1649.0      	0.231481481 	                	;
 Node-365            	1634.0      	0.046296296 	                	;
 Node-366            	1635.0      	0.0         	                	;
 Node-367            	1638.0      	0.0         	                	;
 Node-368            	1638.0      	0.0         	                	;
 Node-369            	1644.0      	0.0         	                	;
 Node-370            	1648.0      	0.0         	                	;
 Node-371            	1651.0      	0.0         	                	;
 Node-372            	1653.0      	0.0         	                	;
 Node-373            	1655.0      	0.0         	                	;
 Node-374            	1654.0      	0.0         	                	;
 Node-400            	1655.0      	0.0         	                	;
 Node-377            	1656.0      	0.0         	                	;
 Node-378            	1660.0      	0.0         	                	;
 Node-379            	1662.0      	0.0         	                	;
 Node-380            	1664.0      	0.005555556 	                	;
 Node-383            	1709.0      	0.0         	                	;
 Node-384            	1706.0      	0.0         	                	;
 Node-385            	1705.0      	0.231481481 	                	;
 Node-387            	1646.0      	0.0         	                	;
 Node-388            	1650.0      	0.0         	                	;
 Node-391            	1654.0      	0.0         	                	;
 Node-390            	1659.0      	0.005555556 	                	;
 Node-392            	1658.0      	0.0         	                	;
 Node-393            	1661.0      	0.0         	                	;
 Node-394            	1659.0      	0.0         	                	;
 Node-395            	1663.0      	0.0         	                	;
 Node-396            	1666.0      	0.0         	                	;
 Node-397            	1673.0      	0.0         	                	;
 Node-398            	1676.0      	0.006481481 	                	;
 Node-401            	1653.0      	0.231481481 	                	;
 Node-403            	1802.0      	0.0         	                	;
 Node-404            	1803.0      	0.0         	                	;
 Node-405            	1801.0      	0.0         	                	;
 Node-408            	1804.0      	0.0         	                	;
 Node-409            	1803.0      	0.0         	                	;
 Node-410            	1801.0      	0.0         	                	;
 Node-413            	1800.0      	0.0         	                	;
 Node-414            	1793.0      	0.0         	                	;
 Node-415            	1795.0      	0.0         	                	;
 Node-416            	1802.0      	0.0         	                	;
 Node-417            	1793.0      	0.0         	                	;
 Node-418            	1784.0      	0.0         	                	;
 Node-419            	1784.0      	0.0         	                	;
 Node-420            	1781.0      	0.0         	                	;
 Node-421            	1783.0      	0.0         	                	;
 Node-422            	1775.0      	0.0         	                	;
 Node-423            	1774.0      	0.0         	                	;
 Node-424            	1774.0      	0.0         	                	;
 Node-425            	1769.0      	0.0         	                	;
 Node-426            	1763.0      	0.0         	                	;
 Node-427            	1758.0      	0.0         	                	;
 Node-428            	1758.0      	0.0         	                	;
 Node-429            	1748.0      	0.0         	                	;
 Node-430            	1734.0      	0.0         	                	;
 Node-431            	1726.0      	0.0         	                	;
 Node-432            	1718.0      	0.0         	                	;
 Node-433            	1711.0      	0.0         	                	;
 Node-434            	1706.0      	0.0         	                	;
 Node-435            	1701.0      	0.0         	                	;
 Node-436            	1693.0      	0.0         	                	;
 Node-437            	1682.0      	0.0         	                	;
 Node-438            	1673.0      	0.0         	                	;
 Node-439            	1665.0      	0.0         	                	;
 Node-440            	1663.0      	0.0         	                	;
 Node-441            	1660.0      	0.0         	                	;
 Node-442            	1667.0      	0.0         	                	;
 Node-443            	1683.0      	0.0         	                	;
 Node-444            	1697.0      	0.0         	                	;
 Node-445            	1703.0      	0.0         	                	;
 Node-446            	1709.0      	0.0         	                	;
 Node-447            	1707.0      	0.0         	                	;
 Node-574            	1709.0      	0.0         	                	;
 Node-536            	1709.0      	0.0         	                	;
 Node-451            	1710.0      	0.0         	                	;
 Node-452            	1710.0      	0.0         	                	;
 Node-453            	1710.0      	0.0         	                	;
 Node-454            	1710.0      	0.0         	                	;
 Node-455            	1710.0      	0.0         	                	;
 Node-456            	1714.0      	0.0         	                	;
 Node-457            	1709.0      	0.0         	                	;
 Node-458            	1705.0      	0.0         	                	;
 Node-459            	1704.0      	0.0         	                	;
 Node-460            	1710.0      	0.0         	                	;
 Node-657            	1709.0      	0.0         	                	;
 Node-462            	1709.0      	0.0         	                	;
 Node-463            	1709.0      	0.0         	                	;
 Node-464            	1710.0      	0.0         	                	;
 Node-465            	1710.0      	0.0         	                	;
 Node-466            	1710.0      	0.0         	                	;
 Node-467            	1714.0      	0.007407407 	                	;
 Node-468            	1660.0      	0.007407407 	                	;
 Node-469            	1660.0      	0.0         	                	;
 Node-470            	1657.0      	0.0         	                	;
 Node-819            	1657.0      	0.0         	                	;
 Node-472            	1661.0      	0.006481481 	                	;
 Node-473            	1662.0      	0.0         	                	;
 Node-496            	1661.0      	0.0         	                	;
 Node-502            	1663.0      	0.0         	                	;
 Node-500            	1661.0      	0.0         	                	;
 Node-477            	1659.0      	0.0         	                	;
 Node-829            	1660.0      	0.0         	                	;
 Node-479            	1658.0      	0.0         	                	;
 Node-498            	1659.0      	0.0         	                	;
 Node-481            	1655.0      	0.007407407 	                	;
 Node-767            	1653.0      	0.0         	                	;
 Node-483            	1652.0      	0.0         	                	;
 Node-778            	1654.0      	0.0         	                	;
 Node-828            	1665.0      	0.0         	                	;
 Node-486            	1669.0      	0.007407407 	                	;
 Node-488            	1667.0      	0.0         	                	;
 Node-490            	1666.0      	0.0         	                	;
 Node-492            	1665.0      	0.0         	                	;
 Node-494            	1659.0      	0.00462963  	                	;
 Node-495            	1659.0      	0.0         	                	;
 Node-821            	1657.0      	0.0         	                	;
 Node-499            	1659.0      	0.00462963  	                	;
 Node-501            	1663.0      	0.005555556 	                	;
 Node-503            	1663.0      	0.006481481 	                	;
 Node-504            	1681.0      	0.277777778 	                	;
 Node-505            	1684.0      	0.0         	                	;
 Node-506            	1684.0      	0.0         	                	;
 Node-507            	1684.0      	0.0         	                	;
 Node-508            	1687.0      	0.0         	                	;
 Node-509            	1685.0      	0.0         	                	;
 Node-510            	1684.0      	0.0         	                	;
 Node-511            	1685.0      	0.0         	                	;
 Node-512            	1683.0      	0.0         	                	;
 Node-513            	1682.0      	0.0         	                	;
 Node-514            	1682.0      	0.0         	                	;
 Node-515            	1683.0      	0.0         	                	;
 Node-516            	1680.0      	0.0         	                	;
 Node-517            	1678.0      	0.0         	                	;
 Node-518            	1677.0      	0.0         	                	;
 Node-519            	1677.0      	0.0         	                	;
 Node-520            	1674.0      	0.0         	                	;
 Node-521            	1682.0      	0.0         	                	;
 Node-522            	1682.0      	0.0         	                	;
 Node-523            	1684.0      	0.0         	                	;
 Node-524            	1690.0      	0.0         	                	;
 Node-525            	1691.0      	0.0         	                	;
 Node-526            	1691.0      	0.0         	                	;
 Node-527            	1695.0      	0.0         	                	;
 Node-528            	1694.0      	0.0         	                	;
 Node-529            	1701.0      	0.0         	                	;
 Node-530            	1701.0      	0.0         	                	;
 Node-531            	1702.0      	0.0         	                	;
 Node-532            	1705.0      	0.0         	                	;
 Node-533            	1709.0      	0.0         	                	;
 Node-534            	1711.0      	0.0         	                	;
 Node-537            	1709.0      	0.0         	                	;
 Node-538            	1708.0      	0.0         	                	;
 Node-539            	1707.0      	0.0         	                	;
 Node-612            	1710.0      	0.0         	                	;
 Node-609            	1709.0      	0.0         	                	;
 Node-606            	1709.0      	0.0         	                	;
 Node-543            	1712.0      	0.0         	                	;
 Node-605            	1713.0      	0.0         	                	;
 Node-628            	1716.0      	0.0         	                	;
 Node-546            	1715.0      	0.0         	                	;
 Node-624            	1716.0      	0.0         	                	;
 Node-548            	1716.0      	0.0         	                	;
 Node-549            	1717.0      	0.0         	                	;
 Node-550            	1717.0      	0.0         	                	;
 Node-551            	1715.0      	0.0         	                	;
 Node-552            	1719.0      	0.0         	                	;
 Node-553            	1719.0      	0.0         	                	;
 Node-554            	1719.0      	0.0         	                	;
 Node-555            	1723.0      	0.0         	                	;
 Node-556            	1723.0      	0.0         	                	;
 Node-619            	1726.0      	0.0         	                	;
 Node-558            	1720.0      	0.0         	                	;
 Node-559            	1726.0      	0.0         	                	;
 Node-560            	1731.0      	0.0         	                	;
 Node-561            	1730.0      	0.0         	                	;
 Node-562            	1736.0      	0.0         	                	;
 Node-645            	1733.0      	0.0         	                	;
 Node-564            	1734.0      	0.0         	                	;
 Node-565            	1737.0      	0.0         	                	;
 Node-566            	1737.0      	0.0         	                	;
 Node-567            	1740.0      	0.0         	                	;
 Node-568            	1747.0      	0.0         	                	;
 Node-569            	1750.0      	0.0         	                	;
 Node-570            	1753.0      	0.0         	                	;
 Node-571            	1753.0      	0.0         	                	;
 Node-653            	1756.0      	0.0         	                	;
 Node-575            	1707.0      	0.0         	                	;
 Node-576            	1709.0      	0.0         	                	;
 Node-577            	1703.0      	0.0         	                	;
 Node-578            	1697.0      	0.0         	                	;
 Node-579            	1683.0      	0.0         	                	;
 Node-580            	1667.0      	0.0         	                	;
 Node-581            	1660.0      	0.0         	                	;
 Node-582            	1663.0      	0.0         	                	;
 Node-583            	1665.0      	0.0         	                	;
 Node-584            	1673.0      	0.0         	                	;
 Node-585            	1682.0      	0.0         	                	;
 Node-586            	1693.0      	0.0         	                	;
 Node-587            	1701.0      	0.0         	                	;
 Node-588            	1701.0      	0.0         	                	;
 Node-589            	1703.0      	0.0         	                	;
 Node-590            	1704.0      	0.0         	                	;
 Node-591            	1707.0      	0.0         	                	;
 Node-592            	1712.0      	0.0         	                	;
 Node-593            	1723.0      	0.0         	                	;
 Node-594            	1729.0      	0.0         	                	;
 Node-595            	1735.0      	0.0         	                	;
 Node-596            	1739.0      	0.0         	                	;
 Node-597            	1744.0      	0.0         	                	;
 Node-598            	1751.0      	0.0         	                	;
 Node-599            	1753.0      	0.0         	                	;
 Node-600            	1753.0      	0.0         	                	;
 Node-602            	1710.0      	0.006481481 	                	;
 Node-603            	1712.0      	0.0         	                	;
 Node-604            	1713.0      	0.0         	                	;
 Node-607            	1708.0      	0.0         	                	;
 Node-608            	1705.0      	0.00462963  	                	;
 Node-610            	1714.0      	0.0         	                	;
 Node-611            	1717.0      	0.00462963  	                	;
 Node-613            	1702.0      	0.0         	                	;
 Node-614            	1700.0      	0.0         	                	;
 Node-615            	1697.0      	0.00462963  	                	;
 Node-617            	1720.0      	0.0         	                	;
 Node-618            	1719.0      	0.166666667 	                	;
 Node-620            	1729.0      	0.006481481 	                	;
 Node-621            	1712.0      	0.00462963  	                	;
 Node-622            	1714.0      	0.0         	                	;
 Node-623            	1715.0      	0.0         	                	;
 Node-625            	1708.0      	0.00462963  	                	;
 Node-626            	1710.0      	0.0         	                	;
 Node-627            	1713.0      	0.0         	                	;
 Node-629            	1708.0      	0.231481481 	                	;
 Node-630            	1710.0      	0.0         	                	;
 Node-631            	1712.0      	0.0         	                	;
 Node-632            	1723.0      	0.0         	                	;
 Node-633            	1729.0      	0.0         	                	;
 Node-634            	1735.0      	0.0         	                	;
 Node-635            	1739.0      	0.0         	                	;
 Node-636            	1744.0      	0.0         	                	;
 Node-637            	1751.0      	0.0         	                	;
 Node-638            	1751.0      	0.0         	                	;
 Node-639            	1751.0      	0.0         	                	;
 Node-640            	1753.0      	0.0         	                	;
 Node-655            	1753.0      	0.0         	                	;
 Node-642            	1717.0      	0.006481481 	                	;
 Node-643            	1719.0      	0.0         	                	;
 Node-648            	1721.0      	0.0         	                	;
 Node-646            	1728.0      	0.0         	                	;
 Node-647            	1724.0      	0.0         	                	;
 Node-651            	1756.0      	0.0         	                	;
 Node-654            	1755.0      	0.0         	                	;
 Node-656            	1753.0      	0.324074074 	                	;
 Node-658            	1713.0      	0.005555556 	                	;
 Node-659            	1675.0      	0.138888889 	                	;
 Node-660            	1679.0      	0.0         	                	;
 Node-662            	1669.0      	0.00462963  	                	;
 Node-663            	1671.0      	0.0         	                	;
 Node-680            	1673.0      	0.0         	                	;
 Node-665            	1662.0      	0.074074074 	                	;
 Node-666            	1661.0      	0.0         	                	;
 Node-667            	1662.0      	0.0         	                	;
 Node-668            	1660.0      	0.0         	                	;
 Node-669            	1653.0      	0.0         	                	;
 Node-670            	1645.0      	0.0         	                	;
 Node-671            	1642.0      	0.0         	                	;
 Node-672            	1642.0      	0.0         	                	;
 Node-673            	1643.0      	0.0         	                	;
 Node-674            	1643.0      	0.0         	                	;
 Node-675            	1645.0      	0.0         	                	;
 Node-676            	1656.0      	0.0         	                	;
 Node-677            	1667.0      	0.0         	                	;
 Node-678            	1671.0      	0.0         	                	;
 Node-679            	1673.0      	0.0         	                	;
 Node-681            	1674.0      	0.0         	                	;
 Node-682            	1674.0      	0.0         	                	;
 Node-683            	1673.0      	0.0         	                	;
 Node-684            	1678.0      	0.0         	                	;
 Node-685            	1678.0      	0.0         	                	;
 Node-686            	1679.0      	0.0         	                	;
 Node-687            	1679.0      	0.0         	                	;
 Node-690            	1709.0      	0.0         	                	;
 Node-691            	1709.0      	0.0         	                	;
 Node-692            	1707.0      	0.0         	                	;
 Node-694            	1701.0      	0.0         	                	;
 Node-695            	1700.0      	0.0         	                	;
 Node-696            	1697.0      	0.0         	                	;
 Node-697            	1695.0      	0.0         	                	;
 Node-698            	1695.0      	0.0         	                	;
 Node-699            	1695.0      	0.0         	                	;
 Node-700            	1695.0      	0.0         	                	;
 Node-701            	1693.0      	0.0         	                	;
 Node-702            	1689.0      	0.0         	                	;
 Node-703            	1689.0      	0.0         	                	;
 Node-704            	1689.0      	0.0         	                	;
 Node-705            	1689.0      	0.0         	                	;
 Node-920            	1687.0      	0.0         	                	;
 Node-707            	1685.0      	0.0         	                	;
 Node-708            	1683.0      	0.0         	                	;
 Node-709            	1683.0      	0.0         	                	;
 Node-710            	1682.0      	0.0         	                	;
 Node-838            	1681.0      	0.0         	                	;
 Node-859            	1680.0      	0.0         	                	;
 Node-714            	1680.0      	0.0         	                	;
 Node-862            	1679.0      	0.0         	                	;
 Node-716            	1678.0      	0.0         	                	;
 Node-871            	1679.0      	0.0         	                	;
 Node-718            	1679.0      	0.0         	                	;
 Node-884            	1677.0      	0.0         	                	;
 Node-878            	1680.0      	0.0         	                	;
 Node-879            	1680.0      	0.0         	                	;
 Node-722            	1679.0      	0.0         	                	;
 Node-723            	1679.0      	0.0         	                	;
 Node-724            	1676.0      	0.0         	                	;
 Node-725            	1675.0      	0.0         	                	;
 Node-726            	1672.0      	0.0         	                	;
 Node-727            	1671.0      	0.0         	                	;
 Node-728            	1668.0      	0.0         	                	;
 Node-729            	1668.0      	0.0         	                	;
 Node-730            	1667.0      	0.0         	                	;
 Node-731            	1664.0      	0.0         	                	;
 Node-732            	1652.0      	0.0         	                	;
 Node-733            	1656.0      	0.0         	                	;
 Node-734            	1656.0      	0.0         	                	;
 Node-735            	1654.0      	0.0         	                	;
 Node-736            	1654.0      	0.0         	                	;
 Node-737            	1649.0      	0.0         	                	;
 Node-738            	1654.0      	0.0         	                	;
 Node-739            	1654.0      	0.0         	                	;
 Node-740            	1668.0      	0.0         	                	;
 Node-741            	1671.0      	0.0         	                	;
 Node-788            	1671.0      	0.0         	                	;
 Node-792            	1676.0      	0.0         	                	;
 Node-755            	1677.0      	0.0         	                	;
 Node-751            	1680.0      	0.0         	                	;
 Node-746            	1681.0      	0.0         	                	;
 Node-748            	1685.0      	0.00462963  	                	;
 Node-749            	1685.0      	0.0         	                	;
 Node-750            	1682.0      	0.0         	                	;
 Node-752            	1689.0      	0.005555556 	                	;
 Node-761            	1686.0      	0.0         	                	;
 Node-754            	1683.0      	0.0         	                	;
 Node-756            	1698.0      	0.00462963  	                	;
 Node-757            	1695.0      	0.0         	                	;
 Node-758            	1695.0      	0.0         	                	;
 Node-766            	1695.0      	0.0         	                	;
 Node-760            	1690.0      	0.0         	                	;
 Node-762            	1703.0      	0.00462963  	                	;
 Node-763            	1702.0      	0.0         	                	;
 Node-764            	1702.0      	0.0         	                	;
 Node-765            	1698.0      	0.0         	                	;
 Node-768            	1653.0      	0.0         	                	;
 Node-769            	1652.0      	0.0         	                	;
 Node-770            	1652.0      	0.009259259 	                	;
 Node-924            	1643.0      	0.0         	                	;
 Node-772            	1643.0      	0.0         	                	;
 Node-773            	1645.0      	0.0         	                	;
 Node-774            	1647.0      	0.0         	                	;
 Node-775            	1648.0      	0.0         	                	;
 Node-776            	1648.0      	0.0         	                	;
 Node-777            	1649.0      	0.0         	                	;
 Node-779            	1655.0      	0.0         	                	;
 Node-780            	1659.0      	0.0         	                	;
 Node-781            	1660.0      	0.0         	                	;
 Node-782            	1664.0      	0.0         	                	;
 Node-783            	1667.0      	0.0         	                	;
 Node-784            	1670.0      	0.0         	                	;
 Node-785            	1674.0      	0.0         	                	;
 Node-786            	1676.0      	0.0         	                	;
 Node-789            	1672.0      	0.0         	                	;
 Node-790            	1670.0      	0.0         	                	;
 Node-791            	1666.0      	0.005555556 	                	;
 Node-793            	1676.0      	0.0         	                	;
 Node-794            	1679.0      	0.007407407 	                	;
 Node-822            	1659.0      	0.0         	                	;
 Node-796            	1659.0      	0.0         	                	;
 Node-797            	1659.0      	0.0         	                	;
 Node-798            	1662.0      	0.005555556 	                	;
 Node-799            	1652.0      	1.152777778 	                	;
 Node-800            	1654.0      	0.0         	                	;
 Node-801            	1657.0      	0.0         	                	;
 Node-805            	1667.0      	0.0         	                	;
 Node-807            	1674.0      	0.0         	                	;
 Node-808            	1676.0      	0.0         	                	;
 Node-811            	1665.0      	0.0         	                	;
 Node-812            	1663.0      	0.0         	                	;
 Node-813            	1663.0      	0.0         	                	;
 Node-814            	1663.0      	0.0         	                	;
 Node-816            	1658.0      	0.0         	                	;
 Node-817            	1657.0      	0.0         	                	;
 Node-818            	1657.0      	0.0         	                	;
 Node-820            	1656.0      	0.0         	                	;
 Node-823            	1659.0      	0.231481481 	                	;
 Node-824            	1666.0      	0.007407407 	                	;
 Node-825            	1666.0      	0.0         	                	;
 Node-826            	1666.0      	0.0         	                	;
 Node-830            	1662.0      	0.00462963  	                	;
 Node-832            	1657.0      	0.0         	                	;
 Node-833            	1657.0      	0.007407407 	                	;
 Node-834            	1678.0      	0.0         	                	;
 Node-835            	1675.0      	0.0         	                	;
 Node-856            	1676.0      	0.0         	                	;
 Node-837            	1677.0      	0.006481481 	                	;
 Node-839            	1680.0      	0.0         	                	;
 Node-840            	1681.0      	0.0         	                	;
 Node-841            	1679.0      	0.0         	                	;
 Node-843            	1680.0      	0.0         	                	;
 Node-974            	1681.0      	0.0         	                	;
 Node-847            	1666.0      	0.007407407 	                	;
 Node-848            	1666.0      	0.0         	                	;
 Node-849            	1666.0      	0.0         	                	;
 Node-851            	1670.0      	0.0         	                	;
 Node-852            	1673.0      	0.0         	                	;
 Node-853            	1675.0      	0.0         	                	;
 Node-854            	1675.0      	0.0         	                	;
 Node-857            	1675.0      	0.0         	                	;
 Node-858            	1675.0      	0.007407407 	                	;
 Node-861            	1676.0      	0.003703704 	                	;
 Node-867            	1677.0      	0.0         	                	;
 Node-864            	1677.0      	0.0         	                	;
 Node-865            	1675.0      	0.0         	                	;
 Node-866            	1669.0      	0.003703704 	                	;
 Node-868            	1677.0      	0.005555556 	                	;
 Node-869            	1678.0      	0.005555556 	                	;
 Node-870            	1678.0      	0.0         	                	;
 Node-872            	1683.0      	0.001851852 	                	;
 Node-873            	1682.0      	0.0         	                	;
 Node-874            	1685.0      	0.0         	                	;
 Node-889            	1685.0      	0.0         	                	;
 Node-876            	1682.0      	0.005555556 	                	;
 Node-877            	1680.0      	0.0         	                	;
 Node-880            	1680.0      	0.0         	                	;
 Node-881            	1683.0      	0.00462963  	                	;
 Node-882            	1675.0      	0.00462963  	                	;
 Node-883            	1675.0      	0.0         	                	;
 Node-886            	1694.0      	0.0         	                	;
 Node-887            	1694.0      	0.005555556 	                	;
 Node-888            	1685.0      	0.003703704 	                	;
 Node-894            	1687.0      	0.0         	                	;
 Node-891            	1684.0      	0.00462963  	                	;
 Node-901            	1684.0      	0.0         	                	;
 Node-893            	1686.0      	0.0         	                	;
 Node-895            	1689.0      	0.0         	                	;
 Node-896            	1689.0      	0.0         	                	;
 Node-910            	1689.0      	0.0         	                	;
 Node-898            	1679.0      	0.006481481 	                	;
 Node-899            	1679.0      	0.0         	                	;
 Node-900            	1683.0      	0.0         	                	;
 Node-913            	1686.0      	0.0         	                	;
 Node-903            	1689.0      	0.0         	                	;
 Node-904            	1691.0      	0.002777778 	                	;
 Node-911            	1689.0      	0.0         	                	;
 Node-906            	1689.0      	0.0         	                	;
 Node-907            	1689.0      	0.003703704 	                	;
 Node-909            	1688.0      	0.005555556 	                	;
 Node-923            	1689.0      	0.0         	                	;
 Node-914            	1688.0      	0.0         	                	;
 Node-915            	1688.0      	0.0         	                	;
 Node-916            	1686.0      	0.0         	                	;
 Node-973            	1686.0      	0.0         	                	;
 Node-968            	1686.0      	0.0         	                	;
 Node-919            	1685.0      	0.0         	                	;
 Node-921            	1686.0      	0.005555556 	                	;
 Node-922            	1686.0      	0.0         	                	;
 Node-979            	1642.0      	0.0         	                	;
 Node-926            	1642.0      	0.0         	                	;
 Node-980            	1641.0      	0.0         	                	;
 Node-928            	1642.0      	0.0         	                	;
 Node-1001           	1642.0      	0.0         	                	;
 Node-930            	1639.0      	0.0         	                	;
 Node-931            	1639.0      	0.0         	                	;
 Node-932            	1637.0      	0.0         	                	;
 Node-984            	1637.0      	0.0         	                	;
 Node-934            	1637.0      	0.0         	                	;
 Node-935            	1637.0      	0.0         	                	;
 Node-994            	1638.0      	0.0         	                	;
 Node-937            	1638.0      	0.0         	                	;
 Node-1012           	1638.0      	0.0         	                	;
 Node-939            	1637.0      	0.0         	                	;
 Node-1009           	1639.0      	0.0         	                	;
 Node-941            	1638.0      	0.0         	                	;
 Node-993            	1637.0      	0.0         	                	;
 Node-1019           	1638.0      	0.0         	                	;
 Node-944            	1639.0      	0.0         	                	;
 Node-945            	1639.0      	0.0         	                	;
 Node-1008           	1639.0      	0.0         	                	;
 Node-947            	1638.0      	0.0         	                	;
 Node-1015           	1638.0      	0.0         	                	;
 Node-955            	1640.0      	0.0         	                	;
 Node-956            	1641.0      	0.0         	                	;
 Node-965            	1644.0      	0.0         	                	;
 Node-966            	1644.0      	0.0         	                	;
 Node-969            	1688.0      	0.0         	                	;
 Node-970            	1688.0      	0.005555556 	                	;
 Node-971            	1690.0      	0.00462963  	                	;
 Node-972            	1689.0      	0.0         	                	;
 Node-975            	1682.0      	0.0         	                	;
 Node-976            	1682.0      	0.005555556 	                	;
 Node-977            	1642.0      	0.005555556 	                	;
 Node-978            	1642.0      	0.0         	                	;
 Node-981            	1641.0      	0.0         	                	;
 Node-982            	1641.0      	0.0         	                	;
 Node-983            	1642.0      	0.002777778 	                	;
 Node-985            	1636.0      	0.0         	                	;
 Node-986            	1634.0      	0.0         	                	;
 Node-988            	1633.0      	0.0         	                	;
 Node-989            	1633.0      	0.0         	                	;
 Node-990            	1632.0      	0.555555556 	                	;
 Node-991            	1639.0      	0.003703704 	                	;
 Node-992            	1638.0      	0.0         	                	;
 Node-995            	1640.0      	0.0         	                	;
 Node-996            	1640.0      	0.0         	                	;
 Node-999            	1641.0      	0.0         	                	;
 Node-998            	1641.0      	0.005555556 	                	;
 Node-1000           	1641.0      	0.002777778 	                	;
 Node-1002           	1642.0      	0.003703704 	                	;
 Node-1003           	1640.0      	0.006481481 	                	;
 Node-1004           	1640.0      	0.0         	                	;
 Node-1005           	1640.0      	0.0         	                	;
 Node-1006           	1640.0      	0.0         	                	;
 Node-1007           	1639.0      	0.0         	                	;
 Node-1010           	1636.0      	0.0         	                	;
 Node-1011           	1636.0      	0.023148148 	                	;
 Node-1013           	1640.0      	0.0         	                	;
 Node-1014           	1641.0      	0.001851852 	                	;
 Node-1016           	1637.0      	0.0         	                	;
 Node-1017           	1637.0      	0.0         	                	;
 Node-1018           	1636.0      	0.002777778 	                	;
 Node-1020           	1638.0      	0.0         	                	;
 Node-1021           	1639.0      	0.0         	                	;
 Node-1022           	1639.0      	0.0         	                	;
 Node-1023           	1639.0      	0.0         	                	;
 Node-1024           	1639.0      	0.005555556 	                	;

[RESERVOIRS]
;ID                  	Head        	Pattern         
 Spring-5352         	1824        	                	;
 Spring-5346         	1756        	                	;
 Spring-5350         	1807        	                	;
 Spring-5351         	1804        	                	;

[TANKS]
;ID                  	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve
 Tank-19037          	1720        	0.75        	0.15000000000000002     	1.5         	5           	5.0         	                	;
 Tank-19038          	1679        	0.75        	0.15000000000000002     	1.5         	5           	5.0         	                	;
 Tank-19041          	1679        	0.75        	0.15000000000000002     	1.5         	5           	20.0        	                	;
 Tank-19042          	1709        	0.75        	0.15000000000000002     	1.5         	5           	60.0        	                	;
 Tank-19043          	1710        	0.75        	0.15000000000000002     	1.5         	5           	15.0        	                	;

[PIPES]
;ID                  	Node1               	Node2               	Length      	Diameter    	Roughness   	MinorLoss   	Status
 Pipe-110260-0       	Node-412            	Node-2              	3.827       	50          	100         	0           	Open  	;
 Pipe-110260-1       	Node-2              	Node-3              	20.795      	50          	100         	0           	Open  	;
 Pipe-110260-2       	Node-3              	Node-4              	14.386      	50          	100         	0           	Open  	;
 Pipe-110260-3       	Node-4              	Node-5              	18.488      	50          	100         	0           	Open  	;
 Pipe-110260-4       	Node-5              	Node-6              	14.376      	50          	100         	0           	Open  	;
 Pipe-110260-5       	Node-6              	Node-7              	16.53       	50          	100         	0           	Open  	;
 Pipe-110260-6       	Node-7              	Spring-5352         	16.047      	50          	100         	0           	Open  	;
 Pipe-110226-0       	Node-9              	Node-218            	7.151       	25          	100         	0           	Open  	;
 Pipe-110182-0       	Node-11             	Node-844            	6.674       	32          	100         	0           	Open  	;
 Pipe-110158-0       	Node-850            	Node-14             	8.314       	25          	100         	0           	Open  	;
 Pipe-110235-0       	Node-15             	Node-284            	6.185       	25          	100         	0           	Open  	;
 Pipe-110302-0       	Node-17             	Node-491            	6.6         	25          	100         	0           	Open  	;
 Pipe-110303-0       	Node-489            	Node-20             	7.86        	25          	100         	0           	Open  	;
 Pipe-110203-0       	Node-950            	Node-22             	7.616       	25          	100         	0           	Open  	;
 Pipe-110203-1       	Node-22             	Node-23             	5.862       	25          	100         	0           	Open  	;
 Pipe-110159-0       	Node-24             	Node-25             	6.432       	25          	100         	0           	Open  	;
 Pipe-110159-1       	Node-25             	Node-26             	5.69        	25          	100         	0           	Open  	;
 Pipe-110159-2       	Node-26             	Node-713            	5.292       	25          	100         	0           	Open  	;
 Pipe-110150-0       	Node-810            	Node-29             	9.342       	40          	100         	0           	Open  	;
 Pipe-110150-1       	Node-29             	Node-30             	4.908       	40          	100         	0           	Open  	;
 Pipe-110245-0       	Node-245            	Node-32             	7.961       	25          	100         	0           	Open  	;
 Pipe-110149-0       	Node-802            	Node-34             	7.396       	25          	100         	0           	Open  	;
 Pipe-110149-1       	Node-34             	Node-35             	5.482       	25          	100         	0           	Open  	;
 Pipe-110149-2       	Node-35             	Node-36             	1.657       	25          	100         	0           	Open  	;
 Pipe-110183-0       	Node-845            	Node-38             	9.152       	32          	100         	0           	Open  	;
 Pipe-110183-1       	Node-38             	Node-39             	5.724       	32          	100         	0           	Open  	;
 Pipe-110184-0       	Node-842            	Node-41             	7.919       	32          	100         	0           	Open  	;
 Pipe-110147-0       	Node-802            	Node-43             	14.545      	32          	100         	0           	Open  	;
 Pipe-110147-1       	Node-43             	Node-46             	16.736      	32          	100         	0           	Open  	;
 Pipe-110147-2       	Node-46             	Node-45             	5.162       	32          	100         	0           	Open  	;
 Pipe-110148-0       	Node-46             	Node-47             	18.232      	32          	100         	0           	Open  	;
 Pipe-110148-1       	Node-47             	Node-48             	1.482       	32          	100         	0           	Open  	;
 Pipe-110148-2       	Node-48             	Node-49             	1.965       	32          	100         	0           	Open  	;
 Pipe-110148-3       	Node-49             	Node-50             	2.979       	32          	100         	0           	Open  	;
 Pipe-110151-0       	Node-804            	Node-52             	23.48       	32          	100         	0           	Open  	;
 Pipe-110151-1       	Node-52             	Node-53             	18.014      	32          	100         	0           	Open  	;
 Pipe-110151-2       	Node-53             	Node-68             	20.027      	32          	100         	0           	Open  	;
 Pipe-110152-0       	Node-68             	Node-70             	14.994      	32          	100         	0           	Open  	;
 Pipe-110152-1       	Node-70             	Node-810            	20.831      	32          	100         	0           	Open  	;
 Pipe-110153-0       	Node-831            	Node-59             	9.702       	25          	100         	0           	Open  	;
 Pipe-110153-1       	Node-59             	Node-60             	8.917       	25          	100         	0           	Open  	;
 Pipe-110153-2       	Node-60             	Node-61             	6.25        	25          	100         	0           	Open  	;
 Pipe-110154-0       	Node-804            	Node-63             	7.957       	25          	100         	0           	Open  	;
 Pipe-110154-1       	Node-63             	Node-64             	6.517       	25          	100         	0           	Open  	;
 Pipe-110155-0       	Node-803            	Node-66             	8.102       	25          	100         	0           	Open  	;
 Pipe-110155-1       	Node-66             	Node-67             	6.893       	25          	100         	0           	Open  	;
 Pipe-110156-0       	Node-68             	Node-69             	7.809       	32          	100         	0           	Open  	;
 Pipe-110157-0       	Node-70             	Node-71             	11.834      	40          	100         	0           	Open  	;
 Pipe-110157-1       	Node-71             	Node-72             	6.94        	40          	100         	0           	Open  	;
 Pipe-110160-0       	Tank-19042          	Node-74             	3.151       	90          	100         	0           	Open  	;
 Pipe-110160-1       	Node-74             	Node-75             	4.241       	90          	100         	0           	Open  	;
 Pipe-110160-2       	Node-75             	Node-76             	4.422       	90          	100         	0           	Open  	;
 Pipe-110160-3       	Node-76             	Node-77             	19.628      	90          	100         	0           	Open  	;
 Pipe-110160-4       	Node-77             	Node-78             	14.861      	90          	100         	0           	Open  	;
 Pipe-110160-5       	Node-78             	Node-79             	11.906      	90          	100         	0           	Open  	;
 Pipe-110160-6       	Node-79             	Node-80             	11.071      	90          	100         	0           	Open  	;
 Pipe-110160-7       	Node-80             	Node-81             	27.516      	90          	100         	0           	Open  	;
 Pipe-110160-8       	Node-81             	Node-226            	17.829      	90          	100         	0           	Open  	;
 Pipe-110160-9       	Node-226            	Node-83             	32.465      	90          	100         	0           	Open  	;
 Pipe-110160-10      	Node-83             	Node-84             	31.388      	90          	100         	0           	Open  	;
 Pipe-110160-11      	Node-84             	Node-85             	21.678      	90          	100         	0           	Open  	;
 Pipe-110160-12      	Node-85             	Node-86             	21.902      	90          	100         	0           	Open  	;
 Pipe-110160-13      	Node-86             	Node-885            	35.805      	90          	100         	0           	Open  	;
 Pipe-110160-14      	Node-885            	Node-88             	30.096      	90          	100         	0           	Open  	;
 Pipe-110160-15      	Node-88             	Node-89             	21.186      	90          	100         	0           	Open  	;
 Pipe-110160-16      	Node-89             	Node-90             	13.39       	90          	100         	0           	Open  	;
 Pipe-110160-17      	Node-90             	Node-91             	11.626      	90          	100         	0           	Open  	;
 Pipe-110160-18      	Node-91             	Node-92             	12.364      	90          	100         	0           	Open  	;
 Pipe-110160-19      	Node-92             	Node-93             	9.572       	90          	100         	0           	Open  	;
 Pipe-110160-20      	Node-93             	Node-94             	10.766      	90          	100         	0           	Open  	;
 Pipe-110160-21      	Node-94             	Node-95             	9.001       	90          	100         	0           	Open  	;
 Pipe-110160-22      	Node-95             	Node-96             	11.631      	90          	100         	0           	Open  	;
 Pipe-110160-23      	Node-96             	Tank-19041          	3.993       	90          	100         	0           	Open  	;
 Pipe-110161-0       	Node-806            	Node-99             	8.114       	25          	100         	0           	Open  	;
 Pipe-110161-1       	Node-99             	Node-100            	5.666       	25          	100         	0           	Open  	;
 Pipe-110162-0       	Node-860            	Node-102            	9.409       	25          	100         	0           	Open  	;
 Pipe-110162-1       	Node-102            	Node-834            	5.338       	25          	100         	0           	Open  	;
 Pipe-110162-2       	Node-834            	Node-835            	4.61        	25          	100         	0           	Open  	;
 Pipe-110162-3       	Node-835            	Node-856            	14.84       	25          	100         	0           	Open  	;
 Pipe-110162-4       	Node-856            	Node-837            	6.839       	25          	100         	0           	Open  	;
 Pipe-110163-0       	Node-838            	Node-839            	11.309      	63          	100         	0           	Open  	;
 Pipe-110163-1       	Node-839            	Node-840            	10.059      	63          	100         	0           	Open  	;
 Pipe-110163-2       	Node-840            	Node-841            	12.404      	63          	100         	0           	Open  	;
 Pipe-110163-3       	Node-841            	Node-842            	12.234      	63          	100         	0           	Open  	;
 Pipe-110163-4       	Node-842            	Node-843            	9.604       	63          	100         	0           	Open  	;
 Pipe-110163-5       	Node-843            	Node-844            	9.686       	63          	100         	0           	Open  	;
 Pipe-110163-6       	Node-844            	Node-845            	6.342       	63          	100         	0           	Open  	;
 Pipe-110163-7       	Node-845            	Node-974            	6.838       	63          	100         	0           	Open  	;
 Pipe-110164-0       	Node-847            	Node-848            	21.117      	25          	100         	0           	Open  	;
 Pipe-110164-1       	Node-848            	Node-849            	16.822      	25          	100         	0           	Open  	;
 Pipe-110164-2       	Node-849            	Node-850            	13.696      	25          	100         	0           	Open  	;
 Pipe-110164-3       	Node-850            	Node-851            	12.784      	25          	100         	0           	Open  	;
 Pipe-110164-4       	Node-851            	Node-852            	14.143      	25          	100         	0           	Open  	;
 Pipe-110164-5       	Node-852            	Node-853            	3.739       	25          	100         	0           	Open  	;
 Pipe-110164-6       	Node-853            	Node-854            	5.696       	25          	100         	0           	Open  	;
 Pipe-110164-7       	Node-854            	Node-857            	7.24        	25          	100         	0           	Open  	;
 Pipe-110164-8       	Node-857            	Node-856            	3.968       	25          	100         	0           	Open  	;
 Pipe-110165-0       	Node-857            	Node-858            	7.24        	25          	100         	0           	Open  	;
 Pipe-110166-0       	Node-859            	Node-860            	12.335      	25          	100         	0           	Open  	;
 Pipe-110166-1       	Node-860            	Node-861            	9.05        	25          	100         	0           	Open  	;
 Pipe-110167-0       	Node-862            	Node-867            	9.182       	25          	100         	0           	Open  	;
 Pipe-110167-1       	Node-867            	Node-864            	6.413       	25          	100         	0           	Open  	;
 Pipe-110167-2       	Node-864            	Node-865            	4.999       	25          	100         	0           	Open  	;
 Pipe-110167-3       	Node-865            	Node-866            	11.363      	25          	100         	0           	Open  	;
 Pipe-110168-0       	Node-867            	Node-868            	5.803       	25          	100         	0           	Open  	;
 Pipe-110169-0       	Node-869            	Node-870            	5.582       	25          	100         	0           	Open  	;
 Pipe-110169-1       	Node-870            	Node-871            	3.702       	25          	100         	0           	Open  	;
 Pipe-110170-0       	Node-872            	Node-873            	7.097       	25          	100         	0           	Open  	;
 Pipe-110170-1       	Node-873            	Node-874            	4.003       	25          	100         	0           	Open  	;
 Pipe-110170-2       	Node-874            	Node-889            	5.299       	25          	100         	0           	Open  	;
 Pipe-110171-0       	Node-876            	Node-877            	5.666       	25          	100         	0           	Open  	;
 Pipe-110171-1       	Node-877            	Node-878            	7.856       	25          	100         	0           	Open  	;
 Pipe-110172-0       	Node-879            	Node-880            	4.963       	25          	100         	0           	Open  	;
 Pipe-110172-1       	Node-880            	Node-881            	4.519       	25          	100         	0           	Open  	;
 Pipe-110173-0       	Node-882            	Node-883            	4.493       	25          	100         	0           	Open  	;
 Pipe-110173-1       	Node-883            	Node-884            	11.502      	25          	100         	0           	Open  	;
 Pipe-110174-0       	Node-885            	Node-886            	8.894       	25          	100         	0           	Open  	;
 Pipe-110174-1       	Node-886            	Node-887            	7.642       	25          	100         	0           	Open  	;
 Pipe-110175-0       	Node-888            	Node-889            	5.047       	25          	100         	0           	Open  	;
 Pipe-110175-1       	Node-889            	Node-894            	7.119       	25          	100         	0           	Open  	;
 Pipe-110176-0       	Node-891            	Node-901            	6.979       	25          	100         	0           	Open  	;
 Pipe-110176-1       	Node-901            	Node-893            	8.534       	25          	100         	0           	Open  	;
 Pipe-110176-2       	Node-893            	Node-894            	9.978       	25          	100         	0           	Open  	;
 Pipe-110176-3       	Node-894            	Node-895            	10.589      	25          	100         	0           	Open  	;
 Pipe-110176-4       	Node-895            	Node-896            	16.872      	25          	100         	0           	Open  	;
 Pipe-110176-5       	Node-896            	Node-910            	15.004      	25          	100         	0           	Open  	;
 Pipe-110177-0       	Node-898            	Node-899            	3.905       	25          	100         	0           	Open  	;
 Pipe-110177-1       	Node-899            	Node-900            	8.778       	25          	100         	0           	Open  	;
 Pipe-110177-2       	Node-900            	Node-901            	5.953       	25          	100         	0           	Open  	;
 Pipe-110178-0       	Node-913            	Node-903            	7.062       	25          	100         	0           	Open  	;
 Pipe-110178-1       	Node-903            	Node-904            	7.958       	25          	100         	0           	Open  	;
 Pipe-110179-0       	Node-911            	Node-906            	4.178       	25          	100         	0           	Open  	;
 Pipe-110179-1       	Node-906            	Node-907            	5.048       	25          	100         	0           	Open  	;
 Pipe-110180-0       	Node-910            	Node-909            	10.22       	32          	100         	0           	Open  	;
 Pipe-110181-0       	Node-910            	Node-911            	21.895      	32          	100         	0           	Open  	;
 Pipe-110181-1       	Node-911            	Node-923            	10.861      	32          	100         	0           	Open  	;
 Pipe-110181-2       	Node-923            	Node-913            	12.591      	32          	100         	0           	Open  	;
 Pipe-110181-3       	Node-913            	Node-914            	16.984      	32          	100         	0           	Open  	;
 Pipe-110181-4       	Node-914            	Node-915            	17.95       	32          	100         	0           	Open  	;
 Pipe-110181-5       	Node-915            	Node-916            	18.463      	32          	100         	0           	Open  	;
 Pipe-110181-6       	Node-916            	Node-973            	17.549      	32          	100         	0           	Open  	;
 Pipe-110181-7       	Node-973            	Node-968            	20.132      	32          	100         	0           	Open  	;
 Pipe-110181-8       	Node-968            	Node-919            	14.129      	32          	100         	0           	Open  	;
 Pipe-110181-9       	Node-919            	Node-920            	14.732      	32          	100         	0           	Open  	;
 Pipe-110185-0       	Node-921            	Node-922            	2.976       	25          	100         	0           	Open  	;
 Pipe-110185-1       	Node-922            	Node-923            	2.875       	25          	100         	0           	Open  	;
 Pipe-110186-0       	Node-924            	Node-979            	14.612      	63          	100         	0           	Open  	;
 Pipe-110186-1       	Node-979            	Node-926            	2.478       	63          	100         	0           	Open  	;
 Pipe-110186-2       	Node-926            	Node-980            	2.299       	63          	100         	0           	Open  	;
 Pipe-110186-3       	Node-980            	Node-928            	8.388       	63          	100         	0           	Open  	;
 Pipe-110186-4       	Node-928            	Node-1001           	7.958       	63          	100         	0           	Open  	;
 Pipe-110186-5       	Node-1001           	Node-930            	5.851       	63          	100         	0           	Open  	;
 Pipe-110186-6       	Node-930            	Node-931            	5.28        	63          	100         	0           	Open  	;
 Pipe-110186-7       	Node-931            	Node-932            	4.502       	63          	100         	0           	Open  	;
 Pipe-110186-8       	Node-932            	Node-984            	2.136       	63          	100         	0           	Open  	;
 Pipe-110186-9       	Node-984            	Node-934            	1.221       	63          	100         	0           	Open  	;
 Pipe-110186-10      	Node-934            	Node-935            	1.415       	63          	100         	0           	Open  	;
 Pipe-110186-11      	Node-935            	Node-994            	7.715       	63          	100         	0           	Open  	;
 Pipe-110186-12      	Node-994            	Node-937            	7.065       	63          	100         	0           	Open  	;
 Pipe-110186-13      	Node-937            	Node-1012           	6.377       	63          	100         	0           	Open  	;
 Pipe-110186-14      	Node-1012           	Node-939            	9.69        	63          	100         	0           	Open  	;
 Pipe-110186-15      	Node-939            	Node-1009           	11.499      	63          	100         	0           	Open  	;
 Pipe-110186-16      	Node-1009           	Node-941            	10.197      	63          	100         	0           	Open  	;
 Pipe-110186-17      	Node-941            	Node-993            	9.996       	63          	100         	0           	Open  	;
 Pipe-110186-18      	Node-993            	Node-1019           	8.547       	63          	100         	0           	Open  	;
 Pipe-110186-19      	Node-1019           	Node-944            	6.72        	63          	100         	0           	Open  	;
 Pipe-110186-20      	Node-944            	Node-945            	3.974       	63          	100         	0           	Open  	;
 Pipe-110186-21      	Node-945            	Node-1008           	3.467       	63          	100         	0           	Open  	;
 Pipe-110186-22      	Node-1008           	Node-947            	9.151       	63          	100         	0           	Open  	;
 Pipe-110186-23      	Node-947            	Node-948            	8.761       	63          	100         	0           	Open  	;
 Pipe-110186-24      	Node-948            	Node-949            	6.89        	63          	100         	0           	Open  	;
 Pipe-110186-25      	Node-949            	Node-950            	4.978       	63          	100         	0           	Open  	;
 Pipe-110186-26      	Node-950            	Node-1015           	4.077       	63          	100         	0           	Open  	;
 Pipe-110186-27      	Node-1015           	Node-952            	12.201      	63          	100         	0           	Open  	;
 Pipe-110186-28      	Node-952            	Node-953            	16.177      	63          	100         	0           	Open  	;
 Pipe-110186-29      	Node-953            	Node-954            	6.395       	63          	100         	0           	Open  	;
 Pipe-110186-30      	Node-954            	Node-955            	10.067      	63          	100         	0           	Open  	;
 Pipe-110186-31      	Node-955            	Node-956            	11.458      	63          	100         	0           	Open  	;
 Pipe-110186-32      	Node-956            	Node-957            	5.728       	63          	100         	0           	Open  	;
 Pipe-110186-33      	Node-957            	Node-958            	4.405       	63          	100         	0           	Open  	;
 Pipe-110186-34      	Node-958            	Node-959            	4.148       	63          	100         	0           	Open  	;
 Pipe-110186-35      	Node-959            	Node-960            	4.937       	63          	100         	0           	Open  	;
 Pipe-110186-36      	Node-960            	Node-961            	4.154       	63          	100         	0           	Open  	;
 Pipe-110186-37      	Node-961            	Node-962            	7.446       	63          	100         	0           	Open  	;
 Pipe-110186-38      	Node-962            	Node-963            	5.39        	63          	100         	0           	Open  	;
 Pipe-110186-39      	Node-963            	Node-964            	7.387       	63          	100         	0           	Open  	;
 Pipe-110186-40      	Node-964            	Node-965            	4.888       	63          	100         	0           	Open  	;
 Pipe-110186-41      	Node-965            	Node-966            	4.872       	63          	100         	0           	Open  	;
 Pipe-110186-42      	Node-966            	Node-967            	4.24        	63          	100         	0           	Open  	;
 Pipe-110187-0       	Node-968            	Node-969            	8.009       	25          	100         	0           	Open  	;
 Pipe-110187-1       	Node-969            	Node-970            	7.458       	25          	100         	0           	Open  	;
 Pipe-110188-0       	Node-971            	Node-972            	8.76        	25          	100         	0           	Open  	;
 Pipe-110188-1       	Node-972            	Node-973            	8.368       	25          	100         	0           	Open  	;
 Pipe-110189-0       	Node-974            	Node-975            	4.304       	40          	100         	0           	Open  	;
 Pipe-110189-1       	Node-975            	Node-976            	6.193       	40          	100         	0           	Open  	;
 Pipe-110190-0       	Node-977            	Node-978            	8.327       	25          	100         	0           	Open  	;
 Pipe-110190-1       	Node-978            	Node-979            	6.372       	25          	100         	0           	Open  	;
 Pipe-110191-0       	Node-980            	Node-981            	6.135       	32          	100         	0           	Open  	;
 Pipe-110191-1       	Node-981            	Node-982            	5.982       	32          	100         	0           	Open  	;
 Pipe-110191-2       	Node-982            	Node-983            	6.146       	32          	100         	0           	Open  	;
 Pipe-110192-1       	Node-985            	Node-986            	19.114      	63          	100         	0           	Open  	;
 Pipe-110192-2       	Node-986            	Node-988            	15.461      	63          	100         	0           	Open  	;
 Pipe-110193-0       	Node-988            	Node-989            	7.608       	32          	100         	0           	Open  	;
 Pipe-110193-1       	Node-989            	Node-990            	5.266       	32          	100         	0           	Open  	;
 Pipe-110194-0       	Node-991            	Node-992            	8.346       	25          	100         	0           	Open  	;
 Pipe-110194-1       	Node-992            	Node-993            	6.819       	25          	100         	0           	Open  	;
 Pipe-110195-0       	Node-994            	Node-995            	6.784       	32          	100         	0           	Open  	;
 Pipe-110195-1       	Node-995            	Node-996            	5.064       	32          	100         	0           	Open  	;
 Pipe-110195-2       	Node-996            	Node-999            	5.328       	32          	100         	0           	Open  	;
 Pipe-110195-3       	Node-999            	Node-998            	9.312       	32          	100         	0           	Open  	;
 Pipe-110196-0       	Node-999            	Node-1000           	5.35        	25          	100         	0           	Open  	;
 Pipe-110197-0       	Node-1001           	Node-1002           	4.711       	25          	100         	0           	Open  	;
 Pipe-110198-0       	Node-1003           	Node-1004           	2.916       	25          	100         	0           	Open  	;
 Pipe-110198-1       	Node-1004           	Node-1005           	1.234       	25          	100         	0           	Open  	;
 Pipe-110198-2       	Node-1005           	Node-1006           	1.56        	25          	100         	0           	Open  	;
 Pipe-110198-3       	Node-1006           	Node-1007           	4.383       	25          	100         	0           	Open  	;
 Pipe-110198-4       	Node-1007           	Node-1008           	8.102       	25          	100         	0           	Open  	;
 Pipe-110199-0       	Node-1009           	Node-1010           	11.813      	25          	100         	0           	Open  	;
 Pipe-110199-1       	Node-1010           	Node-1011           	4.3         	25          	100         	0           	Open  	;
 Pipe-110200-0       	Node-1012           	Node-1013           	6.705       	25          	100         	0           	Open  	;
 Pipe-110200-1       	Node-1013           	Node-1014           	8.113       	25          	100         	0           	Open  	;
 Pipe-110201-0       	Node-1015           	Node-1016           	3.885       	25          	100         	0           	Open  	;
 Pipe-110201-1       	Node-1016           	Node-1017           	4.207       	25          	100         	0           	Open  	;
 Pipe-110201-2       	Node-1017           	Node-1018           	2.949       	25          	100         	0           	Open  	;
 Pipe-110202-0       	Node-1019           	Node-1020           	7.019       	25          	100         	0           	Open  	;
 Pipe-110202-1       	Node-1020           	Node-1021           	6.118       	25          	100         	0           	Open  	;
 Pipe-110202-2       	Node-1021           	Node-1022           	1.407       	25          	100         	0           	Open  	;
 Pipe-110202-3       	Node-1022           	Node-1023           	1.248       	25          	100         	0           	Open  	;
 Pipe-110202-4       	Node-1023           	Node-1024           	3.086       	25          	100         	0           	Open  	;
 Pipe-110204-0       	Node-949            	Node-104            	5.857       	25          	100         	0           	Open  	;
 Pipe-110204-1       	Node-104            	Node-105            	4.638       	25          	100         	0           	Open  	;
 Pipe-110204-2       	Node-105            	Node-106            	6.223       	25          	100         	0           	Open  	;
 Pipe-110205-0       	Node-948            	Node-108            	7.944       	25          	100         	0           	Open  	;
 Pipe-110205-1       	Node-108            	Node-109            	6.299       	25          	100         	0           	Open  	;
 Pipe-110206-0       	Node-954            	Node-111            	10.6        	32          	100         	0           	Open  	;
 Pipe-110206-1       	Node-111            	Node-118            	7.115       	32          	100         	0           	Open  	;
 Pipe-110206-2       	Node-118            	Node-113            	1.677       	32          	100         	0           	Open  	;
 Pipe-110206-3       	Node-113            	Node-114            	0.667       	32          	100         	0           	Open  	;
 Pipe-110206-4       	Node-114            	Node-115            	0.565       	32          	100         	0           	Open  	;
 Pipe-110206-5       	Node-115            	Node-116            	0.632       	32          	100         	0           	Open  	;
 Pipe-110206-6       	Node-116            	Node-117            	4.88        	32          	100         	0           	Open  	;
 Pipe-110207-0       	Node-118            	Node-119            	3.658       	32          	100         	0           	Open  	;
 Pipe-110207-1       	Node-119            	Node-120            	4.694       	32          	100         	0           	Open  	;
 Pipe-110208-0       	Node-121            	Node-122            	5.92        	25          	100         	0           	Open  	;
 Pipe-110208-1       	Node-122            	Node-953            	6.168       	25          	100         	0           	Open  	;
 Pipe-110209-0       	Node-952            	Node-125            	7.818       	32          	100         	0           	Open  	;
 Pipe-110209-1       	Node-125            	Node-126            	6.503       	32          	100         	0           	Open  	;
 Pipe-110210-0       	Node-127            	Node-963            	9.237       	25          	100         	0           	Open  	;
 Pipe-110211-0       	Node-962            	Node-130            	7.724       	25          	100         	0           	Open  	;
 Pipe-110211-1       	Node-130            	Node-131            	5.458       	25          	100         	0           	Open  	;
 Pipe-110212-0       	Node-958            	Node-135            	17.54       	32          	100         	0           	Open  	;
 Pipe-110212-1       	Node-135            	Node-134            	7.776       	32          	100         	0           	Open  	;
 Pipe-110213-0       	Node-135            	Node-136            	2.324       	25          	100         	0           	Open  	;
 Pipe-110213-1       	Node-136            	Node-137            	2.153       	25          	100         	0           	Open  	;
 Pipe-110213-2       	Node-137            	Node-138            	2.091       	25          	100         	0           	Open  	;
 Pipe-110213-3       	Node-138            	Node-139            	7.136       	25          	100         	0           	Open  	;
 Pipe-110213-4       	Node-139            	Node-140            	1.272       	25          	100         	0           	Open  	;
 Pipe-110213-5       	Node-140            	Node-141            	0.953       	25          	100         	0           	Open  	;
 Pipe-110213-6       	Node-141            	Node-142            	0.867       	25          	100         	0           	Open  	;
 Pipe-110213-7       	Node-142            	Node-143            	3.207       	25          	100         	0           	Open  	;
 Pipe-110214-0       	Node-144            	Node-145            	5.473       	25          	100         	0           	Open  	;
 Pipe-110214-1       	Node-145            	Node-961            	11.522      	25          	100         	0           	Open  	;
 Pipe-110215-0       	Node-147            	Node-959            	9.069       	32          	100         	0           	Open  	;
 Pipe-110216-0       	Node-960            	Node-150            	8.727       	25          	100         	0           	Open  	;
 Pipe-110216-1       	Node-150            	Node-151            	6.2         	25          	100         	0           	Open  	;
 Pipe-110217-0       	Node-152            	Node-957            	8.208       	25          	100         	0           	Open  	;
 Pipe-110218-0       	Node-195            	Node-155            	5.027       	25          	100         	0           	Open  	;
 Pipe-110218-1       	Node-155            	Node-156            	9.081       	25          	100         	0           	Open  	;
 Pipe-110218-2       	Node-156            	Node-157            	6.713       	25          	100         	0           	Open  	;
 Pipe-110219-0       	Node-158            	Node-164            	6.262       	25          	100         	0           	Open  	;
 Pipe-110220-0       	Node-160            	Node-161            	2.241       	25          	100         	0           	Open  	;
 Pipe-110220-1       	Node-161            	Node-162            	1.22        	25          	100         	0           	Open  	;
 Pipe-110220-2       	Node-162            	Node-163            	1.279       	25          	100         	0           	Open  	;
 Pipe-110220-3       	Node-163            	Node-164            	8.734       	25          	100         	0           	Open  	;
 Pipe-110220-4       	Node-164            	Node-165            	25.209      	25          	100         	0           	Open  	;
 Pipe-110220-5       	Node-165            	Node-166            	30.356      	25          	100         	0           	Open  	;
 Pipe-110220-6       	Node-166            	Node-167            	27.027      	25          	100         	0           	Open  	;
 Pipe-110220-7       	Node-167            	Node-193            	12.265      	25          	100         	0           	Open  	;
 Pipe-110221-0       	Node-964            	Node-170            	6.388       	32          	100         	0           	Open  	;
 Pipe-110221-1       	Node-170            	Node-171            	3.295       	32          	100         	0           	Open  	;
 Pipe-110222-0       	Node-172            	Node-184            	10.2        	25          	100         	0           	Open  	;
 Pipe-110223-0       	Node-967            	Node-175            	11.756      	32          	100         	0           	Open  	;
 Pipe-110223-1       	Node-175            	Node-176            	8.78        	32          	100         	0           	Open  	;
 Pipe-110223-2       	Node-176            	Node-177            	10.369      	32          	100         	0           	Open  	;
 Pipe-110223-3       	Node-177            	Node-178            	7.469       	32          	100         	0           	Open  	;
 Pipe-110223-4       	Node-178            	Node-179            	7.524       	32          	100         	0           	Open  	;
 Pipe-110223-5       	Node-179            	Node-180            	5.108       	32          	100         	0           	Open  	;
 Pipe-110223-6       	Node-180            	Node-181            	6.786       	32          	100         	0           	Open  	;
 Pipe-110223-7       	Node-181            	Node-182            	24.641      	32          	100         	0           	Open  	;
 Pipe-110223-8       	Node-182            	Node-183            	6.213       	32          	100         	0           	Open  	;
 Pipe-110223-9       	Node-183            	Node-184            	5.971       	32          	100         	0           	Open  	;
 Pipe-110223-10      	Node-184            	Node-185            	6.706       	32          	100         	0           	Open  	;
 Pipe-110223-11      	Node-185            	Node-186            	6.692       	32          	100         	0           	Open  	;
 Pipe-110223-12      	Node-186            	Node-232            	11.805      	32          	100         	0           	Open  	;
 Pipe-110223-13      	Node-232            	Node-188            	15.709      	32          	100         	0           	Open  	;
 Pipe-110223-14      	Node-188            	Node-493            	20.934      	32          	100         	0           	Open  	;
 Pipe-110223-15      	Node-493            	Node-190            	8.381       	32          	100         	0           	Open  	;
 Pipe-110223-16      	Node-190            	Node-259            	8.531       	32          	100         	0           	Open  	;
 Pipe-110224-1       	Node-193            	Node-195            	4.056       	63          	100         	0           	Open  	;
 Pipe-110225-0       	Node-195            	Node-196            	2.541       	32          	100         	0           	Open  	;
 Pipe-110262-0       	Tank-19043          	Node-198            	8.271       	32          	100         	0           	Open  	;
 Pipe-110262-1       	Node-198            	Node-199            	5.798       	32          	100         	0           	Open  	;
 Pipe-110262-2       	Node-199            	Node-200            	6.488       	32          	100         	0           	Open  	;
 Pipe-110262-3       	Node-200            	Node-201            	9.723       	32          	100         	0           	Open  	;
 Pipe-110227-0       	Tank-19042          	Node-382            	3.326       	50          	100         	0           	Open  	;
 Pipe-110227-1       	Node-382            	Node-204            	4.374       	50          	100         	0           	Open  	;
 Pipe-110227-2       	Node-204            	Node-256            	4.578       	50          	100         	0           	Open  	;
 Pipe-110227-3       	Node-256            	Node-206            	19.837      	50          	100         	0           	Open  	;
 Pipe-110227-4       	Node-206            	Node-207            	15.443      	50          	100         	0           	Open  	;
 Pipe-110227-5       	Node-207            	Node-208            	11.896      	50          	100         	0           	Open  	;
 Pipe-110227-6       	Node-208            	Node-209            	11.043      	50          	100         	0           	Open  	;
 Pipe-110227-7       	Node-209            	Node-210            	27.404      	50          	100         	0           	Open  	;
 Pipe-110227-8       	Node-210            	Node-211            	5.384       	50          	100         	0           	Open  	;
 Pipe-110227-9       	Node-211            	Node-212            	1.771       	50          	100         	0           	Open  	;
 Pipe-110227-10      	Node-212            	Node-213            	1.289       	50          	100         	0           	Open  	;
 Pipe-110227-11      	Node-213            	Node-214            	2.018       	50          	100         	0           	Open  	;
 Pipe-110227-12      	Node-214            	Node-215            	2.277       	50          	100         	0           	Open  	;
 Pipe-110227-13      	Node-215            	Node-216            	29.091      	50          	100         	0           	Open  	;
 Pipe-110227-14      	Node-216            	Node-217            	21.215      	50          	100         	0           	Open  	;
 Pipe-110227-15      	Node-217            	Node-218            	20.853      	50          	100         	0           	Open  	;
 Pipe-110227-16      	Node-218            	Node-219            	15.541      	50          	100         	0           	Open  	;
 Pipe-110227-17      	Node-219            	Node-220            	18.667      	50          	100         	0           	Open  	;
 Pipe-110227-18      	Node-220            	Node-221            	15.122      	50          	100         	0           	Open  	;
 Pipe-110227-19      	Node-221            	Node-281            	15.385      	50          	100         	0           	Open  	;
 Pipe-110227-20      	Node-281            	Node-223            	8.994       	50          	100         	0           	Open  	;
 Pipe-110227-21      	Node-223            	Node-224            	8.87        	50          	100         	0           	Open  	;
 Pipe-110227-22      	Node-224            	Node-259            	11.652      	50          	100         	0           	Open  	;
 Pipe-110228-0       	Node-226            	Node-227            	15.989      	25          	100         	0           	Open  	;
 Pipe-110229-0       	Node-228            	Node-229            	4.088       	25          	100         	0           	Open  	;
 Pipe-110229-1       	Node-229            	Node-230            	2.122       	25          	100         	0           	Open  	;
 Pipe-110229-2       	Node-230            	Node-231            	1.943       	25          	100         	0           	Open  	;
 Pipe-110229-3       	Node-231            	Node-232            	8.512       	25          	100         	0           	Open  	;
 Pipe-110230-0       	Node-233            	Node-234            	5.826       	25          	100         	0           	Open  	;
 Pipe-110230-1       	Node-234            	Node-235            	2.028       	25          	100         	0           	Open  	;
 Pipe-110230-2       	Node-235            	Node-236            	2.443       	25          	100         	0           	Open  	;
 Pipe-110230-3       	Node-236            	Node-257            	3.748       	25          	100         	0           	Open  	;
 Pipe-110230-4       	Node-257            	Node-238            	10.703      	25          	100         	0           	Open  	;
 Pipe-110230-5       	Node-238            	Node-297            	13.196      	25          	100         	0           	Open  	;
 Pipe-110230-6       	Node-297            	Node-240            	16.567      	25          	100         	0           	Open  	;
 Pipe-110230-7       	Node-240            	Node-241            	12.337      	25          	100         	0           	Open  	;
 Pipe-110230-8       	Node-241            	Node-289            	2.695       	25          	100         	0           	Open  	;
 Pipe-110230-9       	Node-289            	Node-243            	3.087       	25          	100         	0           	Open  	;
 Pipe-110230-10      	Node-243            	Node-244            	7.546       	25          	100         	0           	Open  	;
 Pipe-110230-11      	Node-244            	Node-245            	11.18       	25          	100         	0           	Open  	;
 Pipe-110230-12      	Node-245            	Node-246            	3.683       	25          	100         	0           	Open  	;
 Pipe-110230-13      	Node-246            	Node-247            	7.453       	25          	100         	0           	Open  	;
 Pipe-110230-14      	Node-247            	Node-305            	7.825       	25          	100         	0           	Open  	;
 Pipe-110230-15      	Node-305            	Node-249            	11.057      	25          	100         	0           	Open  	;
 Pipe-110230-16      	Node-249            	Node-250            	8.714       	25          	100         	0           	Open  	;
 Pipe-110230-17      	Node-250            	Node-251            	8.785       	25          	100         	0           	Open  	;
 Pipe-110230-18      	Node-251            	Node-252            	11.673      	25          	100         	0           	Open  	;
 Pipe-110230-19      	Node-252            	Node-253            	11.051      	25          	100         	0           	Open  	;
 Pipe-110230-20      	Node-253            	Node-254            	20.428      	25          	100         	0           	Open  	;
 Pipe-110230-21      	Node-254            	Node-313            	16.766      	25          	100         	0           	Open  	;
 Pipe-110230-22      	Node-313            	Node-256            	13.889      	25          	100         	0           	Open  	;
 Pipe-110231-0       	Node-257            	Node-258            	5.932       	25          	100         	0           	Open  	;
 Pipe-110232-1       	Node-349            	Node-261            	19.726      	25          	100         	0           	Open  	;
 Pipe-110232-2       	Node-261            	Node-327            	17.557      	25          	100         	0           	Open  	;
 Pipe-110232-3       	Node-327            	Node-263            	13.961      	25          	100         	0           	Open  	;
 Pipe-110232-4       	Node-263            	Node-264            	6.004       	25          	100         	0           	Open  	;
 Pipe-110232-5       	Node-264            	Node-265            	6.76        	25          	100         	0           	Open  	;
 Pipe-110232-6       	Node-265            	Node-266            	14.122      	25          	100         	0           	Open  	;
 Pipe-110232-7       	Node-266            	Node-267            	18.477      	25          	100         	0           	Open  	;
 Pipe-110232-8       	Node-267            	Node-268            	14.475      	25          	100         	0           	Open  	;
 Pipe-110232-9       	Node-268            	Node-269            	11.749      	25          	100         	0           	Open  	;
 Pipe-110232-10      	Node-269            	Node-270            	3.454       	25          	100         	0           	Open  	;
 Pipe-110232-11      	Node-270            	Node-271            	2.57        	25          	100         	0           	Open  	;
 Pipe-110232-12      	Node-271            	Node-386            	4.787       	25          	100         	0           	Open  	;
 Pipe-110232-13      	Node-386            	Node-273            	18.82       	25          	100         	0           	Open  	;
 Pipe-110232-14      	Node-273            	Node-274            	26.26       	25          	100         	0           	Open  	;
 Pipe-110232-15      	Node-274            	Node-275            	35.8        	25          	100         	0           	Open  	;
 Pipe-110232-16      	Node-275            	Node-276            	26.472      	25          	100         	0           	Open  	;
 Pipe-110232-17      	Node-276            	Node-399            	19.417      	25          	100         	0           	Open  	;
 Pipe-110233-0       	Node-278            	Node-279            	7.0         	25          	100         	0           	Open  	;
 Pipe-110233-1       	Node-279            	Node-280            	8.481       	25          	100         	0           	Open  	;
 Pipe-110233-2       	Node-280            	Node-281            	8.287       	25          	100         	0           	Open  	;
 Pipe-110234-0       	Node-316            	Node-283            	3.74        	25          	100         	0           	Open  	;
 Pipe-110234-1       	Node-283            	Node-284            	4.544       	25          	100         	0           	Open  	;
 Pipe-110234-2       	Node-284            	Node-285            	2.996       	25          	100         	0           	Open  	;
 Pipe-110234-3       	Node-285            	Node-286            	4.902       	25          	100         	0           	Open  	;
 Pipe-110234-4       	Node-286            	Node-287            	2.383       	25          	100         	0           	Open  	;
 Pipe-110234-5       	Node-287            	Node-288            	4.044       	25          	100         	0           	Open  	;
 Pipe-110236-0       	Node-289            	Node-290            	7.197       	25          	100         	0           	Open  	;
 Pipe-110236-1       	Node-290            	Node-291            	4.699       	25          	100         	0           	Open  	;
 Pipe-110237-0       	Node-292            	Node-293            	7.258       	25          	100         	0           	Open  	;
 Pipe-110237-1       	Node-293            	Node-294            	2.982       	25          	100         	0           	Open  	;
 Pipe-110237-2       	Node-294            	Node-295            	2.216       	25          	100         	0           	Open  	;
 Pipe-110237-3       	Node-295            	Node-296            	11.645      	25          	100         	0           	Open  	;
 Pipe-110237-4       	Node-296            	Node-297            	12.114      	25          	100         	0           	Open  	;
 Pipe-110238-0       	Node-298            	Node-299            	3.875       	25          	100         	0           	Open  	;
 Pipe-110238-1       	Node-299            	Node-300            	2.473       	25          	100         	0           	Open  	;
 Pipe-110238-2       	Node-300            	Node-301            	2.743       	25          	100         	0           	Open  	;
 Pipe-110238-3       	Node-301            	Node-302            	13.468      	25          	100         	0           	Open  	;
 Pipe-110238-4       	Node-302            	Node-332            	11.568      	25          	100         	0           	Open  	;
 Pipe-110238-5       	Node-332            	Node-304            	17.339      	25          	100         	0           	Open  	;
 Pipe-110238-6       	Node-304            	Node-305            	12.928      	25          	100         	0           	Open  	;
 Pipe-110239-0       	Node-306            	Node-307            	4.039       	25          	100         	0           	Open  	;
 Pipe-110239-1       	Node-307            	Node-308            	2.1         	25          	100         	0           	Open  	;
 Pipe-110239-2       	Node-308            	Node-309            	1.941       	25          	100         	0           	Open  	;
 Pipe-110239-3       	Node-309            	Node-693            	8.127       	25          	100         	0           	Open  	;
 Pipe-110240-0       	Node-311            	Node-319            	6.306       	25          	100         	0           	Open  	;
 Pipe-110240-1       	Node-319            	Node-313            	10.183      	25          	100         	0           	Open  	;
 Pipe-110241-0       	Node-314            	Node-315            	8.078       	25          	100         	0           	Open  	;
 Pipe-110241-1       	Node-315            	Node-316            	7.966       	25          	100         	0           	Open  	;
 Pipe-110241-2       	Node-316            	Node-317            	3.985       	25          	100         	0           	Open  	;
 Pipe-110241-3       	Node-317            	Node-318            	6.259       	25          	100         	0           	Open  	;
 Pipe-110241-4       	Node-318            	Node-319            	7.964       	25          	100         	0           	Open  	;
 Pipe-110242-0       	Node-348            	Node-321            	9.11        	25          	100         	0           	Open  	;
 Pipe-110242-1       	Node-321            	Node-322            	7.667       	25          	100         	0           	Open  	;
 Pipe-110243-0       	Node-323            	Node-324            	13.523      	25          	100         	0           	Open  	;
 Pipe-110243-1       	Node-324            	Node-325            	15.283      	25          	100         	0           	Open  	;
 Pipe-110243-2       	Node-325            	Node-350            	16.768      	25          	100         	0           	Open  	;
 Pipe-110243-3       	Node-350            	Node-327            	18.068      	25          	100         	0           	Open  	;
 Pipe-110244-0       	Node-328            	Node-329            	5.242       	25          	100         	0           	Open  	;
 Pipe-110244-1       	Node-329            	Node-330            	1.798       	25          	100         	0           	Open  	;
 Pipe-110244-2       	Node-330            	Node-331            	1.726       	25          	100         	0           	Open  	;
 Pipe-110244-3       	Node-331            	Node-332            	8.617       	25          	100         	0           	Open  	;
 Pipe-110246-0       	Node-361            	Node-376            	15.294      	25          	100         	0           	Open  	;
 Pipe-110246-1       	Node-376            	Node-335            	14.435      	25          	100         	0           	Open  	;
 Pipe-110246-2       	Node-335            	Node-340            	20.126      	25          	100         	0           	Open  	;
 Pipe-110246-3       	Node-340            	Node-337            	19.838      	25          	100         	0           	Open  	;
 Pipe-110246-4       	Node-337            	Node-338            	21.129      	25          	100         	0           	Open  	;
 Pipe-110246-5       	Node-338            	Node-339            	12.6        	25          	100         	0           	Open  	;
 Pipe-110247-0       	Node-340            	Node-341            	5.39        	25          	100         	0           	Open  	;
 Pipe-110247-1       	Node-341            	Node-342            	1.552       	25          	100         	0           	Open  	;
 Pipe-110247-2       	Node-342            	Node-343            	1.3         	25          	100         	0           	Open  	;
 Pipe-110247-3       	Node-343            	Node-344            	7.792       	25          	100         	0           	Open  	;
 Pipe-110248-0       	Node-345            	Node-346            	4.626       	25          	100         	0           	Open  	;
 Pipe-110248-1       	Node-346            	Node-347            	3.809       	25          	100         	0           	Open  	;
 Pipe-110248-2       	Node-347            	Node-348            	12.077      	25          	100         	0           	Open  	;
 Pipe-110248-3       	Node-348            	Node-349            	11.079      	25          	100         	0           	Open  	;
 Pipe-110249-0       	Node-350            	Node-351            	13.057      	25          	100         	0           	Open  	;
 Pipe-110250-0       	Node-352            	Node-353            	16.906      	40          	100         	0           	Open  	;
 Pipe-110250-1       	Node-353            	Node-354            	9.558       	40          	100         	0           	Open  	;
 Pipe-110250-2       	Node-354            	Node-363            	7.265       	40          	100         	0           	Open  	;
 Pipe-110250-3       	Node-363            	Node-356            	20.179      	40          	100         	0           	Open  	;
 Pipe-110250-4       	Node-356            	Node-357            	4.665       	40          	100         	0           	Open  	;
 Pipe-110250-5       	Node-357            	Node-358            	4.571       	40          	100         	0           	Open  	;
 Pipe-110250-6       	Node-358            	Node-359            	9.299       	40          	100         	0           	Open  	;
 Pipe-110250-7       	Node-359            	Node-360            	15.531      	40          	100         	0           	Open  	;
 Pipe-110250-8       	Node-360            	Node-361            	20.274      	40          	100         	0           	Open  	;
 Pipe-110250-9       	Node-361            	Node-399            	17.465      	40          	100         	0           	Open  	;
 Pipe-110251-0       	Node-363            	Node-364            	12.045      	25          	100         	0           	Open  	;
 Pipe-110252-0       	Node-365            	Node-366            	9.103       	32          	100         	0           	Open  	;
 Pipe-110252-1       	Node-366            	Node-367            	4.294       	32          	100         	0           	Open  	;
 Pipe-110252-2       	Node-367            	Node-368            	5.365       	32          	100         	0           	Open  	;
 Pipe-110252-3       	Node-368            	Node-369            	32.103      	32          	100         	0           	Open  	;
 Pipe-110252-4       	Node-369            	Node-370            	17.544      	32          	100         	0           	Open  	;
 Pipe-110252-5       	Node-370            	Node-371            	14.994      	32          	100         	0           	Open  	;
 Pipe-110252-6       	Node-371            	Node-372            	21.173      	32          	100         	0           	Open  	;
 Pipe-110252-7       	Node-372            	Node-373            	20.342      	32          	100         	0           	Open  	;
 Pipe-110252-8       	Node-373            	Node-374            	26.715      	32          	100         	0           	Open  	;
 Pipe-110252-9       	Node-374            	Node-400            	21.695      	32          	100         	0           	Open  	;
 Pipe-110253-0       	Node-376            	Node-377            	10.663      	25          	100         	0           	Open  	;
 Pipe-110253-1       	Node-377            	Node-378            	15.071      	25          	100         	0           	Open  	;
 Pipe-110253-2       	Node-378            	Node-379            	11.893      	25          	100         	0           	Open  	;
 Pipe-110253-3       	Node-379            	Node-380            	13.968      	25          	100         	0           	Open  	;
 Pipe-110254-0       	Tank-19042          	Node-382            	3.326       	25          	100         	0           	Open  	;
 Pipe-110254-1       	Node-382            	Node-383            	4.056       	25          	100         	0           	Open  	;
 Pipe-110254-2       	Node-383            	Node-384            	8.497       	25          	100         	0           	Open  	;
 Pipe-110254-3       	Node-384            	Node-385            	8.634       	25          	100         	0           	Open  	;
 Pipe-110255-0       	Node-386            	Node-387            	12.422      	25          	100         	0           	Open  	;
 Pipe-110255-1       	Node-387            	Node-388            	20.005      	25          	100         	0           	Open  	;
 Pipe-110255-2       	Node-388            	Node-391            	19.2        	25          	100         	0           	Open  	;
 Pipe-110255-3       	Node-391            	Node-390            	8.87        	25          	100         	0           	Open  	;
 Pipe-110256-0       	Node-391            	Node-392            	6.955       	25          	100         	0           	Open  	;
 Pipe-110256-1       	Node-392            	Node-393            	11.119      	25          	100         	0           	Open  	;
 Pipe-110256-2       	Node-393            	Node-394            	7.961       	25          	100         	0           	Open  	;
 Pipe-110256-3       	Node-394            	Node-395            	5.309       	25          	100         	0           	Open  	;
 Pipe-110256-4       	Node-395            	Node-396            	14.924      	25          	100         	0           	Open  	;
 Pipe-110256-5       	Node-396            	Node-397            	13.418      	25          	100         	0           	Open  	;
 Pipe-110256-6       	Node-397            	Node-398            	9.887       	25          	100         	0           	Open  	;
 Pipe-110257-1       	Node-400            	Node-401            	4.452       	32          	100         	0           	Open  	;
 Pipe-110258-0       	Spring-5351         	Node-403            	6.461       	50          	100         	0           	Open  	;
 Pipe-110258-1       	Node-403            	Node-404            	8.357       	50          	100         	0           	Open  	;
 Pipe-110258-2       	Node-404            	Node-405            	19.991      	50          	100         	0           	Open  	;
 Pipe-110258-3       	Node-405            	Node-412            	3.784       	50          	100         	0           	Open  	;
 Pipe-110259-0       	Spring-5350         	Node-408            	12.498      	50          	100         	0           	Open  	;
 Pipe-110259-1       	Node-408            	Node-409            	13.562      	50          	100         	0           	Open  	;
 Pipe-110259-2       	Node-409            	Node-410            	19.433      	50          	100         	0           	Open  	;
 Pipe-110259-3       	Node-410            	Node-412            	3.838       	50          	100         	0           	Open  	;
 Pipe-110261-0       	Node-412            	Node-413            	26.081      	63          	100         	0           	Open  	;
 Pipe-110261-1       	Node-413            	Node-414            	35.14       	63          	100         	0           	Open  	;
 Pipe-110261-2       	Node-414            	Node-415            	35.864      	63          	100         	0           	Open  	;
 Pipe-110261-3       	Node-415            	Node-416            	46.256      	63          	100         	0           	Open  	;
 Pipe-110261-4       	Node-416            	Node-417            	46.271      	63          	100         	0           	Open  	;
 Pipe-110261-5       	Node-417            	Node-418            	28.944      	63          	100         	0           	Open  	;
 Pipe-110261-6       	Node-418            	Node-419            	26.754      	63          	100         	0           	Open  	;
 Pipe-110261-7       	Node-419            	Node-420            	24.365      	63          	100         	0           	Open  	;
 Pipe-110261-8       	Node-420            	Node-421            	30.88       	63          	100         	0           	Open  	;
 Pipe-110261-9       	Node-421            	Node-422            	29.059      	63          	100         	0           	Open  	;
 Pipe-110261-10      	Node-422            	Node-423            	31.928      	63          	100         	0           	Open  	;
 Pipe-110261-11      	Node-423            	Node-424            	56.513      	63          	100         	0           	Open  	;
 Pipe-110261-12      	Node-424            	Node-425            	45.341      	63          	100         	0           	Open  	;
 Pipe-110261-13      	Node-425            	Node-426            	49.517      	63          	100         	0           	Open  	;
 Pipe-110261-14      	Node-426            	Node-427            	42.249      	63          	100         	0           	Open  	;
 Pipe-110261-15      	Node-427            	Node-428            	51.098      	63          	100         	0           	Open  	;
 Pipe-110261-16      	Node-428            	Node-429            	48.043      	63          	100         	0           	Open  	;
 Pipe-110261-17      	Node-429            	Node-430            	54.157      	63          	100         	0           	Open  	;
 Pipe-110261-18      	Node-430            	Node-431            	45.268      	63          	100         	0           	Open  	;
 Pipe-110261-19      	Node-431            	Node-432            	60.302      	63          	100         	0           	Open  	;
 Pipe-110261-20      	Node-432            	Node-433            	66.056      	63          	100         	0           	Open  	;
 Pipe-110261-21      	Node-433            	Node-434            	65.644      	63          	100         	0           	Open  	;
 Pipe-110261-22      	Node-434            	Node-435            	46.279      	63          	100         	0           	Open  	;
 Pipe-110261-23      	Node-435            	Node-436            	56.425      	63          	100         	0           	Open  	;
 Pipe-110261-24      	Node-436            	Node-437            	81.733      	63          	100         	0           	Open  	;
 Pipe-110261-25      	Node-437            	Node-438            	71.741      	63          	100         	0           	Open  	;
 Pipe-110261-26      	Node-438            	Node-439            	83.984      	63          	100         	0           	Open  	;
 Pipe-110261-27      	Node-439            	Node-440            	28.453      	63          	100         	0           	Open  	;
 Pipe-110261-28      	Node-440            	Node-441            	22.039      	63          	100         	0           	Open  	;
 Pipe-110261-29      	Node-441            	Node-442            	24.983      	63          	100         	0           	Open  	;
 Pipe-110261-30      	Node-442            	Node-443            	24.983      	63          	100         	0           	Open  	;
 Pipe-110261-31      	Node-443            	Node-444            	26.753      	63          	100         	0           	Open  	;
 Pipe-110261-32      	Node-444            	Node-445            	14.345      	63          	100         	0           	Open  	;
 Pipe-110261-33      	Node-445            	Node-446            	11.439      	63          	100         	0           	Open  	;
 Pipe-110261-34      	Node-446            	Node-447            	7.453       	63          	100         	0           	Open  	;
 Pipe-110261-35      	Node-447            	Node-574            	4.67        	63          	100         	0           	Open  	;
 Pipe-110261-36      	Node-574            	Tank-19042          	3.309       	63          	100         	0           	Open  	;
 Pipe-110263-0       	Node-536            	Node-451            	1.968       	25          	100         	0           	Open  	;
 Pipe-110263-1       	Node-451            	Node-452            	0.993       	25          	100         	0           	Open  	;
 Pipe-110263-2       	Node-452            	Node-453            	1.097       	25          	100         	0           	Open  	;
 Pipe-110263-3       	Node-453            	Node-454            	1.264       	25          	100         	0           	Open  	;
 Pipe-110263-4       	Node-454            	Node-455            	1.766       	25          	100         	0           	Open  	;
 Pipe-110263-5       	Node-455            	Node-456            	12.951      	25          	100         	0           	Open  	;
 Pipe-110263-6       	Node-456            	Node-457            	34.69       	25          	100         	0           	Open  	;
 Pipe-110263-7       	Node-457            	Node-458            	39.892      	25          	100         	0           	Open  	;
 Pipe-110263-8       	Node-458            	Node-459            	17.839      	25          	100         	0           	Open  	;
 Pipe-110263-9       	Node-459            	Node-460            	13.977      	25          	100         	0           	Open  	;
 Pipe-110263-10      	Node-460            	Node-657            	12.082      	25          	100         	0           	Open  	;
 Pipe-110263-11      	Node-657            	Node-462            	24.331      	25          	100         	0           	Open  	;
 Pipe-110263-12      	Node-462            	Node-463            	12.664      	25          	100         	0           	Open  	;
 Pipe-110263-13      	Node-463            	Node-464            	5.393       	25          	100         	0           	Open  	;
 Pipe-110263-14      	Node-464            	Node-465            	4.964       	25          	100         	0           	Open  	;
 Pipe-110263-15      	Node-465            	Node-466            	3.606       	25          	100         	0           	Open  	;
 Pipe-110263-16      	Node-466            	Node-467            	5.15        	25          	100         	0           	Open  	;
 Pipe-110293-0       	Node-468            	Node-469            	6.804       	25          	100         	0           	Open  	;
 Pipe-110293-1       	Node-469            	Node-470            	7.352       	25          	100         	0           	Open  	;
 Pipe-110293-2       	Node-470            	Node-819            	6.261       	25          	100         	0           	Open  	;
 Pipe-110294-0       	Node-472            	Node-473            	6.608       	25          	100         	0           	Open  	;
 Pipe-110294-1       	Node-473            	Node-496            	7.534       	25          	100         	0           	Open  	;
 Pipe-110294-2       	Node-496            	Node-502            	7.587       	25          	100         	0           	Open  	;
 Pipe-110294-3       	Node-502            	Node-500            	7.541       	25          	100         	0           	Open  	;
 Pipe-110294-4       	Node-500            	Node-477            	8.675       	25          	100         	0           	Open  	;
 Pipe-110294-5       	Node-477            	Node-829            	7.881       	25          	100         	0           	Open  	;
 Pipe-110294-6       	Node-829            	Node-479            	13.112      	25          	100         	0           	Open  	;
 Pipe-110294-7       	Node-479            	Node-498            	12.759      	25          	100         	0           	Open  	;
 Pipe-110295-0       	Node-481            	Node-767            	7.107       	25          	100         	0           	Open  	;
 Pipe-110295-1       	Node-767            	Node-483            	11.851      	25          	100         	0           	Open  	;
 Pipe-110295-2       	Node-483            	Node-778            	10.827      	25          	100         	0           	Open  	;
 Pipe-110296-0       	Node-828            	Node-486            	8.521       	25          	100         	0           	Open  	;
 Pipe-110297-0       	Node-828            	Node-488            	10.686      	25          	100         	0           	Open  	;
 Pipe-110297-1       	Node-488            	Node-489            	9.571       	25          	100         	0           	Open  	;
 Pipe-110297-2       	Node-489            	Node-490            	6.003       	25          	100         	0           	Open  	;
 Pipe-110297-3       	Node-490            	Node-491            	5.331       	25          	100         	0           	Open  	;
 Pipe-110297-4       	Node-491            	Node-492            	6.693       	25          	100         	0           	Open  	;
 Pipe-110297-5       	Node-492            	Node-493            	5.896       	25          	100         	0           	Open  	;
 Pipe-110298-0       	Node-494            	Node-495            	7.079       	25          	100         	0           	Open  	;
 Pipe-110298-1       	Node-495            	Node-496            	6.653       	25          	100         	0           	Open  	;
 Pipe-110299-0       	Node-821            	Node-498            	15.077      	32          	100         	0           	Open  	;
 Pipe-110299-1       	Node-498            	Node-499            	4.705       	32          	100         	0           	Open  	;
 Pipe-110300-0       	Node-500            	Node-501            	6.65        	25          	100         	0           	Open  	;
 Pipe-110301-0       	Node-502            	Node-503            	8.917       	25          	100         	0           	Open  	;
 Pipe-110264-0       	Node-504            	Node-505            	3.377       	40          	100         	0           	Open  	;
 Pipe-110264-1       	Node-505            	Node-506            	2.357       	40          	100         	0           	Open  	;
 Pipe-110264-2       	Node-506            	Node-507            	4.307       	40          	100         	0           	Open  	;
 Pipe-110264-3       	Node-507            	Node-508            	25.288      	40          	100         	0           	Open  	;
 Pipe-110264-4       	Node-508            	Node-509            	20.83       	40          	100         	0           	Open  	;
 Pipe-110264-5       	Node-509            	Node-510            	19.994      	40          	100         	0           	Open  	;
 Pipe-110264-6       	Node-510            	Node-511            	17.453      	40          	100         	0           	Open  	;
 Pipe-110264-7       	Node-511            	Node-512            	17.827      	40          	100         	0           	Open  	;
 Pipe-110264-8       	Node-512            	Node-513            	31.125      	40          	100         	0           	Open  	;
 Pipe-110264-9       	Node-513            	Node-514            	18.942      	40          	100         	0           	Open  	;
 Pipe-110264-10      	Node-514            	Node-515            	24.052      	40          	100         	0           	Open  	;
 Pipe-110264-11      	Node-515            	Node-516            	30.787      	40          	100         	0           	Open  	;
 Pipe-110264-12      	Node-516            	Node-517            	35.439      	40          	100         	0           	Open  	;
 Pipe-110264-13      	Node-517            	Node-518            	23.347      	40          	100         	0           	Open  	;
 Pipe-110264-14      	Node-518            	Node-519            	32.434      	40          	100         	0           	Open  	;
 Pipe-110264-15      	Node-519            	Node-520            	37.432      	40          	100         	0           	Open  	;
 Pipe-110264-16      	Node-520            	Node-521            	28.769      	40          	100         	0           	Open  	;
 Pipe-110264-17      	Node-521            	Node-522            	20.083      	40          	100         	0           	Open  	;
 Pipe-110264-18      	Node-522            	Node-523            	12.234      	40          	100         	0           	Open  	;
 Pipe-110264-19      	Node-523            	Node-524            	5.134       	40          	100         	0           	Open  	;
 Pipe-110264-20      	Node-524            	Node-525            	5.424       	40          	100         	0           	Open  	;
 Pipe-110264-21      	Node-525            	Node-526            	5.276       	40          	100         	0           	Open  	;
 Pipe-110264-22      	Node-526            	Node-527            	6.026       	40          	100         	0           	Open  	;
 Pipe-110264-23      	Node-527            	Node-528            	12.905      	40          	100         	0           	Open  	;
 Pipe-110264-24      	Node-528            	Node-529            	18.972      	40          	100         	0           	Open  	;
 Pipe-110264-25      	Node-529            	Node-530            	18.289      	40          	100         	0           	Open  	;
 Pipe-110264-26      	Node-530            	Node-531            	25.536      	40          	100         	0           	Open  	;
 Pipe-110264-27      	Node-531            	Node-532            	41.903      	40          	100         	0           	Open  	;
 Pipe-110264-28      	Node-532            	Node-533            	39.761      	40          	100         	0           	Open  	;
 Pipe-110264-29      	Node-533            	Node-534            	35.27       	40          	100         	0           	Open  	;
 Pipe-110264-30      	Node-534            	Tank-19043          	15.173      	40          	100         	0           	Open  	;
 Pipe-110264-31      	Tank-19043          	Node-536            	4.211       	40          	100         	0           	Open  	;
 Pipe-110264-32      	Node-536            	Node-537            	11.701      	40          	100         	0           	Open  	;
 Pipe-110264-33      	Node-537            	Node-538            	18.923      	40          	100         	0           	Open  	;
 Pipe-110264-34      	Node-538            	Node-539            	18.655      	40          	100         	0           	Open  	;
 Pipe-110264-35      	Node-539            	Node-612            	17.73       	40          	100         	0           	Open  	;
 Pipe-110264-36      	Node-612            	Node-609            	15.537      	40          	100         	0           	Open  	;
 Pipe-110264-37      	Node-609            	Node-606            	14.025      	40          	100         	0           	Open  	;
 Pipe-110264-38      	Node-606            	Node-543            	20.936      	40          	100         	0           	Open  	;
 Pipe-110264-39      	Node-543            	Node-605            	26.089      	40          	100         	0           	Open  	;
 Pipe-110264-40      	Node-605            	Node-628            	24.89       	40          	100         	0           	Open  	;
 Pipe-110264-41      	Node-628            	Node-546            	20.978      	40          	100         	0           	Open  	;
 Pipe-110264-42      	Node-546            	Node-624            	17.309      	40          	100         	0           	Open  	;
 Pipe-110264-43      	Node-624            	Node-548            	19.646      	40          	100         	0           	Open  	;
 Pipe-110264-44      	Node-548            	Node-549            	20.793      	40          	100         	0           	Open  	;
 Pipe-110264-45      	Node-549            	Node-550            	26.484      	40          	100         	0           	Open  	;
 Pipe-110264-46      	Node-550            	Node-551            	24.813      	40          	100         	0           	Open  	;
 Pipe-110264-47      	Node-551            	Node-552            	30.699      	40          	100         	0           	Open  	;
 Pipe-110264-48      	Node-552            	Node-553            	28.361      	40          	100         	0           	Open  	;
 Pipe-110264-49      	Node-553            	Node-554            	33.483      	40          	100         	0           	Open  	;
 Pipe-110264-50      	Node-554            	Node-555            	42.005      	40          	100         	0           	Open  	;
 Pipe-110264-51      	Node-555            	Node-556            	39.172      	40          	100         	0           	Open  	;
 Pipe-110264-52      	Node-556            	Node-619            	30.804      	40          	100         	0           	Open  	;
 Pipe-110264-53      	Node-619            	Node-558            	39.838      	40          	100         	0           	Open  	;
 Pipe-110264-54      	Node-558            	Node-559            	39.755      	40          	100         	0           	Open  	;
 Pipe-110264-55      	Node-559            	Node-560            	32.299      	40          	100         	0           	Open  	;
 Pipe-110264-56      	Node-560            	Node-561            	38.628      	40          	100         	0           	Open  	;
 Pipe-110264-57      	Node-561            	Node-562            	43.179      	40          	100         	0           	Open  	;
 Pipe-110264-58      	Node-562            	Node-645            	40.814      	40          	100         	0           	Open  	;
 Pipe-110264-59      	Node-645            	Node-564            	49.255      	40          	100         	0           	Open  	;
 Pipe-110264-60      	Node-564            	Node-565            	58.587      	40          	100         	0           	Open  	;
 Pipe-110264-61      	Node-565            	Node-566            	56.548      	40          	100         	0           	Open  	;
 Pipe-110264-62      	Node-566            	Node-567            	56.718      	40          	100         	0           	Open  	;
 Pipe-110264-63      	Node-567            	Node-568            	57.894      	40          	100         	0           	Open  	;
 Pipe-110264-64      	Node-568            	Node-569            	45.235      	40          	100         	0           	Open  	;
 Pipe-110264-65      	Node-569            	Node-570            	14.96       	40          	100         	0           	Open  	;
 Pipe-110264-66      	Node-570            	Node-571            	6.764       	40          	100         	0           	Open  	;
 Pipe-110264-67      	Node-571            	Node-653            	3.831       	40          	100         	0           	Open  	;
 Pipe-110265-0       	Tank-19042          	Node-574            	3.309       	50          	100         	0           	Open  	;
 Pipe-110265-2       	Node-575            	Node-576            	7.452       	50          	100         	0           	Open  	;
 Pipe-110265-3       	Node-576            	Node-577            	11.465      	50          	100         	0           	Open  	;
 Pipe-110265-4       	Node-577            	Node-578            	14.505      	50          	100         	0           	Open  	;
 Pipe-110265-5       	Node-578            	Node-579            	26.572      	50          	100         	0           	Open  	;
 Pipe-110265-6       	Node-579            	Node-580            	24.828      	50          	100         	0           	Open  	;
 Pipe-110265-7       	Node-580            	Node-581            	25.172      	50          	100         	0           	Open  	;
 Pipe-110265-8       	Node-581            	Node-582            	21.966      	50          	100         	0           	Open  	;
 Pipe-110265-9       	Node-582            	Node-583            	28.539      	50          	100         	0           	Open  	;
 Pipe-110265-10      	Node-583            	Node-584            	84.297      	50          	100         	0           	Open  	;
 Pipe-110265-11      	Node-584            	Node-585            	71.804      	50          	100         	0           	Open  	;
 Pipe-110265-12      	Node-585            	Node-586            	81.533      	50          	100         	0           	Open  	;
 Pipe-110265-13      	Node-586            	Node-587            	57.801      	50          	100         	0           	Open  	;
 Pipe-110265-14      	Node-587            	Node-588            	9.255       	50          	100         	0           	Open  	;
 Pipe-110265-15      	Node-588            	Node-589            	11.708      	50          	100         	0           	Open  	;
 Pipe-110265-16      	Node-589            	Node-590            	15.544      	50          	100         	0           	Open  	;
 Pipe-110265-17      	Node-590            	Node-591            	47.547      	50          	100         	0           	Open  	;
 Pipe-110265-18      	Node-591            	Node-592            	43.609      	50          	100         	0           	Open  	;
 Pipe-110265-19      	Node-592            	Node-593            	53.881      	50          	100         	0           	Open  	;
 Pipe-110265-20      	Node-593            	Node-594            	61.207      	50          	100         	0           	Open  	;
 Pipe-110265-21      	Node-594            	Node-595            	65.402      	50          	100         	0           	Open  	;
 Pipe-110265-22      	Node-595            	Node-596            	45.764      	50          	100         	0           	Open  	;
 Pipe-110265-23      	Node-596            	Node-597            	45.903      	50          	100         	0           	Open  	;
 Pipe-110265-24      	Node-597            	Node-598            	29.664      	50          	100         	0           	Open  	;
 Pipe-110265-25      	Node-598            	Node-599            	10.929      	50          	100         	0           	Open  	;
 Pipe-110265-26      	Node-599            	Node-600            	5.994       	50          	100         	0           	Open  	;
 Pipe-110265-27      	Node-600            	Node-653            	3.914       	50          	100         	0           	Open  	;
 Pipe-110266-0       	Node-602            	Node-603            	9.46        	25          	100         	0           	Open  	;
 Pipe-110266-1       	Node-603            	Node-604            	10.849      	25          	100         	0           	Open  	;
 Pipe-110266-2       	Node-604            	Node-605            	10.36       	25          	100         	0           	Open  	;
 Pipe-110267-0       	Node-606            	Node-607            	14.584      	25          	100         	0           	Open  	;
 Pipe-110267-1       	Node-607            	Node-608            	14.501      	25          	100         	0           	Open  	;
 Pipe-110268-0       	Node-609            	Node-610            	17.224      	25          	100         	0           	Open  	;
 Pipe-110268-1       	Node-610            	Node-611            	7.224       	25          	100         	0           	Open  	;
 Pipe-110269-0       	Node-612            	Node-613            	20.095      	25          	100         	0           	Open  	;
 Pipe-110269-1       	Node-613            	Node-614            	19.625      	25          	100         	0           	Open  	;
 Pipe-110269-2       	Node-614            	Node-615            	16.318      	25          	100         	0           	Open  	;
 Pipe-110270-0       	Tank-19037          	Node-617            	1.616       	32          	100         	0           	Open  	;
 Pipe-110271-0       	Node-619            	Node-620            	6.961       	25          	100         	0           	Open  	;
 Pipe-110272-0       	Node-621            	Node-622            	7.764       	25          	100         	0           	Open  	;
 Pipe-110272-1       	Node-622            	Node-623            	6.557       	25          	100         	0           	Open  	;
 Pipe-110272-2       	Node-623            	Node-624            	8.405       	25          	100         	0           	Open  	;
 Pipe-110273-0       	Node-625            	Node-626            	18.003      	25          	100         	0           	Open  	;
 Pipe-110273-1       	Node-626            	Node-627            	17.892      	25          	100         	0           	Open  	;
 Pipe-110273-2       	Node-627            	Node-628            	18.5        	25          	100         	0           	Open  	;
 Pipe-110274-0       	Node-629            	Node-630            	12.879      	32          	100         	0           	Open  	;
 Pipe-110274-1       	Node-630            	Node-631            	12.958      	32          	100         	0           	Open  	;
 Pipe-110274-2       	Node-631            	Node-632            	54.156      	32          	100         	0           	Open  	;
 Pipe-110274-3       	Node-632            	Node-633            	61.467      	32          	100         	0           	Open  	;
 Pipe-110274-4       	Node-633            	Node-634            	65.403      	32          	100         	0           	Open  	;
 Pipe-110274-5       	Node-634            	Node-635            	45.652      	32          	100         	0           	Open  	;
 Pipe-110274-6       	Node-635            	Node-636            	45.776      	32          	100         	0           	Open  	;
 Pipe-110274-7       	Node-636            	Node-637            	29.565      	32          	100         	0           	Open  	;
 Pipe-110274-8       	Node-637            	Node-638            	3.244       	32          	100         	0           	Open  	;
 Pipe-110274-9       	Node-638            	Node-639            	1.998       	32          	100         	0           	Open  	;
 Pipe-110274-10      	Node-639            	Node-640            	2.07        	32          	100         	0           	Open  	;
 Pipe-110274-11      	Node-640            	Node-655            	6.701       	32          	100         	0           	Open  	;
 Pipe-110275-0       	Node-642            	Node-643            	12.576      	32          	100         	0           	Open  	;
 Pipe-110275-1       	Node-643            	Node-648            	11.413      	32          	100         	0           	Open  	;
 Pipe-110276-1       	Node-646            	Node-647            	14.407      	40          	100         	0           	Open  	;
 Pipe-110276-2       	Node-647            	Node-648            	11.643      	40          	100         	0           	Open  	;
 Pipe-110276-3       	Node-648            	Tank-19037          	4.649       	40          	100         	0           	Open  	;
 Pipe-110277-0       	Spring-5346         	Node-651            	5.012       	63          	100         	0           	Open  	;
 Pipe-110277-1       	Node-651            	Node-653            	4.133       	63          	100         	0           	Open  	;
 Pipe-110278-0       	Node-653            	Node-654            	3.595       	32          	100         	0           	Open  	;
 Pipe-110278-1       	Node-654            	Node-655            	6.767       	32          	100         	0           	Open  	;
 Pipe-110278-2       	Node-655            	Node-656            	1.791       	32          	100         	0           	Open  	;
 Pipe-110279-0       	Node-657            	Node-658            	7.712       	25          	100         	0           	Open  	;
 Pipe-110280-0       	Node-659            	Node-660            	19.799      	32          	100         	0           	Open  	;
 Pipe-110280-1       	Node-660            	Tank-19038          	10.318      	32          	100         	0           	Open  	;
 Pipe-110281-0       	Node-662            	Node-663            	8.929       	25          	100         	0           	Open  	;
 Pipe-110281-1       	Node-663            	Node-680            	12.478      	25          	100         	0           	Open  	;
 Pipe-110282-0       	Node-665            	Node-666            	12.076      	32          	100         	0           	Open  	;
 Pipe-110282-1       	Node-666            	Node-667            	20.419      	32          	100         	0           	Open  	;
 Pipe-110282-2       	Node-667            	Node-668            	21.986      	32          	100         	0           	Open  	;
 Pipe-110282-3       	Node-668            	Node-669            	18.261      	32          	100         	0           	Open  	;
 Pipe-110282-4       	Node-669            	Node-670            	23.264      	32          	100         	0           	Open  	;
 Pipe-110282-5       	Node-670            	Node-671            	17.108      	32          	100         	0           	Open  	;
 Pipe-110282-6       	Node-671            	Node-672            	20.085      	32          	100         	0           	Open  	;
 Pipe-110282-7       	Node-672            	Node-673            	18.145      	32          	100         	0           	Open  	;
 Pipe-110282-8       	Node-673            	Node-674            	15.259      	32          	100         	0           	Open  	;
 Pipe-110282-9       	Node-674            	Node-675            	15.91       	32          	100         	0           	Open  	;
 Pipe-110282-10      	Node-675            	Node-676            	18.676      	32          	100         	0           	Open  	;
 Pipe-110282-11      	Node-676            	Node-677            	22.424      	32          	100         	0           	Open  	;
 Pipe-110282-12      	Node-677            	Node-678            	31.056      	32          	100         	0           	Open  	;
 Pipe-110282-13      	Node-678            	Node-679            	35.498      	32          	100         	0           	Open  	;
 Pipe-110282-14      	Node-679            	Node-680            	32.245      	32          	100         	0           	Open  	;
 Pipe-110282-15      	Node-680            	Node-681            	32.366      	32          	100         	0           	Open  	;
 Pipe-110282-16      	Node-681            	Node-682            	35.462      	32          	100         	0           	Open  	;
 Pipe-110282-17      	Node-682            	Node-683            	34.867      	32          	100         	0           	Open  	;
 Pipe-110282-18      	Node-683            	Node-684            	32.647      	32          	100         	0           	Open  	;
 Pipe-110282-19      	Node-684            	Node-685            	9.533       	32          	100         	0           	Open  	;
 Pipe-110282-20      	Node-685            	Node-686            	9.749       	32          	100         	0           	Open  	;
 Pipe-110282-21      	Node-686            	Node-687            	8.92        	32          	100         	0           	Open  	;
 Pipe-110283-0       	Tank-19042          	Node-690            	3.21        	40          	100         	0           	Open  	;
 Pipe-110283-1       	Node-690            	Node-691            	4.216       	40          	100         	0           	Open  	;
 Pipe-110283-2       	Node-691            	Node-692            	4.562       	40          	100         	0           	Open  	;
 Pipe-110283-3       	Node-692            	Node-693            	19.574      	40          	100         	0           	Open  	;
 Pipe-110283-4       	Node-693            	Node-694            	15.249      	40          	100         	0           	Open  	;
 Pipe-110283-5       	Node-694            	Node-695            	22.987      	40          	100         	0           	Open  	;
 Pipe-110283-6       	Node-695            	Node-696            	27.409      	40          	100         	0           	Open  	;
 Pipe-110283-7       	Node-696            	Node-697            	5.663       	40          	100         	0           	Open  	;
 Pipe-110283-8       	Node-697            	Node-698            	1.763       	40          	100         	0           	Open  	;
 Pipe-110283-9       	Node-698            	Node-699            	1.802       	40          	100         	0           	Open  	;
 Pipe-110283-10      	Node-699            	Node-700            	2.459       	40          	100         	0           	Open  	;
 Pipe-110283-11      	Node-700            	Node-701            	2.551       	40          	100         	0           	Open  	;
 Pipe-110283-12      	Node-701            	Node-702            	26.543      	40          	100         	0           	Open  	;
 Pipe-110283-13      	Node-702            	Node-703            	1.948       	40          	100         	0           	Open  	;
 Pipe-110283-14      	Node-703            	Node-704            	1.734       	40          	100         	0           	Open  	;
 Pipe-110283-15      	Node-704            	Node-705            	2.702       	40          	100         	0           	Open  	;
 Pipe-110283-16      	Node-705            	Node-920            	6.563       	40          	100         	0           	Open  	;
 Pipe-110283-17      	Node-920            	Node-707            	16.617      	40          	100         	0           	Open  	;
 Pipe-110283-18      	Node-707            	Node-708            	19.503      	40          	100         	0           	Open  	;
 Pipe-110283-19      	Node-708            	Node-709            	18.981      	40          	100         	0           	Open  	;
 Pipe-110283-20      	Node-709            	Node-710            	19.505      	40          	100         	0           	Open  	;
 Pipe-110283-21      	Node-710            	Node-838            	17.562      	40          	100         	0           	Open  	;
 Pipe-110283-22      	Node-838            	Node-859            	11.744      	40          	100         	0           	Open  	;
 Pipe-110283-23      	Node-859            	Node-713            	16.061      	40          	100         	0           	Open  	;
 Pipe-110283-24      	Node-713            	Node-714            	21.31       	40          	100         	0           	Open  	;
 Pipe-110283-25      	Node-714            	Node-862            	18.303      	40          	100         	0           	Open  	;
 Pipe-110283-26      	Node-862            	Node-716            	9.795       	40          	100         	0           	Open  	;
 Pipe-110283-27      	Node-716            	Node-871            	8.49        	40          	100         	0           	Open  	;
 Pipe-110283-28      	Node-871            	Node-718            	13.415      	40          	100         	0           	Open  	;
 Pipe-110283-29      	Node-718            	Node-884            	12.336      	40          	100         	0           	Open  	;
 Pipe-110283-30      	Node-884            	Node-878            	5.726       	40          	100         	0           	Open  	;
 Pipe-110283-31      	Node-878            	Node-879            	11.018      	40          	100         	0           	Open  	;
 Pipe-110283-32      	Node-879            	Node-722            	14.407      	40          	100         	0           	Open  	;
 Pipe-110283-33      	Node-722            	Node-723            	5.714       	40          	100         	0           	Open  	;
 Pipe-110283-34      	Node-723            	Node-724            	3.666       	40          	100         	0           	Open  	;
 Pipe-110283-35      	Node-724            	Node-725            	7.398       	40          	100         	0           	Open  	;
 Pipe-110283-36      	Node-725            	Node-726            	8.888       	40          	100         	0           	Open  	;
 Pipe-110283-38      	Node-727            	Node-728            	20.32       	40          	100         	0           	Open  	;
 Pipe-110283-39      	Node-728            	Node-729            	21.706      	40          	100         	0           	Open  	;
 Pipe-110283-40      	Node-729            	Node-730            	19.225      	40          	100         	0           	Open  	;
 Pipe-110283-41      	Node-730            	Node-731            	16.741      	40          	100         	0           	Open  	;
 Pipe-110283-42      	Node-731            	Node-732            	15.576      	40          	100         	0           	Open  	;
 Pipe-110283-43      	Node-732            	Node-733            	4.639       	40          	100         	0           	Open  	;
 Pipe-110283-44      	Node-733            	Node-734            	4.247       	40          	100         	0           	Open  	;
 Pipe-110283-45      	Node-734            	Node-735            	5.362       	40          	100         	0           	Open  	;
 Pipe-110283-46      	Node-735            	Node-736            	7.249       	40          	100         	0           	Open  	;
 Pipe-110283-47      	Node-736            	Node-737            	19.671      	40          	100         	0           	Open  	;
 Pipe-110283-48      	Node-737            	Node-738            	27.991      	40          	100         	0           	Open  	;
 Pipe-110283-49      	Node-738            	Node-739            	30.965      	40          	100         	0           	Open  	;
 Pipe-110283-50      	Node-739            	Node-740            	26.433      	40          	100         	0           	Open  	;
 Pipe-110283-51      	Node-740            	Node-741            	16.993      	40          	100         	0           	Open  	;
 Pipe-110283-52      	Node-741            	Node-788            	15.614      	40          	100         	0           	Open  	;
 Pipe-110283-53      	Node-788            	Node-792            	13.736      	40          	100         	0           	Open  	;
 Pipe-110283-54      	Node-792            	Node-755            	19.53       	40          	100         	0           	Open  	;
 Pipe-110283-55      	Node-755            	Node-751            	37.267      	40          	100         	0           	Open  	;
 Pipe-110283-56      	Node-751            	Node-746            	34.345      	40          	100         	0           	Open  	;
 Pipe-110283-57      	Node-746            	Tank-19038          	26.311      	40          	100         	0           	Open  	;
 Pipe-110284-0       	Node-748            	Node-749            	7.602       	25          	100         	0           	Open  	;
 Pipe-110284-1       	Node-749            	Node-750            	8.754       	25          	100         	0           	Open  	;
 Pipe-110284-2       	Node-750            	Node-751            	10.246      	25          	100         	0           	Open  	;
 Pipe-110285-0       	Node-752            	Node-761            	11.466      	25          	100         	0           	Open  	;
 Pipe-110285-1       	Node-761            	Node-754            	18.3        	25          	100         	0           	Open  	;
 Pipe-110285-2       	Node-754            	Node-755            	18.579      	25          	100         	0           	Open  	;
 Pipe-110286-0       	Node-756            	Node-757            	4.737       	25          	100         	0           	Open  	;
 Pipe-110286-1       	Node-757            	Node-758            	5.759       	25          	100         	0           	Open  	;
 Pipe-110286-2       	Node-758            	Node-766            	10.345      	25          	100         	0           	Open  	;
 Pipe-110286-3       	Node-766            	Node-760            	15.079      	25          	100         	0           	Open  	;
 Pipe-110286-4       	Node-760            	Node-761            	11.0        	25          	100         	0           	Open  	;
 Pipe-110287-0       	Node-762            	Node-763            	14.55       	25          	100         	0           	Open  	;
 Pipe-110287-1       	Node-763            	Node-764            	7.654       	25          	100         	0           	Open  	;
 Pipe-110287-2       	Node-764            	Node-765            	8.153       	25          	100         	0           	Open  	;
 Pipe-110287-3       	Node-765            	Node-766            	13.676      	25          	100         	0           	Open  	;
 Pipe-110288-0       	Node-767            	Node-768            	5.097       	25          	100         	0           	Open  	;
 Pipe-110288-1       	Node-768            	Node-769            	7.651       	25          	100         	0           	Open  	;
 Pipe-110288-2       	Node-769            	Node-770            	6.749       	25          	100         	0           	Open  	;
 Pipe-110289-0       	Node-924            	Node-772            	15.503      	63          	100         	0           	Open  	;
 Pipe-110289-1       	Node-772            	Node-773            	26.816      	63          	100         	0           	Open  	;
 Pipe-110289-2       	Node-773            	Node-774            	32.232      	63          	100         	0           	Open  	;
 Pipe-110289-3       	Node-774            	Node-775            	24.812      	63          	100         	0           	Open  	;
 Pipe-110289-4       	Node-775            	Node-776            	3.915       	63          	100         	0           	Open  	;
 Pipe-110289-5       	Node-776            	Node-777            	3.659       	63          	100         	0           	Open  	;
 Pipe-110289-6       	Node-777            	Node-778            	24.376      	63          	100         	0           	Open  	;
 Pipe-110289-7       	Node-778            	Node-779            	11.834      	63          	100         	0           	Open  	;
 Pipe-110289-8       	Node-779            	Node-780            	14.33       	63          	100         	0           	Open  	;
 Pipe-110289-9       	Node-780            	Node-781            	11.526      	63          	100         	0           	Open  	;
 Pipe-110289-10      	Node-781            	Node-782            	12.106      	63          	100         	0           	Open  	;
 Pipe-110289-11      	Node-782            	Node-783            	23.918      	63          	100         	0           	Open  	;
 Pipe-110289-12      	Node-783            	Node-784            	16.213      	63          	100         	0           	Open  	;
 Pipe-110289-13      	Node-784            	Node-785            	11.21       	63          	100         	0           	Open  	;
 Pipe-110289-14      	Node-785            	Node-786            	3.434       	63          	100         	0           	Open  	;
 Pipe-110290-0       	Node-788            	Node-789            	12.3        	25          	100         	0           	Open  	;
 Pipe-110290-1       	Node-789            	Node-790            	10.923      	25          	100         	0           	Open  	;
 Pipe-110290-2       	Node-790            	Node-791            	8.081       	25          	100         	0           	Open  	;
 Pipe-110291-0       	Node-792            	Node-793            	4.694       	25          	100         	0           	Open  	;
 Pipe-110291-1       	Node-793            	Node-794            	7.001       	25          	100         	0           	Open  	;
 Pipe-110292-0       	Node-822            	Node-796            	3.558       	25          	100         	0           	Open  	;
 Pipe-110292-1       	Node-796            	Node-797            	3.101       	25          	100         	0           	Open  	;
 Pipe-110292-2       	Node-797            	Node-798            	4.762       	25          	100         	0           	Open  	;
 Pipe-110304-0       	Node-799            	Node-800            	7.021       	25          	100         	0           	Open  	;
 Pipe-110304-1       	Node-800            	Node-801            	12.11       	25          	100         	0           	Open  	;
 Pipe-110304-2       	Node-801            	Node-802            	14.505      	25          	100         	0           	Open  	;
 Pipe-110304-3       	Node-802            	Node-803            	11.687      	25          	100         	0           	Open  	;
 Pipe-110304-4       	Node-803            	Node-804            	12.015      	25          	100         	0           	Open  	;
 Pipe-110304-5       	Node-804            	Node-805            	23.932      	25          	100         	0           	Open  	;
 Pipe-110304-6       	Node-805            	Node-806            	15.918      	25          	100         	0           	Open  	;
 Pipe-110304-7       	Node-806            	Node-807            	11.383      	25          	100         	0           	Open  	;
 Pipe-110304-8       	Node-807            	Node-808            	3.377       	25          	100         	0           	Open  	;
 Pipe-110304-9       	Node-808            	Tank-19041          	2.629       	25          	100         	0           	Open  	;
 Pipe-110305-0       	Node-810            	Node-811            	12.657      	32          	100         	0           	Open  	;
 Pipe-110305-1       	Node-811            	Node-812            	9.41        	32          	100         	0           	Open  	;
 Pipe-110305-2       	Node-812            	Node-813            	3.085       	32          	100         	0           	Open  	;
 Pipe-110305-3       	Node-813            	Node-814            	3.364       	32          	100         	0           	Open  	;
 Pipe-110305-4       	Node-814            	Node-831            	8.596       	32          	100         	0           	Open  	;
 Pipe-110305-5       	Node-831            	Node-816            	15.518      	32          	100         	0           	Open  	;
 Pipe-110305-6       	Node-816            	Node-817            	16.581      	32          	100         	0           	Open  	;
 Pipe-110305-7       	Node-817            	Node-818            	19.321      	32          	100         	0           	Open  	;
 Pipe-110305-8       	Node-818            	Node-819            	21.942      	32          	100         	0           	Open  	;
 Pipe-110305-9       	Node-819            	Node-820            	14.137      	32          	100         	0           	Open  	;
 Pipe-110305-10      	Node-820            	Node-821            	8.827       	32          	100         	0           	Open  	;
 Pipe-110305-11      	Node-821            	Node-822            	4.835       	32          	100         	0           	Open  	;
 Pipe-110305-12      	Node-822            	Node-823            	4.704       	32          	100         	0           	Open  	;
 Pipe-110306-0       	Node-824            	Node-825            	13.48       	25          	100         	0           	Open  	;
 Pipe-110306-1       	Node-825            	Node-826            	8.343       	25          	100         	0           	Open  	;
 Pipe-110306-2       	Node-826            	Node-828            	8.412       	25          	100         	0           	Open  	;
 Pipe-110307-0       	Node-829            	Node-830            	4.748       	25          	100         	0           	Open  	;
 Pipe-110308-0       	Node-831            	Node-832            	7.54        	25          	100         	0           	Open  	;
 Pipe-110308-1       	Node-832            	Node-833            	6.227       	25          	100         	0           	Open  	;

[PUMPS]
;ID                  	Node1               	Node2               	Parameters  

[VALVES]
;ID                  	Node1           	Node2           	Diameter    	Type        	Setting     	MinorLoss   
 TCV-23890           	Node-617            	Node-618            	32.0        	TCV         	0           	0.0         	;
 TCV-23891           	Node-645            	Node-646            	40.0        	TCV         	0           	0.0         	;
 TCV-23893           	Node-984            	Node-985            	63.0        	TCV         	0           	0.0         	;
 TCV-23895           	Node-687            	Tank-19038          	32.0        	TCV         	0           	0.0         	;
 TCV-23896           	Node-967            	Node-193            	63.0        	TCV         	0           	0.0         	;
 TCV-23898           	Node-259            	Node-349            	50.0        	TCV         	0           	0.0         	;
 TCV-23899           	Node-399            	Node-400            	40.0        	TCV         	0           	0.0         	;
 TCV-23901           	Node-574            	Node-575            	50.0        	TCV         	0           	0.0         	;
 TCV-23940           	Node-726            	Node-727            	40.0        	TCV         	0           	0.0         	;
 TCV-23942           	Node-786            	Tank-19041          	63.0        	TCV         	0           	0.0         	;

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers

[CURVES]
;ID              	X-Value     	Y-Value     

[CONTROLS]

[RULES]

[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	0
 Hydraulic Timestep 	1:00
 Quality Timestep   	0:05
 Pattern Timestep   	1:00
 Pattern Start      	0:00
 Report Timestep    	1:00
 Report Start       	0:00
 Start ClockTime    	12 am
 Statistic          	None

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	H-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	40
 Accuracy           	0.001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	0
 Demand Multiplier  	1.0
 Emitter Exponent   	0.5
 Quality            	None mg/L
 Diffusivity        	1
 Tolerance          	0.01

[COORDINATES]
;Node                	X-Coord         	Y-Coord         
 Node-412            	29.622528       	-2.49837        
 Node-2              	29.62256        	-2.498357       
 Node-3              	29.622727       	-2.498274       
 Node-4              	29.622841       	-2.498212       
 Node-5              	29.622982       	-2.498124       
 Node-6              	29.623088       	-2.49805        
 Node-7              	29.623205       	-2.497959       
 Node-9              	29.614455       	-2.508405       
 Node-218            	29.61449        	-2.50835        
 Node-11             	29.614015       	-2.50806        
 Node-844            	29.613986       	-2.508113       
 Node-850            	29.613605       	-2.508511       
 Node-14             	29.613562       	-2.508572       
 Node-15             	29.614923       	-2.508014       
 Node-284            	29.614944       	-2.507962       
 Node-17             	29.614578       	-2.509144       
 Node-491            	29.614536       	-2.509185       
 Node-489            	29.61446        	-2.509117       
 Node-20             	29.614514       	-2.509072       
 Node-950            	29.613618       	-2.509611       
 Node-22             	29.613653       	-2.509552       
 Node-23             	29.613686       	-2.509511       
 Node-24             	29.613171       	-2.507749       
 Node-25             	29.613228       	-2.507757       
 Node-26             	29.613217       	-2.507807       
 Node-713            	29.613201       	-2.507852       
 Node-810            	29.612933       	-2.508227       
 Node-29             	29.613005       	-2.508183       
 Node-30             	29.613048       	-2.508192       
 Node-245            	29.615382       	-2.508748       
 Node-32             	29.615453       	-2.508754       
 Node-802            	29.61215        	-2.508025       
 Node-34             	29.612179       	-2.508085       
 Node-35             	29.612207       	-2.508125       
 Node-36             	29.612219       	-2.508117       
 Node-845            	29.614036       	-2.508139       
 Node-38             	29.613973       	-2.508191       
 Node-39             	29.613925       	-2.50821        
 Node-842            	29.613828       	-2.508041       
 Node-41             	29.613867       	-2.507981       
 Node-43             	29.612263       	-2.508089       
 Node-46             	29.612391       	-2.508168       
 Node-45             	29.612372       	-2.50821        
 Node-47             	29.61253        	-2.508256       
 Node-48             	29.612538       	-2.508267       
 Node-49             	29.612535       	-2.508285       
 Node-50             	29.612521       	-2.508308       
 Node-804            	29.612169       	-2.507812       
 Node-52             	29.612338       	-2.507938       
 Node-53             	29.612475       	-2.508026       
 Node-68             	29.612633       	-2.508111       
 Node-70             	29.612758       	-2.508163       
 Node-831            	29.613049       	-2.508493       
 Node-59             	29.612965       	-2.508471       
 Node-60             	29.612888       	-2.50845        
 Node-61             	29.612846       	-2.508488       
 Node-63             	29.61224        	-2.507817       
 Node-64             	29.612297       	-2.507802       
 Node-803            	29.612164       	-2.50792        
 Node-66             	29.612192       	-2.507988       
 Node-67             	29.612248       	-2.508014       
 Node-69             	29.612596       	-2.508171       
 Node-71             	29.612719       	-2.508262       
 Node-72             	29.612775       	-2.508289       
 Node-74             	29.615149       	-2.507669       
 Node-75             	29.615133       	-2.507704       
 Node-76             	29.615113       	-2.507738       
 Node-77             	29.614955       	-2.507817       
 Node-78             	29.614823       	-2.507838       
 Node-79             	29.614719       	-2.507814       
 Node-80             	29.614623       	-2.507789       
 Node-81             	29.6144         	-2.507681       
 Node-226            	29.614254       	-2.507616       
 Node-83             	29.613979       	-2.507518       
 Node-84             	29.613711       	-2.507431       
 Node-85             	29.613527       	-2.507367       
 Node-86             	29.613341       	-2.507302       
 Node-885            	29.613046       	-2.507173       
 Node-88             	29.612811       	-2.507039       
 Node-89             	29.612649       	-2.506939       
 Node-90             	29.612539       	-2.506889       
 Node-91             	29.612435       	-2.506887       
 Node-92             	29.61234        	-2.506944       
 Node-93             	29.612293       	-2.507017       
 Node-94             	29.612266       	-2.50711        
 Node-95             	29.612266       	-2.507191       
 Node-96             	29.612286       	-2.507294       
 Node-806            	29.612202       	-2.507454       
 Node-99             	29.612242       	-2.507515       
 Node-100            	29.612287       	-2.507493       
 Node-860            	29.613424       	-2.507949       
 Node-102            	29.613488       	-2.508004       
 Node-949            	29.613577       	-2.509594       
 Node-104            	29.613567       	-2.509646       
 Node-105            	29.613557       	-2.509686       
 Node-106            	29.613503       	-2.509702       
 Node-948            	29.61352        	-2.50957        
 Node-108            	29.613559       	-2.509509       
 Node-109            	29.613587       	-2.50946        
 Node-954            	29.613901       	-2.509815       
 Node-111            	29.613969       	-2.509748       
 Node-118            	29.614016       	-2.509705       
 Node-113            	29.614028       	-2.509695       
 Node-114            	29.614033       	-2.509693       
 Node-115            	29.614038       	-2.509695       
 Node-116            	29.614043       	-2.509697       
 Node-117            	29.614072       	-2.509731       
 Node-119            	29.613992       	-2.509682       
 Node-120            	29.613961       	-2.509654       
 Node-121            	29.613783       	-2.50986        
 Node-122            	29.613819       	-2.509821       
 Node-953            	29.613856       	-2.50978        
 Node-952            	29.613743       	-2.509688       
 Node-125            	29.613796       	-2.509642       
 Node-126            	29.613836       	-2.509599       
 Node-127            	29.614089       	-2.510273       
 Node-963            	29.61417        	-2.510257       
 Node-962            	29.614152       	-2.510212       
 Node-130            	29.614221       	-2.510206       
 Node-131            	29.614268       	-2.510192       
 Node-958            	29.614071       	-2.510044       
 Node-135            	29.614223       	-2.51           
 Node-134            	29.614247       	-2.510066       
 Node-136            	29.614243       	-2.509994       
 Node-137            	29.614262       	-2.509997       
 Node-138            	29.614272       	-2.510013       
 Node-139            	29.614281       	-2.510077       
 Node-140            	29.614289       	-2.510085       
 Node-141            	29.614297       	-2.510088       
 Node-142            	29.614305       	-2.510088       
 Node-143            	29.614333       	-2.510081       
 Node-144            	29.614013       	-2.510224       
 Node-145            	29.614021       	-2.510175       
 Node-961            	29.614122       	-2.510151       
 Node-147            	29.614011       	-2.510103       
 Node-959            	29.614089       	-2.510077       
 Node-960            	29.614106       	-2.510118       
 Node-150            	29.614181       	-2.510139       
 Node-151            	29.614234       	-2.510123       
 Node-152            	29.613989       	-2.510048       
 Node-957            	29.614052       	-2.510009       
 Node-195            	29.614218       	-2.510511       
 Node-155            	29.614262       	-2.510518       
 Node-156            	29.614343       	-2.510524       
 Node-157            	29.614404       	-2.510525       
 Node-158            	29.613752       	-2.511207       
 Node-164            	29.613717       	-2.511163       
 Node-160            	29.613718       	-2.511274       
 Node-161            	29.613703       	-2.511261       
 Node-162            	29.613698       	-2.511251       
 Node-163            	29.613698       	-2.51124        
 Node-165            	29.613854       	-2.510982       
 Node-166            	29.614014       	-2.51076        
 Node-167            	29.614159       	-2.510564       
 Node-193            	29.614224       	-2.510475       
 Node-964            	29.614197       	-2.510318       
 Node-170            	29.61425        	-2.510296       
 Node-171            	29.614276       	-2.510281       
 Node-172            	29.61435        	-2.509697       
 Node-184            	29.614262       	-2.509669       
 Node-967            	29.614231       	-2.510439       
 Node-175            	29.614304       	-2.510363       
 Node-176            	29.614344       	-2.510295       
 Node-177            	29.614381       	-2.510209       
 Node-178            	29.614398       	-2.510144       
 Node-179            	29.614406       	-2.510076       
 Node-180            	29.614402       	-2.51003        
 Node-181            	29.614383       	-2.509972       
 Node-182            	29.614275       	-2.509777       
 Node-183            	29.614261       	-2.509723       
 Node-185            	29.614265       	-2.509609       
 Node-186            	29.614287       	-2.509553       
 Node-232            	29.614362       	-2.509477       
 Node-188            	29.614472       	-2.509388       
 Node-493            	29.614615       	-2.509266       
 Node-190            	29.614673       	-2.509217       
 Node-259            	29.61473        	-2.509166       
 Node-196            	29.614214       	-2.510533       
 Node-198            	29.619569       	-2.510247       
 Node-199            	29.61962        	-2.510257       
 Node-200            	29.61967        	-2.510287       
 Node-201            	29.619739       	-2.510342       
 Node-382            	29.615151       	-2.507668       
 Node-204            	29.615136       	-2.507704       
 Node-256            	29.615118       	-2.507742       
 Node-206            	29.614959       	-2.507823       
 Node-207            	29.614822       	-2.507844       
 Node-208            	29.614718       	-2.507819       
 Node-209            	29.614622       	-2.507795       
 Node-210            	29.614399       	-2.507691       
 Node-211            	29.614351       	-2.507687       
 Node-212            	29.614335       	-2.507691       
 Node-213            	29.614326       	-2.507697       
 Node-214            	29.614316       	-2.507713       
 Node-215            	29.614313       	-2.507733       
 Node-216            	29.614379       	-2.507987       
 Node-217            	29.614433       	-2.508171       
 Node-219            	29.614533       	-2.508484       
 Node-220            	29.61458        	-2.508646       
 Node-221            	29.61462        	-2.508776       
 Node-281            	29.614662       	-2.508909       
 Node-223            	29.614683       	-2.508987       
 Node-224            	29.614702       	-2.509065       
 Node-227            	29.614351       	-2.507509       
 Node-228            	29.61442        	-2.509607       
 Node-229            	29.61442        	-2.509571       
 Node-230            	29.614418       	-2.509552       
 Node-231            	29.614411       	-2.509535       
 Node-233            	29.614932       	-2.508916       
 Node-234            	29.6149         	-2.508958       
 Node-235            	29.614897       	-2.508976       
 Node-236            	29.614913       	-2.508992       
 Node-257            	29.61494        	-2.509013       
 Node-238            	29.615028       	-2.509051       
 Node-297            	29.615146       	-2.509055       
 Node-240            	29.615288       	-2.509009       
 Node-241            	29.615388       	-2.508961       
 Node-289            	29.615404       	-2.508943       
 Node-243            	29.615404       	-2.508915       
 Node-244            	29.615393       	-2.508848       
 Node-246            	29.615379       	-2.508714       
 Node-247            	29.615382       	-2.508647       
 Node-305            	29.615396       	-2.508578       
 Node-249            	29.615422       	-2.508482       
 Node-250            	29.61543        	-2.508403       
 Node-251            	29.615427       	-2.508324       
 Node-252            	29.615402       	-2.508222       
 Node-253            	29.615367       	-2.508128       
 Node-254            	29.615277       	-2.507968       
 Node-313            	29.615193       	-2.507842       
 Node-258            	29.614975       	-2.508972       
 Node-349            	29.614801       	-2.509368       
 Node-261            	29.614858       	-2.509537       
 Node-327            	29.614914       	-2.509686       
 Node-263            	29.614981       	-2.509792       
 Node-264            	29.615025       	-2.509823       
 Node-265            	29.615081       	-2.509846       
 Node-266            	29.615198       	-2.509895       
 Node-267            	29.615352       	-2.509958       
 Node-268            	29.615472       	-2.510007       
 Node-269            	29.615567       	-2.510054       
 Node-270            	29.615593       	-2.510071       
 Node-271            	29.615603       	-2.510092       
 Node-386            	29.615612       	-2.510134       
 Node-273            	29.615601       	-2.510304       
 Node-274            	29.615589       	-2.510541       
 Node-275            	29.615579       	-2.510864       
 Node-276            	29.615569       	-2.511103       
 Node-399            	29.615566       	-2.511278       
 Node-278            	29.614482       	-2.508794       
 Node-279            	29.614533       	-2.508831       
 Node-280            	29.614595       	-2.508876       
 Node-316            	29.614945       	-2.507891       
 Node-283            	29.614933       	-2.507923       
 Node-285            	29.614963       	-2.507981       
 Node-286            	29.615001       	-2.508004       
 Node-287            	29.615014       	-2.508021       
 Node-288            	29.615022       	-2.508057       
 Node-290            	29.615442       	-2.508996       
 Node-291            	29.615466       	-2.50903        
 Node-292            	29.615226       	-2.509291       
 Node-293            	29.61516        	-2.509294       
 Node-294            	29.615134       	-2.509288       
 Node-295            	29.615128       	-2.509268       
 Node-296            	29.615139       	-2.509164       
 Node-298            	29.614829       	-2.508583       
 Node-299            	29.614858       	-2.508603       
 Node-300            	29.614879       	-2.50861        
 Node-301            	29.614903       	-2.508611       
 Node-302            	29.615024       	-2.508611       
 Node-332            	29.615128       	-2.508611       
 Node-304            	29.615284       	-2.508608       
 Node-306            	29.614955       	-2.507709       
 Node-307            	29.614989       	-2.507723       
 Node-308            	29.614999       	-2.507739       
 Node-309            	29.614995       	-2.507756       
 Node-693            	29.614958       	-2.50782        
 Node-311            	29.615076       	-2.507923       
 Node-319            	29.615107       	-2.507875       
 Node-314            	29.614838       	-2.507987       
 Node-315            	29.614889       	-2.507935       
 Node-317            	29.61498        	-2.507883       
 Node-318            	29.615036       	-2.507882       
 Node-348            	29.614901       	-2.509373       
 Node-321            	29.614956       	-2.509313       
 Node-322            	29.614992       	-2.509254       
 Node-323            	29.61471        	-2.510223       
 Node-324            	29.614753       	-2.510108       
 Node-325            	29.614803       	-2.50998        
 Node-350            	29.614859       	-2.509839       
 Node-328            	29.615191       	-2.508711       
 Node-329            	29.615144       	-2.508711       
 Node-330            	29.61513        	-2.508704       
 Node-331            	29.615126       	-2.508689       
 Node-361            	29.615498       	-2.51142        
 Node-376            	29.615628       	-2.511463       
 Node-335            	29.615746       	-2.511518       
 Node-340            	29.615913       	-2.511588       
 Node-337            	29.616085       	-2.511634       
 Node-338            	29.616271       	-2.511668       
 Node-339            	29.616384       	-2.511681       
 Node-341            	29.615895       	-2.511633       
 Node-342            	29.615883       	-2.511641       
 Node-343            	29.615872       	-2.511639       
 Node-344            	29.615806       	-2.511615       
 Node-345            	29.614988       	-2.509527       
 Node-346            	29.614952       	-2.509505       
 Node-347            	29.614931       	-2.509478       
 Node-351            	29.614743       	-2.509825       
 Node-352            	29.615299       	-2.512255       
 Node-353            	29.615309       	-2.512102       
 Node-354            	29.615308       	-2.512016       
 Node-363            	29.615301       	-2.511951       
 Node-356            	29.615212       	-2.511792       
 Node-357            	29.615203       	-2.511751       
 Node-358            	29.615216       	-2.511712       
 Node-359            	29.615274       	-2.511652       
 Node-360            	29.615375       	-2.511555       
 Node-364            	29.615194       	-2.511938       
 Node-365            	29.61427        	-2.512003       
 Node-366            	29.614337       	-2.512051       
 Node-367            	29.614371       	-2.512069       
 Node-368            	29.614419       	-2.512069       
 Node-369            	29.614696       	-2.511989       
 Node-370            	29.614842       	-2.511931       
 Node-371            	29.614961       	-2.511866       
 Node-372            	29.615105       	-2.511742       
 Node-373            	29.61523        	-2.511608       
 Node-374            	29.615398       	-2.511436       
 Node-400            	29.61554        	-2.511301       
 Node-377            	29.615704       	-2.511405       
 Node-378            	29.615818       	-2.511331       
 Node-379            	29.615915       	-2.511287       
 Node-380            	29.616033       	-2.511242       
 Node-383            	29.615173       	-2.507696       
 Node-384            	29.615218       	-2.507759       
 Node-385            	29.615266       	-2.50782        
 Node-387            	29.615715       	-2.510092       
 Node-388            	29.615884       	-2.510029       
 Node-391            	29.61605        	-2.509982       
 Node-390            	29.616117       	-2.510025       
 Node-392            	29.616106       	-2.509954       
 Node-393            	29.616191       	-2.509902       
 Node-394            	29.616252       	-2.509864       
 Node-395            	29.616296       	-2.509846       
 Node-396            	29.616428       	-2.50982        
 Node-397            	29.616547       	-2.509804       
 Node-398            	29.616636       	-2.509798       
 Node-401            	29.615502       	-2.511313       
 Node-403            	29.622738       	-2.498171       
 Node-404            	29.622686       	-2.498227       
 Node-405            	29.622551       	-2.498345       
 Node-408            	29.622793       	-2.498172       
 Node-409            	29.622701       	-2.498252       
 Node-410            	29.622556       	-2.49835        
 Node-413            	29.622299       	-2.49842        
 Node-414            	29.621984       	-2.498436       
 Node-415            	29.621663       	-2.498412       
 Node-416            	29.621249       	-2.498375       
 Node-417            	29.620834       	-2.498373       
 Node-418            	29.620581       	-2.498434       
 Node-419            	29.620358       	-2.498525       
 Node-420            	29.620161       	-2.498621       
 Node-421            	29.619958       	-2.498811       
 Node-422            	29.619846       	-2.499048       
 Node-423            	29.619754       	-2.499321       
 Node-424            	29.619625       	-2.499815       
 Node-425            	29.619545       	-2.500216       
 Node-426            	29.619467       	-2.500656       
 Node-427            	29.619411       	-2.501034       
 Node-428            	29.619326       	-2.501487       
 Node-429            	29.619242       	-2.501913       
 Node-430            	29.619138       	-2.502391       
 Node-431            	29.61902        	-2.502782       
 Node-432            	29.618783       	-2.503272       
 Node-433            	29.618471       	-2.503779       
 Node-434            	29.618134       	-2.504265       
 Node-435            	29.617885       	-2.5046         
 Node-436            	29.617556       	-2.504987       
 Node-437            	29.617108       	-2.505572       
 Node-438            	29.616745       	-2.506107       
 Node-439            	29.616277       	-2.506702       
 Node-440            	29.616081       	-2.506867       
 Node-441            	29.615923       	-2.506987       
 Node-442            	29.615749       	-2.50713        
 Node-443            	29.615584       	-2.507282       
 Node-444            	29.615413       	-2.507452       
 Node-445            	29.615321       	-2.507542       
 Node-446            	29.615242       	-2.507608       
 Node-447            	29.615187       	-2.507647       
 Node-574            	29.61515        	-2.507667       
 Node-536            	29.619463       	-2.510268       
 Node-451            	29.619467       	-2.510251       
 Node-452            	29.61947        	-2.510243       
 Node-453            	29.619476       	-2.510234       
 Node-454            	29.619484       	-2.510227       
 Node-455            	29.619498       	-2.510219       
 Node-456            	29.619592       	-2.51015        
 Node-457            	29.619817       	-2.509934       
 Node-458            	29.620061       	-2.50967        
 Node-459            	29.620156       	-2.50954        
 Node-460            	29.620225       	-2.509434       
 Node-657            	29.620281       	-2.509341       
 Node-462            	29.62038        	-2.509145       
 Node-463            	29.620419       	-2.509038       
 Node-464            	29.620433       	-2.508991       
 Node-465            	29.620436       	-2.508947       
 Node-466            	29.620428       	-2.508915       
 Node-467            	29.620404       	-2.508875       
 Node-468            	29.613689       	-2.50874        
 Node-469            	29.613652       	-2.508789       
 Node-470            	29.613612       	-2.508841       
 Node-819            	29.613577       	-2.508885       
 Node-472            	29.614427       	-2.509287       
 Node-473            	29.614384       	-2.509246       
 Node-496            	29.614332       	-2.509202       
 Node-502            	29.614277       	-2.509161       
 Node-500            	29.614223       	-2.509121       
 Node-477            	29.614154       	-2.509084       
 Node-829            	29.61409        	-2.509054       
 Node-479            	29.613983       	-2.509005       
 Node-498            	29.613879       	-2.508955       
 Node-481            	29.611936       	-2.50807        
 Node-767            	29.611914       	-2.508131       
 Node-483            	29.611996       	-2.508198       
 Node-778            	29.612078       	-2.50825        
 Node-828            	29.614315       	-2.509006       
 Node-486            	29.614367       	-2.508949       
 Node-488            	29.614392       	-2.509064       
 Node-490            	29.614501       	-2.509153       
 Node-492            	29.614579       	-2.509227       
 Node-494            	29.61421        	-2.509197       
 Node-495            	29.614272       	-2.50921        
 Node-821            	29.613754       	-2.508903       
 Node-499            	29.613903       	-2.50892        
 Node-501            	29.614261       	-2.509075       
 Node-503            	29.614349       	-2.509126       
 Node-504            	29.623308       	-2.511532       
 Node-505            	29.623295       	-2.511504       
 Node-506            	29.623278       	-2.511492       
 Node-507            	29.623239       	-2.511485       
 Node-508            	29.623013       	-2.511474       
 Node-509            	29.622826       	-2.511462       
 Node-510            	29.622647       	-2.511444       
 Node-511            	29.622495       	-2.511408       
 Node-512            	29.622344       	-2.511353       
 Node-513            	29.622105       	-2.511207       
 Node-514            	29.621979       	-2.511093       
 Node-515            	29.62185        	-2.510918       
 Node-516            	29.62174        	-2.510663       
 Node-517            	29.621634       	-2.510362       
 Node-518            	29.621569       	-2.510161       
 Node-519            	29.621473       	-2.509884       
 Node-520            	29.621357       	-2.509567       
 Node-521            	29.621248       	-2.509331       
 Node-522            	29.621159       	-2.509174       
 Node-523            	29.621092       	-2.509087       
 Node-524            	29.621054       	-2.509061       
 Node-525            	29.621007       	-2.509045       
 Node-526            	29.62096        	-2.50904        
 Node-527            	29.620907       	-2.50905        
 Node-528            	29.620799       	-2.509092       
 Node-529            	29.620647       	-2.50917        
 Node-530            	29.62051        	-2.50926        
 Node-531            	29.620327       	-2.5094         
 Node-532            	29.620076       	-2.509681       
 Node-533            	29.619828       	-2.50994        
 Node-534            	29.619601       	-2.510162       
 Node-537            	29.619372       	-2.510321       
 Node-538            	29.619219       	-2.510396       
 Node-539            	29.619061       	-2.510453       
 Node-612            	29.618906       	-2.510487       
 Node-609            	29.618766       	-2.510489       
 Node-606            	29.618641       	-2.510478       
 Node-543            	29.618469       	-2.510401       
 Node-605            	29.618269       	-2.510279       
 Node-628            	29.618091       	-2.510143       
 Node-546            	29.617964       	-2.510003       
 Node-624            	29.617888       	-2.509867       
 Node-548            	29.617863       	-2.509691       
 Node-549            	29.617858       	-2.509504       
 Node-550            	29.617892       	-2.509267       
 Node-551            	29.61793        	-2.509046       
 Node-552            	29.617978       	-2.508773       
 Node-553            	29.618011       	-2.508519       
 Node-554            	29.618026       	-2.508217       
 Node-555            	29.618024       	-2.507838       
 Node-556            	29.618042       	-2.507484       
 Node-619            	29.618096       	-2.507211       
 Node-558            	29.618206       	-2.506869       
 Node-559            	29.618361       	-2.506546       
 Node-560            	29.618506       	-2.506293       
 Node-561            	29.618686       	-2.505995       
 Node-562            	29.618909       	-2.505676       
 Node-645            	29.619136       	-2.505386       
 Node-564            	29.619495       	-2.505127       
 Node-565            	29.619949       	-2.504859       
 Node-566            	29.620394       	-2.504614       
 Node-567            	29.620852       	-2.504389       
 Node-568            	29.621324       	-2.504169       
 Node-569            	29.621683       	-2.50398        
 Node-570            	29.621799       	-2.50391        
 Node-571            	29.621845       	-2.503871       
 Node-653            	29.621871       	-2.503848       
 Node-575            	29.615188       	-2.507648       
 Node-576            	29.615243       	-2.50761        
 Node-577            	29.615323       	-2.507545       
 Node-578            	29.615421       	-2.507459       
 Node-579            	29.615588       	-2.507287       
 Node-580            	29.615752       	-2.507135       
 Node-581            	29.615926       	-2.50699        
 Node-582            	29.616084       	-2.506872       
 Node-583            	29.616282       	-2.506707       
 Node-584            	29.616754       	-2.506112       
 Node-585            	29.617118       	-2.505577       
 Node-586            	29.617572       	-2.504999       
 Node-587            	29.617925       	-2.504617       
 Node-588            	29.617997       	-2.504576       
 Node-589            	29.6181         	-2.504552       
 Node-590            	29.618238       	-2.504532       
 Node-591            	29.618664       	-2.5045         
 Node-592            	29.619055       	-2.504488       
 Node-593            	29.619539       	-2.50447        
 Node-594            	29.620071       	-2.504332       
 Node-595            	29.620636       	-2.504171       
 Node-596            	29.621034       	-2.504069       
 Node-597            	29.621434       	-2.503968       
 Node-598            	29.621693       	-2.503904       
 Node-599            	29.621788       	-2.50388        
 Node-600            	29.621839       	-2.503862       
 Node-602            	29.618037       	-2.510408       
 Node-603            	29.618088       	-2.51034        
 Node-604            	29.618179       	-2.510305       
 Node-607            	29.618582       	-2.510596       
 Node-608            	29.618517       	-2.510709       
 Node-610            	29.618831       	-2.510348       
 Node-611            	29.618842       	-2.510283       
 Node-613            	29.61888        	-2.510667       
 Node-614            	29.61885        	-2.510841       
 Node-615            	29.618785       	-2.510974       
 Node-617            	29.618799       	-2.505167       
 Node-618            	29.618742       	-2.505091       
 Node-620            	29.618157       	-2.507221       
 Node-621            	29.617685       	-2.509849       
 Node-622            	29.617754       	-2.509857       
 Node-623            	29.617812       	-2.509861       
 Node-625            	29.617688       	-2.51042        
 Node-626            	29.617817       	-2.510322       
 Node-627            	29.617952       	-2.510235       
 Node-629            	29.61883        	-2.504573       
 Node-630            	29.618943       	-2.504546       
 Node-631            	29.619058       	-2.504534       
 Node-632            	29.619542       	-2.504483       
 Node-633            	29.620077       	-2.504346       
 Node-634            	29.620641       	-2.504181       
 Node-635            	29.621038       	-2.504079       
 Node-636            	29.621436       	-2.503978       
 Node-637            	29.621694       	-2.503915       
 Node-638            	29.621723       	-2.503909       
 Node-639            	29.621741       	-2.503907       
 Node-640            	29.621759       	-2.50391        
 Node-655            	29.621818       	-2.503925       
 Node-642            	29.618626       	-2.505176       
 Node-643            	29.618736       	-2.505202       
 Node-648            	29.618838       	-2.505207       
 Node-646            	29.619038       	-2.50533        
 Node-647            	29.618926       	-2.505263       
 Node-651            	29.6219         	-2.503825       
 Node-654            	29.621853       	-2.503875       
 Node-656            	29.621811       	-2.503939       
 Node-658            	29.620222       	-2.509305       
 Node-659            	29.609225       	-2.506116       
 Node-660            	29.609393       	-2.50606        
 Node-662            	29.607961       	-2.505831       
 Node-663            	29.608011       	-2.505768       
 Node-680            	29.608075       	-2.505675       
 Node-665            	29.605486       	-2.50475        
 Node-666            	29.605594       	-2.504758       
 Node-667            	29.605777       	-2.504742       
 Node-668            	29.60597        	-2.504702       
 Node-669            	29.606132       	-2.504676       
 Node-670            	29.606341       	-2.504668       
 Node-671            	29.606494       	-2.504684       
 Node-672            	29.606668       	-2.50473        
 Node-673            	29.606819       	-2.504792       
 Node-674            	29.606941       	-2.504854       
 Node-675            	29.607066       	-2.504924       
 Node-676            	29.607206       	-2.505017       
 Node-677            	29.607364       	-2.505142       
 Node-678            	29.607582       	-2.505318       
 Node-679            	29.607836       	-2.505511       
 Node-681            	29.608333       	-2.50581        
 Node-682            	29.608628       	-2.505931       
 Node-683            	29.608926       	-2.506027       
 Node-684            	29.609217       	-2.506061       
 Node-685            	29.609303       	-2.506062       
 Node-686            	29.60939        	-2.506052       
 Node-687            	29.609465       	-2.506025       
 Node-690            	29.61515        	-2.507669       
 Node-691            	29.615135       	-2.507703       
 Node-692            	29.615115       	-2.50774        
 Node-694            	29.614823       	-2.507841       
 Node-695            	29.614622       	-2.507792       
 Node-696            	29.6144         	-2.507687       
 Node-697            	29.614349       	-2.507683       
 Node-698            	29.614333       	-2.507684       
 Node-699            	29.614318       	-2.507691       
 Node-700            	29.614308       	-2.50771        
 Node-701            	29.614303       	-2.507733       
 Node-702            	29.614362       	-2.507965       
 Node-703            	29.614361       	-2.507983       
 Node-704            	29.61435        	-2.507994       
 Node-705            	29.614326       	-2.507997       
 Node-920            	29.614268       	-2.507985       
 Node-707            	29.614122       	-2.507955       
 Node-708            	29.61395        	-2.50792        
 Node-709            	29.613782       	-2.507895       
 Node-710            	29.613607       	-2.507881       
 Node-838            	29.61345        	-2.507875       
 Node-859            	29.613344       	-2.507871       
 Node-714            	29.613013       	-2.507817       
 Node-862            	29.612855       	-2.507772       
 Node-716            	29.612775       	-2.507736       
 Node-871            	29.612707       	-2.5077         
 Node-718            	29.612604       	-2.507637       
 Node-884            	29.612516       	-2.50757        
 Node-878            	29.612477       	-2.507536       
 Node-879            	29.612415       	-2.507458       
 Node-722            	29.612342       	-2.507351       
 Node-723            	29.612312       	-2.507309       
 Node-724            	29.612289       	-2.507285       
 Node-725            	29.612235       	-2.507246       
 Node-726            	29.612175       	-2.507194       
 Node-727            	29.612133       	-2.507052       
 Node-728            	29.612101       	-2.506872       
 Node-729            	29.612084       	-2.506676       
 Node-730            	29.61207        	-2.506503       
 Node-731            	29.612042       	-2.506355       
 Node-732            	29.611998       	-2.506221       
 Node-733            	29.611977       	-2.506185       
 Node-734            	29.611952       	-2.506157       
 Node-735            	29.611908       	-2.506135       
 Node-736            	29.611845       	-2.50612        
 Node-737            	29.611668       	-2.506119       
 Node-738            	29.611418       	-2.506146       
 Node-739            	29.611145       	-2.506199       
 Node-740            	29.610914       	-2.50625        
 Node-741            	29.610763       	-2.506276       
 Node-788            	29.610624       	-2.50629        
 Node-792            	29.610501       	-2.506274       
 Node-755            	29.610328       	-2.506243       
 Node-751            	29.610002       	-2.506168       
 Node-746            	29.609705       	-2.506085       
 Node-748            	29.610087       	-2.506008       
 Node-749            	29.610019       	-2.505998       
 Node-750            	29.610008       	-2.506076       
 Node-752            	29.610369       	-2.50592        
 Node-761            	29.610469       	-2.505943       
 Node-754            	29.61041        	-2.506097       
 Node-756            	29.610369       	-2.505616       
 Node-757            	29.610372       	-2.505658       
 Node-758            	29.61041        	-2.505693       
 Node-766            	29.610501       	-2.50571        
 Node-760            	29.610493       	-2.505846       
 Node-762            	29.61028        	-2.505454       
 Node-763            	29.610403       	-2.505498       
 Node-764            	29.610466       	-2.505525       
 Node-765            	29.610505       	-2.505587       
 Node-768            	29.611877       	-2.508103       
 Node-769            	29.611822       	-2.508062       
 Node-770            	29.611774       	-2.508024       
 Node-924            	29.612511       	-2.509214       
 Node-772            	29.612429       	-2.509101       
 Node-773            	29.612275       	-2.508915       
 Node-774            	29.612092       	-2.508689       
 Node-775            	29.611962       	-2.508507       
 Node-776            	29.611958       	-2.508472       
 Node-777            	29.611969       	-2.508441       
 Node-779            	29.612111       	-2.508149       
 Node-780            	29.612142       	-2.508023       
 Node-781            	29.612158       	-2.50792        
 Node-782            	29.612164       	-2.507811       
 Node-783            	29.612178       	-2.507596       
 Node-784            	29.6122         	-2.507451       
 Node-785            	29.61226        	-2.507369       
 Node-786            	29.61228        	-2.507346       
 Node-789            	29.610548       	-2.506371       
 Node-790            	29.610474       	-2.506436       
 Node-791            	29.610418       	-2.506482       
 Node-793            	29.610518       	-2.506236       
 Node-794            	29.610518       	-2.506173       
 Node-822            	29.613781       	-2.508869       
 Node-796            	29.613795       	-2.508839       
 Node-797            	29.613774       	-2.508821       
 Node-798            	29.613793       	-2.508783       
 Node-799            	29.612072       	-2.508318       
 Node-800            	29.612089       	-2.508257       
 Node-801            	29.612118       	-2.508152       
 Node-805            	29.612182       	-2.507596       
 Node-807            	29.612261       	-2.50737        
 Node-808            	29.612281       	-2.507347       
 Node-811            	29.613013       	-2.508309       
 Node-812            	29.613074       	-2.508368       
 Node-813            	29.613086       	-2.508393       
 Node-814            	29.613082       	-2.508423       
 Node-816            	29.613148       	-2.508592       
 Node-817            	29.613265       	-2.508686       
 Node-818            	29.613405       	-2.508788       
 Node-820            	29.613688       	-2.508946       
 Node-823            	29.613749       	-2.508841       
 Node-824            	29.614103       	-2.508836       
 Node-825            	29.614197       	-2.508913       
 Node-826            	29.614256       	-2.508959       
 Node-830            	29.614111       	-2.509017       
 Node-832            	29.613014       	-2.508552       
 Node-833            	29.612959       	-2.508543       
 Node-834            	29.61349        	-2.508052       
 Node-835            	29.613484       	-2.508093       
 Node-856            	29.613605       	-2.508148       
 Node-837            	29.613652       	-2.508108       
 Node-839            	29.61354        	-2.507921       
 Node-840            	29.613623       	-2.507957       
 Node-841            	29.613726       	-2.508001       
 Node-843            	29.613907       	-2.508075       
 Node-974            	29.614094       	-2.50816        
 Node-847            	29.614003       	-2.508748       
 Node-848            	29.613833       	-2.508663       
 Node-849            	29.613704       	-2.508585       
 Node-851            	29.613647       	-2.508403       
 Node-852            	29.613692       	-2.508284       
 Node-853            	29.613706       	-2.508253       
 Node-854            	29.613666       	-2.50822        
 Node-857            	29.613612       	-2.508183       
 Node-858            	29.613608       	-2.508249       
 Node-861            	29.613371       	-2.508011       
 Node-867            	29.612826       	-2.50785        
 Node-864            	29.612805       	-2.507903       
 Node-865            	29.612841       	-2.507929       
 Node-866            	29.612804       	-2.508025       
 Node-868            	29.61287        	-2.507878       
 Node-869            	29.612669       	-2.507774       
 Node-870            	29.612693       	-2.50773        
 Node-872            	29.612421       	-2.507233       
 Node-873            	29.612464       	-2.507281       
 Node-874            	29.612494       	-2.50726        
 Node-889            	29.612532       	-2.507231       
 Node-876            	29.612588       	-2.507487       
 Node-877            	29.612544       	-2.507514       
 Node-880            	29.612457       	-2.507442       
 Node-881            	29.612489       	-2.507417       
 Node-882            	29.612397       	-2.507593       
 Node-883            	29.612426       	-2.507621       
 Node-886            	29.61301        	-2.507245       
 Node-887            	29.612947       	-2.507215       
 Node-888            	29.612501       	-2.507198       
 Node-894            	29.612584       	-2.507194       
 Node-891            	29.612434       	-2.507118       
 Node-901            	29.61247        	-2.50717        
 Node-893            	29.61253        	-2.507123       
 Node-895            	29.612658       	-2.507254       
 Node-896            	29.612787       	-2.507335       
 Node-910            	29.612906       	-2.507398       
 Node-898            	29.612338       	-2.507142       
 Node-899            	29.612373       	-2.507137       
 Node-900            	29.612423       	-2.507197       
 Node-913            	29.613273       	-2.507575       
 Node-903            	29.613275       	-2.507511       
 Node-904            	29.61328        	-2.50744        
 Node-911            	29.613083       	-2.507483       
 Node-906            	29.613058       	-2.507511       
 Node-907            	29.613027       	-2.507545       
 Node-909            	29.612856       	-2.507475       
 Node-923            	29.61317        	-2.507528       
 Node-914            	29.613414       	-2.507632       
 Node-915            	29.613565       	-2.50769        
 Node-916            	29.613722       	-2.507744       
 Node-973            	29.613871       	-2.507794       
 Node-968            	29.614038       	-2.507866       
 Node-919            	29.614151       	-2.507922       
 Node-921            	29.613154       	-2.507579       
 Node-922            	29.613162       	-2.507553       
 Node-979            	29.612578       	-2.509327       
 Node-926            	29.612585       	-2.509349       
 Node-980            	29.612586       	-2.50937        
 Node-928            	29.61259        	-2.509445       
 Node-1001           	29.612594       	-2.509517       
 Node-930            	29.612598       	-2.50957        
 Node-931            	29.612599       	-2.509617       
 Node-932            	29.6126         	-2.509658       
 Node-984            	29.612605       	-2.509677       
 Node-934            	29.612615       	-2.50968        
 Node-935            	29.612628       	-2.509682       
 Node-994            	29.612697       	-2.50968        
 Node-937            	29.61276        	-2.509671       
 Node-1012           	29.612816       	-2.50966        
 Node-939            	29.612901       	-2.50964        
 Node-1009           	29.612998       	-2.509605       
 Node-941            	29.613084       	-2.509573       
 Node-993            	29.613169       	-2.509544       
 Node-1019           	29.613243       	-2.509524       
 Node-944            	29.613302       	-2.509512       
 Node-945            	29.613338       	-2.50951        
 Node-1008           	29.613369       	-2.509516       
 Node-947            	29.613446       	-2.509543       
 Node-1015           	29.61365        	-2.50963        
 Node-955            	29.613962       	-2.509882       
 Node-956            	29.614024       	-2.509965       
 Node-965            	29.61421        	-2.51036        
 Node-966            	29.614223       	-2.510402       
 Node-969            	29.614065       	-2.507799       
 Node-970            	29.614088       	-2.507736       
 Node-971            	29.613931       	-2.507652       
 Node-972            	29.613904       	-2.507726       
 Node-975            	29.614132       	-2.508154       
 Node-976            	29.614166       	-2.50811        
 Node-977            	29.612454       	-2.509331       
 Node-978            	29.612526       	-2.509351       
 Node-981            	29.61264        	-2.509363       
 Node-982            	29.612694       	-2.509356       
 Node-983            	29.612702       	-2.509301       
 Node-985            	29.612601       	-2.509776       
 Node-986            	29.6126         	-2.509949       
 Node-988            	29.612606       	-2.510088       
 Node-989            	29.61262        	-2.510155       
 Node-990            	29.61264        	-2.510199       
 Node-991            	29.613157       	-2.509407       
 Node-992            	29.613161       	-2.509483       
 Node-995            	29.6127         	-2.509619       
 Node-996            	29.612702       	-2.509573       
 Node-999            	29.612705       	-2.509525       
 Node-998            	29.612712       	-2.509441       
 Node-1000           	29.612753       	-2.509519       
 Node-1002           	29.612636       	-2.50951        
 Node-1003           	29.613432       	-2.509399       
 Node-1004           	29.613407       	-2.509392       
 Node-1005           	29.613396       	-2.509393       
 Node-1006           	29.613388       	-2.509405       
 Node-1007           	29.613379       	-2.509443       
 Node-1010           	29.613046       	-2.5097         
 Node-1011           	29.613085       	-2.509694       
 Node-1013           	29.612816       	-2.509599       
 Node-1014           	29.612815       	-2.509526       
 Node-1016           	29.613632       	-2.50966        
 Node-1017           	29.613616       	-2.509694       
 Node-1018           	29.61363        	-2.509717       
 Node-1020           	29.613238       	-2.509461       
 Node-1021           	29.613236       	-2.509406       
 Node-1022           	29.613238       	-2.509393       
 Node-1023           	29.613248       	-2.509388       
 Node-1024           	29.613275       	-2.509387       
 Spring-5352         	29.623315       	-2.497864       
 Spring-5346         	29.621936       	-2.503798       
 Spring-5350         	29.622875       	-2.498095       
 Spring-5351         	29.622767       	-2.498121       
 Tank-19037          	29.618809       	-2.505178       
 Tank-19038          	29.609478       	-2.506021       
 Tank-19041          	29.612297       	-2.507329       
 Tank-19042          	29.615121       	-2.507673       
 Tank-19043          	29.619495       	-2.510248       

[END]
