[TITLE]
20437 Rwasentama(GrandSeminaireNyakibanda) WSS in Huye District

[JUNCTIONS]
;ID                  	Elev        	Demand      	Pattern         
 Node-246            	1719.0      	0.0         	                	;
 Node-2              	1719.0      	0.0         	                	;
 Node-3              	1718.0      	0.0         	                	;
 Node-12             	1718.0      	0.0         	                	;
 Node-5              	1718.0      	0.0         	                	;
 Node-6              	1718.0      	0.0         	                	;
 Node-7              	1717.0      	0.0         	                	;
 Node-8              	1717.0      	0.0         	                	;
 Node-9              	1717.0      	0.0         	                	;
 Node-298            	1717.0      	0.0         	                	;
 Node-11             	1716.0      	0.0         	                	;
 Node-13             	1718.0      	0.0         	                	;
 Node-291            	1717.0      	0.0         	                	;
 Node-15             	1717.0      	0.0         	                	;
 Node-38             	1717.0      	0.0         	                	;
 Node-17             	1717.0      	0.0         	                	;
 Node-35             	1719.0      	0.0         	                	;
 Node-20             	1719.0      	0.0         	                	;
 Node-21             	1720.0      	0.0         	                	;
 Node-22             	1720.0      	0.0         	                	;
 Node-23             	1720.0      	0.0         	                	;
 Node-24             	1720.0      	0.0         	                	;
 Node-25             	1720.0      	0.0         	                	;
 Node-26             	1720.0      	0.0         	                	;
 Node-47             	1720.0      	0.0         	                	;
 Node-30             	1720.0      	0.0         	                	;
 Node-31             	1720.0      	0.0         	                	;
 Node-32             	1720.0      	0.0         	                	;
 Node-33             	1720.0      	0.0         	                	;
 Node-34             	1720.0      	0.0         	                	;
 Node-36             	1719.0      	0.0         	                	;
 Node-37             	1718.0      	0.0         	                	;
 Node-238            	1722.0      	0.0         	                	;
 Node-41             	1722.0      	0.0         	                	;
 Node-240            	1722.0      	0.0         	                	;
 Node-43             	1723.0      	0.0         	                	;
 Node-44             	1723.0      	0.0         	                	;
 Node-45             	1723.0      	0.0         	                	;
 Node-46             	1723.0      	0.0         	                	;
 Node-48             	1719.0      	0.0         	                	;
 Node-80             	1725.0      	0.0         	                	;
 Node-51             	1724.0      	0.0         	                	;
 Node-318            	1724.0      	0.0         	                	;
 Node-54             	1720.0      	0.0         	                	;
 Node-55             	1720.0      	0.0         	                	;
 Node-56             	1719.0      	0.0         	                	;
 Node-57             	1719.0      	0.0         	                	;
 Node-58             	1719.0      	0.0         	                	;
 Node-59             	1719.0      	0.0         	                	;
 Node-60             	1718.0      	0.0         	                	;
 Node-61             	1718.0      	0.0         	                	;
 Node-314            	1717.0      	0.0         	                	;
 Node-85             	1723.0      	0.0         	                	;
 Node-64             	1722.0      	0.0         	                	;
 Node-65             	1722.0      	0.0         	                	;
 Node-66             	1722.0      	0.0         	                	;
 Node-67             	1722.0      	0.0         	                	;
 Node-232            	1724.0      	0.0         	                	;
 Node-71             	1725.0      	0.0         	                	;
 Node-72             	1724.0      	0.0         	                	;
 Node-73             	1725.0      	0.0         	                	;
 Node-74             	1725.0      	0.0         	                	;
 Node-75             	1725.0      	0.0         	                	;
 Node-76             	1725.0      	0.0         	                	;
 Node-77             	1725.0      	0.0         	                	;
 Node-78             	1725.0      	0.0         	                	;
 Node-79             	1725.0      	0.0         	                	;
 Node-83             	1724.0      	0.0         	                	;
 Node-84             	1723.0      	0.0         	                	;
 Node-86             	1723.0      	0.0         	                	;
 Node-100            	1717.0      	0.0         	                	;
 Node-88             	1717.0      	0.0         	                	;
 Node-89             	1717.0      	0.0         	                	;
 Node-91             	1835.0      	0.0         	                	;
 Node-92             	1835.0      	0.0         	                	;
 Node-376            	1833.0      	0.0         	                	;
 Node-95             	1835.0      	0.0         	                	;
 Node-96             	1835.0      	0.0         	                	;
 Node-97             	1835.0      	0.0         	                	;
 Node-364            	1717.0      	0.0         	                	;
 Node-101            	1717.0      	0.0         	                	;
 Node-103            	1840.0      	0.0         	                	;
 Node-104            	1835.0      	0.0         	                	;
 Node-105            	1835.0      	0.0         	                	;
 Node-108            	1840.0      	0.0         	                	;
 Node-109            	1839.0      	0.0         	                	;
 Node-110            	1835.0      	0.0         	                	;
 Node-226            	1836.0      	0.0         	                	;
 Node-113            	1836.0      	0.0         	                	;
 Node-114            	1827.0      	0.0         	                	;
 Node-115            	1827.0      	0.0         	                	;
 Node-116            	1827.0      	0.0         	                	;
 Node-117            	1828.0      	0.0         	                	;
 Node-118            	1823.0      	0.0         	                	;
 Node-119            	1817.0      	0.0         	                	;
 Node-120            	1816.0      	0.0         	                	;
 Node-121            	1816.0      	0.0         	                	;
 Node-122            	1815.0      	0.0         	                	;
 Node-123            	1814.0      	0.0         	                	;
 Node-124            	1813.0      	0.0         	                	;
 Node-125            	1812.0      	0.0         	                	;
 Node-126            	1809.0      	0.0         	                	;
 Node-127            	1807.0      	0.0         	                	;
 Node-128            	1803.0      	0.0         	                	;
 Node-129            	1803.0      	0.0         	                	;
 Node-130            	1801.0      	0.0         	                	;
 Node-131            	1801.0      	0.0         	                	;
 Node-132            	1798.0      	0.0         	                	;
 Node-133            	1798.0      	0.0         	                	;
 Node-134            	1796.0      	0.0         	                	;
 Node-135            	1795.0      	0.0         	                	;
 Node-136            	1794.0      	0.0         	                	;
 Node-137            	1793.0      	0.0         	                	;
 Node-138            	1791.0      	0.0         	                	;
 Node-139            	1790.0      	0.0         	                	;
 Node-140            	1788.0      	0.0         	                	;
 Node-141            	1788.0      	0.0         	                	;
 Node-142            	1785.0      	0.0         	                	;
 Node-143            	1789.0      	0.0         	                	;
 Node-144            	1787.0      	0.0         	                	;
 Node-145            	1784.0      	0.0         	                	;
 Node-146            	1784.0      	0.0         	                	;
 Node-147            	1781.0      	0.0         	                	;
 Node-148            	1783.0      	0.0         	                	;
 Node-149            	1781.0      	0.0         	                	;
 Node-150            	1779.0      	0.0         	                	;
 Node-151            	1779.0      	0.0         	                	;
 Node-152            	1778.0      	0.0         	                	;
 Node-153            	1775.0      	0.0         	                	;
 Node-154            	1776.0      	0.0         	                	;
 Node-155            	1776.0      	0.0         	                	;
 Node-156            	1773.0      	0.0         	                	;
 Node-157            	1773.0      	0.0         	                	;
 Node-158            	1770.0      	0.0         	                	;
 Node-159            	1771.0      	0.0         	                	;
 Node-160            	1770.0      	0.0         	                	;
 Node-161            	1768.0      	0.0         	                	;
 Node-162            	1768.0      	0.0         	                	;
 Node-163            	1769.0      	0.0         	                	;
 Node-164            	1767.0      	0.0         	                	;
 Node-165            	1766.0      	0.0         	                	;
 Node-166            	1766.0      	0.0         	                	;
 Node-167            	1766.0      	0.0         	                	;
 Node-168            	1766.0      	0.0         	                	;
 Node-169            	1764.0      	0.0         	                	;
 Node-170            	1765.0      	0.0         	                	;
 Node-171            	1763.0      	0.0         	                	;
 Node-172            	1763.0      	0.0         	                	;
 Node-173            	1761.0      	0.0         	                	;
 Node-174            	1761.0      	0.0         	                	;
 Node-175            	1760.0      	0.0         	                	;
 Node-176            	1760.0      	0.0         	                	;
 Node-177            	1759.0      	0.0         	                	;
 Node-178            	1758.0      	0.0         	                	;
 Node-179            	1758.0      	0.0         	                	;
 Node-180            	1757.0      	0.0         	                	;
 Node-181            	1757.0      	0.0         	                	;
 Node-182            	1758.0      	0.0         	                	;
 Node-183            	1757.0      	0.0         	                	;
 Node-184            	1756.0      	0.0         	                	;
 Node-185            	1753.0      	0.0         	                	;
 Node-186            	1754.0      	0.0         	                	;
 Node-187            	1753.0      	0.0         	                	;
 Node-188            	1753.0      	0.0         	                	;
 Node-189            	1752.0      	0.0         	                	;
 Node-190            	1751.0      	0.0         	                	;
 Node-191            	1749.0      	0.0         	                	;
 Node-192            	1749.0      	0.0         	                	;
 Node-193            	1748.0      	0.0         	                	;
 Node-194            	1747.0      	0.0         	                	;
 Node-195            	1747.0      	0.0         	                	;
 Node-196            	1745.0      	0.0         	                	;
 Node-197            	1744.0      	0.0         	                	;
 Node-198            	1744.0      	0.0         	                	;
 Node-199            	1745.0      	0.0         	                	;
 Node-200            	1743.0      	0.0         	                	;
 Node-201            	1744.0      	0.0         	                	;
 Node-289            	1726.0      	0.0         	                	;
 Node-229            	1725.0      	0.0         	                	;
 Node-206            	1833.0      	0.0         	                	;
 Node-207            	1832.0      	0.0         	                	;
 Node-208            	1832.0      	0.0         	                	;
 Node-209            	1832.0      	0.0         	                	;
 Node-210            	1832.0      	0.0         	                	;
 Node-211            	1832.0      	0.0         	                	;
 Node-212            	1835.0      	0.0         	                	;
 Node-213            	1835.0      	0.0         	                	;
 Node-214            	1835.0      	0.0         	                	;
 Node-215            	1836.0      	0.0         	                	;
 Node-218            	1835.0      	0.0         	                	;
 Node-219            	1835.0      	0.0         	                	;
 Node-220            	1834.0      	0.0         	                	;
 Node-221            	1833.0      	0.0         	                	;
 Node-222            	1832.0      	0.0         	                	;
 Node-223            	1835.0      	0.0         	                	;
 Node-224            	1835.0      	0.0         	                	;
 Node-225            	1836.0      	0.0         	                	;
 Node-230            	1725.0      	0.0         	                	;
 Node-231            	1725.0      	0.0         	                	;
 Node-233            	1724.0      	0.0         	                	;
 Node-234            	1723.0      	0.0         	                	;
 Node-235            	1723.0      	0.0         	                	;
 Node-236            	1722.0      	0.0         	                	;
 Node-237            	1722.0      	0.0         	                	;
 Node-239            	1722.0      	0.0         	                	;
 Node-241            	1722.0      	0.0         	                	;
 Node-242            	1721.0      	0.0         	                	;
 Node-243            	1720.0      	0.0         	                	;
 Node-244            	1720.0      	0.0         	                	;
 Node-245            	1720.0      	0.0         	                	;
 Node-280            	1729.0      	0.0         	                	;
 Node-248            	1729.0      	0.0         	                	;
 Node-249            	1729.0      	0.0         	                	;
 Node-250            	1729.0      	0.0         	                	;
 Node-251            	1729.0      	0.0         	                	;
 Node-252            	1729.0      	0.0         	                	;
 Node-253            	1729.0      	0.0         	                	;
 Node-255            	1742.0      	0.0         	                	;
 Node-256            	1742.0      	0.0         	                	;
 Node-257            	1741.0      	0.0         	                	;
 Node-258            	1741.0      	0.0         	                	;
 Node-259            	1740.0      	0.0         	                	;
 Node-260            	1739.0      	0.0         	                	;
 Node-261            	1738.0      	0.0         	                	;
 Node-262            	1737.0      	0.0         	                	;
 Node-263            	1736.0      	0.0         	                	;
 Node-264            	1736.0      	0.0         	                	;
 Node-265            	1735.0      	0.0         	                	;
 Node-266            	1734.0      	0.0         	                	;
 Node-267            	1734.0      	0.0         	                	;
 Node-268            	1733.0      	0.0         	                	;
 Node-269            	1732.0      	0.0         	                	;
 Node-270            	1732.0      	0.0         	                	;
 Node-271            	1732.0      	0.0         	                	;
 Node-272            	1731.0      	0.0         	                	;
 Node-273            	1731.0      	0.0         	                	;
 Node-274            	1731.0      	0.0         	                	;
 Node-275            	1730.0      	0.0         	                	;
 Node-276            	1730.0      	0.0         	                	;
 Node-277            	1729.0      	0.0         	                	;
 Node-278            	1729.0      	0.0         	                	;
 Node-279            	1729.0      	0.0         	                	;
 Node-281            	1728.0      	0.0         	                	;
 Node-282            	1728.0      	0.0         	                	;
 Node-283            	1728.0      	0.0         	                	;
 Node-284            	1728.0      	0.0         	                	;
 Node-285            	1727.0      	0.0         	                	;
 Node-286            	1727.0      	0.0         	                	;
 Node-287            	1726.0      	0.0         	                	;
 Node-288            	1726.0      	0.0         	                	;
 Node-292            	1717.0      	0.0         	                	;
 Node-293            	1717.0      	0.0         	                	;
 Node-294            	1717.0      	0.0         	                	;
 Node-295            	1717.0      	0.0         	                	;
 Node-296            	1717.0      	0.0         	                	;
 Node-297            	1717.0      	0.0         	                	;
 Node-299            	1716.0      	0.0         	                	;
 Node-300            	1716.0      	0.0         	                	;
 Node-301            	1717.0      	0.0         	                	;
 Node-302            	1716.0      	0.0         	                	;
 Node-303            	1716.0      	0.0         	                	;
 Node-304            	1717.0      	0.0         	                	;
 Node-305            	1717.0      	0.0         	                	;
 Node-306            	1717.0      	0.0         	                	;
 Node-307            	1717.0      	0.0         	                	;
 Node-308            	1717.0      	0.0         	                	;
 Node-309            	1717.0      	0.0         	                	;
 Node-310            	1717.0      	0.0         	                	;
 Node-311            	1716.0      	0.0         	                	;
 Node-312            	1716.0      	0.0         	                	;
 Node-313            	1716.0      	0.0         	                	;
 Node-377            	1717.0      	0.0         	                	;
 Node-316            	1717.0      	0.0         	                	;
 Node-317            	1717.0      	0.0         	                	;
 Node-319            	1724.0      	0.0         	                	;
 Node-320            	1724.0      	0.0         	                	;
 Node-321            	1724.0      	0.0         	                	;
 Node-322            	1723.0      	0.0         	                	;
 Node-325            	1742.0      	0.0         	                	;
 Node-326            	1741.0      	0.0         	                	;
 Node-327            	1741.0      	0.0         	                	;
 Node-328            	1741.0      	0.0         	                	;
 Node-329            	1741.0      	0.0         	                	;
 Node-330            	1740.0      	0.0         	                	;
 Node-331            	1740.0      	0.0         	                	;
 Node-332            	1738.0      	0.0         	                	;
 Node-333            	1737.0      	0.0         	                	;
 Node-334            	1736.0      	0.0         	                	;
 Node-335            	1734.0      	0.0         	                	;
 Node-336            	1733.0      	0.0         	                	;
 Node-337            	1732.0      	0.0         	                	;
 Node-338            	1731.0      	0.0         	                	;
 Node-339            	1729.0      	0.0         	                	;
 Node-340            	1728.0      	0.0         	                	;
 Node-341            	1726.0      	0.0         	                	;
 Node-342            	1726.0      	0.0         	                	;
 Node-343            	1725.0      	0.0         	                	;
 Node-344            	1725.0      	0.0         	                	;
 Node-345            	1725.0      	0.0         	                	;
 Node-346            	1724.0      	0.0         	                	;
 Node-347            	1724.0      	0.0         	                	;
 Node-348            	1723.0      	0.0         	                	;
 Node-349            	1722.0      	0.0         	                	;
 Node-350            	1722.0      	0.0         	                	;
 Node-351            	1721.0      	0.0         	                	;
 Node-352            	1721.0      	0.0         	                	;
 Node-353            	1721.0      	0.0         	                	;
 Node-354            	1721.0      	0.0         	                	;
 Node-355            	1721.0      	0.0         	                	;
 Node-358            	1720.0      	0.0         	                	;
 Node-359            	1720.0      	0.0         	                	;
 Node-360            	1719.0      	0.0         	                	;
 Node-361            	1719.0      	0.0         	                	;
 Node-362            	1719.0      	0.0         	                	;
 Node-363            	1718.0      	0.0         	                	;
 Node-365            	1718.0      	0.0         	                	;
 Node-366            	1718.0      	0.0         	                	;
 Node-367            	1718.0      	0.0         	                	;
 Node-372            	1840.0      	0.0         	                	;
 Node-373            	1839.0      	0.0         	                	;
 Node-374            	1839.0      	0.0         	                	;
 Node-375            	1835.0      	0.0         	                	;
 Node-378            	1717.0      	0.0         	                	;
 Node-379            	1717.0      	0.0         	                	;
 Node-380            	1717.0      	0.0         	                	;
 Node-381            	1717.0      	0.0         	                	;
 Node-382            	1717.0      	0.0         	                	;

[RESERVOIRS]
;ID                  	Head        	Pattern         
 Spring-5599         	1844        	                	;
 Spring-5600         	1840        	                	;
 Spring-5602         	1843        	                	;
 Spring-5603         	1835        	                	;
 Spring-5604         	1835        	                	;
 Spring-5601         	1838        	                	;

[TANKS]
;ID                  	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve
 Tank-19632          	1718        	0.75        	0.15000000000000002     	1.5         	5           	2.0         	                	;
 Tank-19633          	1723        	0.75        	0.15000000000000002     	1.5         	5           	3.0         	                	;
 Tank-19634          	1720        	0.75        	0.15000000000000002     	1.5         	5           	8.0         	                	;
 Tank-19626          	1716        	0.75        	0.15000000000000002     	1.5         	5           	3.0         	                	;
 Tank-19627          	1744        	0.75        	0.15000000000000002     	1.5         	5           	20.0        	                	;
 Tank-19628          	1726        	0.75        	0.15000000000000002     	1.5         	5           	15.0        	                	;
 Tank-19629          	1720        	0.75        	0.15000000000000002     	1.5         	5           	3.0         	                	;
 Tank-19630          	1720        	0.75        	0.15000000000000002     	1.5         	5           	2.0         	                	;
 Tank-19631          	1717        	0.75        	0.15000000000000002     	1.5         	5           	3.0         	                	;
 Tank-19635          	1725        	0.75        	0.15000000000000002     	1.5         	5           	2.0         	                	;
 Tank-19636          	1723        	0.75        	0.15000000000000002     	1.5         	5           	3.0         	                	;
 Tank-19637          	1716        	0.75        	0.15000000000000002     	1.5         	5           	3.0         	                	;

[PIPES]
;ID                  	Node1               	Node2               	Length      	Diameter    	Roughness   	MinorLoss   	Status
 Pipe-125271-0       	Node-246            	Node-2              	14.599      	50          	100         	0           	Open  	;
 Pipe-125271-1       	Node-2              	Node-3              	3.166       	50          	100         	0           	Open  	;
 Pipe-125271-2       	Node-3              	Node-12             	5.171       	50          	100         	0           	Open  	;
 Pipe-125271-3       	Node-12             	Node-5              	1.421       	50          	100         	0           	Open  	;
 Pipe-125271-4       	Node-5              	Node-6              	10.07       	50          	100         	0           	Open  	;
 Pipe-125271-5       	Node-6              	Node-7              	3.974       	50          	100         	0           	Open  	;
 Pipe-125271-6       	Node-7              	Node-8              	3.786       	50          	100         	0           	Open  	;
 Pipe-125271-7       	Node-8              	Node-9              	7.486       	50          	100         	0           	Open  	;
 Pipe-125271-8       	Node-9              	Node-298            	6.115       	50          	100         	0           	Open  	;
 Pipe-125271-9       	Node-298            	Node-11             	2.404       	50          	100         	0           	Open  	;
 Pipe-125272-0       	Node-12             	Node-13             	5.655       	40          	100         	0           	Open  	;
 Pipe-125272-1       	Node-13             	Node-291            	10.888      	40          	100         	0           	Open  	;
 Pipe-125272-2       	Node-291            	Node-15             	1.995       	40          	100         	0           	Open  	;
 Pipe-125278-0       	Node-38             	Node-17             	7.689       	25          	100         	0           	Open  	;
 Pipe-125278-1       	Node-17             	Tank-19632          	7.116       	25          	100         	0           	Open  	;
 Pipe-125279-0       	Node-35             	Node-20             	12.92       	32          	100         	0           	Open  	;
 Pipe-125279-1       	Node-20             	Node-21             	20.717      	32          	100         	0           	Open  	;
 Pipe-125279-2       	Node-21             	Node-22             	15.279      	32          	100         	0           	Open  	;
 Pipe-125279-3       	Node-22             	Node-23             	13.027      	32          	100         	0           	Open  	;
 Pipe-125279-4       	Node-23             	Node-24             	8.514       	32          	100         	0           	Open  	;
 Pipe-125279-5       	Node-24             	Node-25             	5.802       	32          	100         	0           	Open  	;
 Pipe-125279-6       	Node-25             	Node-26             	13.888      	32          	100         	0           	Open  	;
 Pipe-125279-7       	Node-26             	Node-47             	5.762       	32          	100         	0           	Open  	;
 Pipe-125279-8       	Node-47             	Tank-19629          	3.485       	32          	100         	0           	Open  	;
 Pipe-125273-0       	Node-246            	Node-30             	11.265      	32          	100         	0           	Open  	;
 Pipe-125273-1       	Node-30             	Node-31             	7.825       	32          	100         	0           	Open  	;
 Pipe-125273-2       	Node-31             	Node-32             	7.5         	32          	100         	0           	Open  	;
 Pipe-125273-3       	Node-32             	Node-33             	14.253      	32          	100         	0           	Open  	;
 Pipe-125273-4       	Node-33             	Node-34             	6.125       	32          	100         	0           	Open  	;
 Pipe-125273-5       	Node-34             	Node-35             	13.249      	32          	100         	0           	Open  	;
 Pipe-125273-6       	Node-35             	Node-36             	1.509       	32          	100         	0           	Open  	;
 Pipe-125273-7       	Node-36             	Node-37             	20.815      	32          	100         	0           	Open  	;
 Pipe-125273-8       	Node-37             	Node-38             	4.629       	32          	100         	0           	Open  	;
 Pipe-125273-9       	Node-38             	Tank-19631          	5.081       	32          	100         	0           	Open  	;
 Pipe-125274-0       	Node-238            	Node-41             	0.945       	25          	100         	0           	Open  	;
 Pipe-125275-0       	Node-240            	Node-43             	6.834       	32          	100         	0           	Open  	;
 Pipe-125275-1       	Node-43             	Node-44             	16.97       	32          	100         	0           	Open  	;
 Pipe-125275-2       	Node-44             	Node-45             	3.34        	32          	100         	0           	Open  	;
 Pipe-125275-3       	Node-45             	Node-46             	8.41        	32          	100         	0           	Open  	;
 Pipe-125276-0       	Node-47             	Node-48             	10.429      	32          	100         	0           	Open  	;
 Pipe-125276-1       	Node-48             	Tank-19630          	6.613       	32          	100         	0           	Open  	;
 Pipe-125277-0       	Node-80             	Node-51             	19.657      	32          	100         	0           	Open  	;
 Pipe-125277-1       	Node-51             	Node-318            	4.567       	32          	100         	0           	Open  	;
 Pipe-125292-0       	Tank-19634          	Node-54             	7.387       	40          	100         	0           	Open  	;
 Pipe-125292-1       	Node-54             	Node-55             	0.772       	40          	100         	0           	Open  	;
 Pipe-125292-2       	Node-55             	Node-56             	2.802       	40          	100         	0           	Open  	;
 Pipe-125292-3       	Node-56             	Node-57             	4.574       	40          	100         	0           	Open  	;
 Pipe-125292-4       	Node-57             	Node-58             	2.336       	40          	100         	0           	Open  	;
 Pipe-125292-5       	Node-58             	Node-59             	0.71        	40          	100         	0           	Open  	;
 Pipe-125292-6       	Node-59             	Node-60             	4.409       	40          	100         	0           	Open  	;
 Pipe-125292-7       	Node-60             	Node-61             	2.347       	40          	100         	0           	Open  	;
 Pipe-125292-8       	Node-61             	Node-314            	10.429      	40          	100         	0           	Open  	;
 Pipe-125280-0       	Node-85             	Node-64             	3.908       	25          	100         	0           	Open  	;
 Pipe-125280-1       	Node-64             	Node-65             	16.211      	25          	100         	0           	Open  	;
 Pipe-125280-2       	Node-65             	Node-66             	7.165       	25          	100         	0           	Open  	;
 Pipe-125280-3       	Node-66             	Node-67             	3.348       	25          	100         	0           	Open  	;
 Pipe-125281-0       	Tank-19636          	Tank-19633          	0.551       	25          	100         	0           	Open  	;
 Pipe-125282-0       	Node-232            	Node-71             	8.363       	32          	100         	0           	Open  	;
 Pipe-125282-1       	Node-71             	Node-72             	13.328      	32          	100         	0           	Open  	;
 Pipe-125282-2       	Node-72             	Node-73             	11.942      	32          	100         	0           	Open  	;
 Pipe-125282-3       	Node-73             	Node-74             	15.872      	32          	100         	0           	Open  	;
 Pipe-125282-4       	Node-74             	Node-75             	10.026      	32          	100         	0           	Open  	;
 Pipe-125282-5       	Node-75             	Node-76             	17.604      	32          	100         	0           	Open  	;
 Pipe-125282-6       	Node-76             	Node-77             	5.842       	32          	100         	0           	Open  	;
 Pipe-125282-7       	Node-77             	Node-78             	7.62        	32          	100         	0           	Open  	;
 Pipe-125282-8       	Node-78             	Node-79             	5.041       	32          	100         	0           	Open  	;
 Pipe-125282-9       	Node-79             	Node-80             	6.008       	32          	100         	0           	Open  	;
 Pipe-125282-10      	Node-80             	Tank-19635          	2.892       	32          	100         	0           	Open  	;
 Pipe-125283-0       	Node-318            	Node-83             	4.541       	32          	100         	0           	Open  	;
 Pipe-125283-1       	Node-83             	Node-84             	17.937      	32          	100         	0           	Open  	;
 Pipe-125283-2       	Node-84             	Node-85             	10.122      	32          	100         	0           	Open  	;
 Pipe-125283-3       	Node-85             	Node-86             	0.779       	32          	100         	0           	Open  	;
 Pipe-125284-0       	Node-100            	Node-88             	6.969       	32          	100         	0           	Open  	;
 Pipe-125284-1       	Node-88             	Node-89             	6.904       	32          	100         	0           	Open  	;
 Pipe-125284-2       	Node-89             	Node-304            	14.156      	32          	100         	0           	Open  	;
 Pipe-125284-3       	Node-304            	Node-305            	23.386      	32          	100         	0           	Open  	;
 Pipe-125284-4       	Node-305            	Node-306            	12.705      	32          	100         	0           	Open  	;
 Pipe-125284-5       	Node-306            	Node-307            	10.265      	32          	100         	0           	Open  	;
 Pipe-125284-6       	Node-307            	Node-308            	13.638      	32          	100         	0           	Open  	;
 Pipe-125284-7       	Node-308            	Node-309            	14.367      	32          	100         	0           	Open  	;
 Pipe-125284-8       	Node-309            	Node-310            	9.133       	32          	100         	0           	Open  	;
 Pipe-125284-9       	Node-310            	Node-311            	12.827      	32          	100         	0           	Open  	;
 Pipe-125284-10      	Node-311            	Node-312            	7.557       	32          	100         	0           	Open  	;
 Pipe-125284-11      	Node-312            	Node-313            	4.938       	32          	100         	0           	Open  	;
 Pipe-125285-0       	Node-314            	Node-377            	6.73        	40          	100         	0           	Open  	;
 Pipe-125285-1       	Node-377            	Node-316            	2.915       	40          	100         	0           	Open  	;
 Pipe-125285-2       	Node-316            	Node-317            	2.653       	40          	100         	0           	Open  	;
 Pipe-125286-1       	Node-319            	Node-320            	17.597      	25          	100         	0           	Open  	;
 Pipe-125286-2       	Node-320            	Node-321            	12.281      	25          	100         	0           	Open  	;
 Pipe-125286-3       	Node-321            	Node-322            	15.229      	25          	100         	0           	Open  	;
 Pipe-125286-4       	Node-322            	Tank-19636          	8.496       	25          	100         	0           	Open  	;
 Pipe-125287-0       	Tank-19627          	Node-325            	13.072      	32          	100         	0           	Open  	;
 Pipe-125287-1       	Node-325            	Node-326            	6.099       	32          	100         	0           	Open  	;
 Pipe-125287-2       	Node-326            	Node-327            	6.105       	32          	100         	0           	Open  	;
 Pipe-125287-3       	Node-327            	Node-328            	3.972       	32          	100         	0           	Open  	;
 Pipe-125287-4       	Node-328            	Node-329            	6.776       	32          	100         	0           	Open  	;
 Pipe-125287-5       	Node-329            	Node-330            	11.662      	32          	100         	0           	Open  	;
 Pipe-125287-6       	Node-330            	Node-331            	13.253      	32          	100         	0           	Open  	;
 Pipe-125287-7       	Node-331            	Node-332            	14.272      	32          	100         	0           	Open  	;
 Pipe-125287-8       	Node-332            	Node-333            	14.679      	32          	100         	0           	Open  	;
 Pipe-125287-9       	Node-333            	Node-334            	7.044       	32          	100         	0           	Open  	;
 Pipe-125287-10      	Node-334            	Node-335            	18.438      	32          	100         	0           	Open  	;
 Pipe-125287-11      	Node-335            	Node-336            	11.633      	32          	100         	0           	Open  	;
 Pipe-125287-12      	Node-336            	Node-337            	12.49       	32          	100         	0           	Open  	;
 Pipe-125287-13      	Node-337            	Node-338            	19.384      	32          	100         	0           	Open  	;
 Pipe-125287-14      	Node-338            	Node-339            	11.366      	32          	100         	0           	Open  	;
 Pipe-125287-15      	Node-339            	Node-340            	14.713      	32          	100         	0           	Open  	;
 Pipe-125287-16      	Node-340            	Node-341            	14.129      	32          	100         	0           	Open  	;
 Pipe-125287-17      	Node-341            	Node-342            	20.547      	32          	100         	0           	Open  	;
 Pipe-125287-18      	Node-342            	Node-343            	15.267      	32          	100         	0           	Open  	;
 Pipe-125287-19      	Node-343            	Node-344            	16.606      	32          	100         	0           	Open  	;
 Pipe-125287-20      	Node-344            	Node-345            	13.64       	32          	100         	0           	Open  	;
 Pipe-125287-21      	Node-345            	Node-346            	11.65       	32          	100         	0           	Open  	;
 Pipe-125287-22      	Node-346            	Node-347            	16.119      	32          	100         	0           	Open  	;
 Pipe-125287-23      	Node-347            	Node-348            	22.918      	32          	100         	0           	Open  	;
 Pipe-125287-24      	Node-348            	Node-349            	11.625      	32          	100         	0           	Open  	;
 Pipe-125287-25      	Node-349            	Node-350            	11.73       	32          	100         	0           	Open  	;
 Pipe-125287-26      	Node-350            	Node-351            	9.783       	32          	100         	0           	Open  	;
 Pipe-125287-27      	Node-351            	Node-352            	8.86        	32          	100         	0           	Open  	;
 Pipe-125287-28      	Node-352            	Node-353            	7.094       	32          	100         	0           	Open  	;
 Pipe-125287-29      	Node-353            	Node-354            	8.902       	32          	100         	0           	Open  	;
 Pipe-125287-30      	Node-354            	Node-355            	9.914       	32          	100         	0           	Open  	;
 Pipe-125287-31      	Node-355            	Tank-19634          	5.152       	32          	100         	0           	Open  	;
 Pipe-125288-0       	Tank-19634          	Node-358            	7.307       	32          	100         	0           	Open  	;
 Pipe-125288-1       	Node-358            	Node-359            	0.918       	32          	100         	0           	Open  	;
 Pipe-125288-2       	Node-359            	Node-360            	3.102       	32          	100         	0           	Open  	;
 Pipe-125288-3       	Node-360            	Node-361            	4.465       	32          	100         	0           	Open  	;
 Pipe-125288-4       	Node-361            	Node-362            	2.269       	32          	100         	0           	Open  	;
 Pipe-125288-5       	Node-362            	Node-363            	7.535       	32          	100         	0           	Open  	;
 Pipe-125288-6       	Node-363            	Node-364            	10.053      	32          	100         	0           	Open  	;
 Pipe-125288-7       	Node-364            	Node-365            	6.191       	32          	100         	0           	Open  	;
 Pipe-125288-8       	Node-365            	Node-366            	3.28        	32          	100         	0           	Open  	;
 Pipe-125288-9       	Node-366            	Node-367            	5.466       	32          	100         	0           	Open  	;
 Pipe-125288-10      	Node-367            	Tank-19637          	2.247       	32          	100         	0           	Open  	;
 Pipe-125289-0       	Tank-19637          	Tank-19626          	1.203       	25          	100         	0           	Open  	;
 Pipe-125290-0       	Spring-5602         	Node-372            	13.14       	63          	100         	0           	Open  	;
 Pipe-125290-1       	Node-372            	Node-373            	2.627       	63          	100         	0           	Open  	;
 Pipe-125290-2       	Node-373            	Node-374            	6.112       	63          	100         	0           	Open  	;
 Pipe-125290-3       	Node-374            	Node-375            	6.892       	63          	100         	0           	Open  	;
 Pipe-125290-4       	Node-375            	Node-376            	3.496       	63          	100         	0           	Open  	;
 Pipe-125291-0       	Node-377            	Node-378            	5.758       	40          	100         	0           	Open  	;
 Pipe-125291-1       	Node-378            	Node-379            	7.197       	40          	100         	0           	Open  	;
 Pipe-125291-2       	Node-379            	Node-380            	7.226       	40          	100         	0           	Open  	;
 Pipe-125291-3       	Node-380            	Node-381            	6.467       	40          	100         	0           	Open  	;
 Pipe-125291-4       	Node-381            	Node-382            	3.843       	40          	100         	0           	Open  	;
 Pipe-125293-0       	Spring-5603         	Node-91             	3.638       	63          	100         	0           	Open  	;
 Pipe-125293-1       	Node-91             	Node-92             	2.771       	63          	100         	0           	Open  	;
 Pipe-125293-2       	Node-92             	Node-376            	3.298       	63          	100         	0           	Open  	;
 Pipe-125294-0       	Spring-5604         	Node-95             	3.453       	63          	100         	0           	Open  	;
 Pipe-125294-1       	Node-95             	Node-96             	1.368       	63          	100         	0           	Open  	;
 Pipe-125294-2       	Node-96             	Node-97             	2.431       	63          	100         	0           	Open  	;
 Pipe-125294-3       	Node-97             	Node-376            	3.296       	63          	100         	0           	Open  	;
 Pipe-125295-0       	Node-364            	Node-100            	4.894       	32          	100         	0           	Open  	;
 Pipe-125295-1       	Node-100            	Node-101            	0.834       	32          	100         	0           	Open  	;
 Pipe-125296-0       	Spring-5600         	Node-103            	5.01        	63          	100         	0           	Open  	;
 Pipe-125296-1       	Node-103            	Node-104            	6.454       	63          	100         	0           	Open  	;
 Pipe-125296-2       	Node-104            	Node-105            	6.676       	63          	100         	0           	Open  	;
 Pipe-125296-3       	Node-105            	Node-376            	3.51        	63          	100         	0           	Open  	;
 Pipe-125297-0       	Spring-5599         	Node-108            	14.643      	63          	100         	0           	Open  	;
 Pipe-125297-1       	Node-108            	Node-109            	9.547       	63          	100         	0           	Open  	;
 Pipe-125297-2       	Node-109            	Node-110            	6.502       	63          	100         	0           	Open  	;
 Pipe-125297-3       	Node-110            	Node-376            	3.485       	63          	100         	0           	Open  	;
 Pipe-125298-0       	Node-226            	Node-113            	6.328       	63          	100         	0           	Open  	;
 Pipe-125298-1       	Node-113            	Node-114            	5.002       	63          	100         	0           	Open  	;
 Pipe-125298-2       	Node-114            	Node-115            	5.811       	63          	100         	0           	Open  	;
 Pipe-125298-3       	Node-115            	Node-116            	14.487      	63          	100         	0           	Open  	;
 Pipe-125298-4       	Node-116            	Node-117            	9.658       	63          	100         	0           	Open  	;
 Pipe-125298-5       	Node-117            	Node-118            	43.989      	63          	100         	0           	Open  	;
 Pipe-125298-6       	Node-118            	Node-119            	5.778       	63          	100         	0           	Open  	;
 Pipe-125298-7       	Node-119            	Node-120            	5.937       	63          	100         	0           	Open  	;
 Pipe-125298-8       	Node-120            	Node-121            	6.917       	63          	100         	0           	Open  	;
 Pipe-125298-9       	Node-121            	Node-122            	16.69       	63          	100         	0           	Open  	;
 Pipe-125298-10      	Node-122            	Node-123            	5.663       	63          	100         	0           	Open  	;
 Pipe-125298-11      	Node-123            	Node-124            	9.864       	63          	100         	0           	Open  	;
 Pipe-125298-12      	Node-124            	Node-125            	11.201      	63          	100         	0           	Open  	;
 Pipe-125298-13      	Node-125            	Node-126            	23.133      	63          	100         	0           	Open  	;
 Pipe-125298-14      	Node-126            	Node-127            	10.558      	63          	100         	0           	Open  	;
 Pipe-125298-15      	Node-127            	Node-128            	13.656      	63          	100         	0           	Open  	;
 Pipe-125298-16      	Node-128            	Node-129            	12.032      	63          	100         	0           	Open  	;
 Pipe-125298-17      	Node-129            	Node-130            	10.531      	63          	100         	0           	Open  	;
 Pipe-125298-18      	Node-130            	Node-131            	8.457       	63          	100         	0           	Open  	;
 Pipe-125298-19      	Node-131            	Node-132            	13.883      	63          	100         	0           	Open  	;
 Pipe-125298-20      	Node-132            	Node-133            	7.418       	63          	100         	0           	Open  	;
 Pipe-125298-21      	Node-133            	Node-134            	8.745       	63          	100         	0           	Open  	;
 Pipe-125298-22      	Node-134            	Node-135            	9.964       	63          	100         	0           	Open  	;
 Pipe-125298-23      	Node-135            	Node-136            	7.864       	63          	100         	0           	Open  	;
 Pipe-125298-24      	Node-136            	Node-137            	14.23       	63          	100         	0           	Open  	;
 Pipe-125298-25      	Node-137            	Node-138            	17.282      	63          	100         	0           	Open  	;
 Pipe-125298-26      	Node-138            	Node-139            	12.878      	63          	100         	0           	Open  	;
 Pipe-125298-27      	Node-139            	Node-140            	30.411      	63          	100         	0           	Open  	;
 Pipe-125298-28      	Node-140            	Node-141            	5.171       	63          	100         	0           	Open  	;
 Pipe-125298-29      	Node-141            	Node-142            	5.432       	63          	100         	0           	Open  	;
 Pipe-125298-30      	Node-142            	Node-143            	9.107       	63          	100         	0           	Open  	;
 Pipe-125298-31      	Node-143            	Node-144            	9.458       	63          	100         	0           	Open  	;
 Pipe-125298-32      	Node-144            	Node-145            	17.728      	63          	100         	0           	Open  	;
 Pipe-125298-33      	Node-145            	Node-146            	9.417       	63          	100         	0           	Open  	;
 Pipe-125298-34      	Node-146            	Node-147            	12.965      	63          	100         	0           	Open  	;
 Pipe-125298-35      	Node-147            	Node-148            	14.467      	63          	100         	0           	Open  	;
 Pipe-125298-36      	Node-148            	Node-149            	16.137      	63          	100         	0           	Open  	;
 Pipe-125298-37      	Node-149            	Node-150            	10.299      	63          	100         	0           	Open  	;
 Pipe-125298-38      	Node-150            	Node-151            	6.842       	63          	100         	0           	Open  	;
 Pipe-125298-39      	Node-151            	Node-152            	6.834       	63          	100         	0           	Open  	;
 Pipe-125298-40      	Node-152            	Node-153            	8.778       	63          	100         	0           	Open  	;
 Pipe-125298-41      	Node-153            	Node-154            	5.277       	63          	100         	0           	Open  	;
 Pipe-125298-42      	Node-154            	Node-155            	5.036       	63          	100         	0           	Open  	;
 Pipe-125298-43      	Node-155            	Node-156            	4.013       	63          	100         	0           	Open  	;
 Pipe-125298-44      	Node-156            	Node-157            	5.783       	63          	100         	0           	Open  	;
 Pipe-125298-45      	Node-157            	Node-158            	9.501       	63          	100         	0           	Open  	;
 Pipe-125298-46      	Node-158            	Node-159            	9.345       	63          	100         	0           	Open  	;
 Pipe-125298-47      	Node-159            	Node-160            	10.991      	63          	100         	0           	Open  	;
 Pipe-125298-48      	Node-160            	Node-161            	10.503      	63          	100         	0           	Open  	;
 Pipe-125298-49      	Node-161            	Node-162            	10.198      	63          	100         	0           	Open  	;
 Pipe-125298-50      	Node-162            	Node-163            	12.025      	63          	100         	0           	Open  	;
 Pipe-125298-51      	Node-163            	Node-164            	10.387      	63          	100         	0           	Open  	;
 Pipe-125298-52      	Node-164            	Node-165            	8.045       	63          	100         	0           	Open  	;
 Pipe-125298-53      	Node-165            	Node-166            	4.985       	63          	100         	0           	Open  	;
 Pipe-125298-54      	Node-166            	Node-167            	2.534       	63          	100         	0           	Open  	;
 Pipe-125298-55      	Node-167            	Node-168            	6.975       	63          	100         	0           	Open  	;
 Pipe-125298-56      	Node-168            	Node-169            	12.762      	63          	100         	0           	Open  	;
 Pipe-125298-57      	Node-169            	Node-170            	7.225       	63          	100         	0           	Open  	;
 Pipe-125298-58      	Node-170            	Node-171            	6.031       	63          	100         	0           	Open  	;
 Pipe-125298-59      	Node-171            	Node-172            	3.728       	63          	100         	0           	Open  	;
 Pipe-125298-60      	Node-172            	Node-173            	5.475       	63          	100         	0           	Open  	;
 Pipe-125298-61      	Node-173            	Node-174            	12.325      	63          	100         	0           	Open  	;
 Pipe-125298-62      	Node-174            	Node-175            	11.388      	63          	100         	0           	Open  	;
 Pipe-125298-63      	Node-175            	Node-176            	9.86        	63          	100         	0           	Open  	;
 Pipe-125298-64      	Node-176            	Node-177            	8.327       	63          	100         	0           	Open  	;
 Pipe-125298-65      	Node-177            	Node-178            	11.807      	63          	100         	0           	Open  	;
 Pipe-125298-66      	Node-178            	Node-179            	3.147       	63          	100         	0           	Open  	;
 Pipe-125298-67      	Node-179            	Node-180            	11.943      	63          	100         	0           	Open  	;
 Pipe-125298-68      	Node-180            	Node-181            	7.236       	63          	100         	0           	Open  	;
 Pipe-125298-69      	Node-181            	Node-182            	12.755      	63          	100         	0           	Open  	;
 Pipe-125298-70      	Node-182            	Node-183            	17.784      	63          	100         	0           	Open  	;
 Pipe-125298-71      	Node-183            	Node-184            	21.02       	63          	100         	0           	Open  	;
 Pipe-125298-72      	Node-184            	Node-185            	17.092      	63          	100         	0           	Open  	;
 Pipe-125298-73      	Node-185            	Node-186            	13.44       	63          	100         	0           	Open  	;
 Pipe-125298-74      	Node-186            	Node-187            	21.279      	63          	100         	0           	Open  	;
 Pipe-125298-75      	Node-187            	Node-188            	15.964      	63          	100         	0           	Open  	;
 Pipe-125298-76      	Node-188            	Node-189            	19.582      	63          	100         	0           	Open  	;
 Pipe-125298-77      	Node-189            	Node-190            	16.983      	63          	100         	0           	Open  	;
 Pipe-125298-78      	Node-190            	Node-191            	16.638      	63          	100         	0           	Open  	;
 Pipe-125298-79      	Node-191            	Node-192            	16.913      	63          	100         	0           	Open  	;
 Pipe-125298-80      	Node-192            	Node-193            	13.586      	63          	100         	0           	Open  	;
 Pipe-125298-81      	Node-193            	Node-194            	15.203      	63          	100         	0           	Open  	;
 Pipe-125298-82      	Node-194            	Node-195            	13.771      	63          	100         	0           	Open  	;
 Pipe-125298-83      	Node-195            	Node-196            	11.783      	63          	100         	0           	Open  	;
 Pipe-125298-84      	Node-196            	Node-197            	12.836      	63          	100         	0           	Open  	;
 Pipe-125298-85      	Node-197            	Node-198            	9.558       	63          	100         	0           	Open  	;
 Pipe-125298-86      	Node-198            	Node-199            	5.931       	63          	100         	0           	Open  	;
 Pipe-125298-87      	Node-199            	Node-200            	7.052       	63          	100         	0           	Open  	;
 Pipe-125298-88      	Node-200            	Node-201            	3.353       	63          	100         	0           	Open  	;
 Pipe-125299-0       	Node-289            	Node-229            	10.536      	63          	100         	0           	Open  	;
 Pipe-125300-0       	Node-376            	Node-206            	7.116       	63          	100         	0           	Open  	;
 Pipe-125300-1       	Node-206            	Node-207            	5.578       	63          	100         	0           	Open  	;
 Pipe-125300-2       	Node-207            	Node-208            	3.718       	63          	100         	0           	Open  	;
 Pipe-125300-3       	Node-208            	Node-209            	4.35        	63          	100         	0           	Open  	;
 Pipe-125300-4       	Node-209            	Node-210            	3.733       	63          	100         	0           	Open  	;
 Pipe-125300-5       	Node-210            	Node-211            	14.191      	63          	100         	0           	Open  	;
 Pipe-125300-6       	Node-211            	Node-212            	7.734       	63          	100         	0           	Open  	;
 Pipe-125300-7       	Node-212            	Node-213            	5.7         	63          	100         	0           	Open  	;
 Pipe-125300-8       	Node-213            	Node-214            	6.154       	63          	100         	0           	Open  	;
 Pipe-125300-9       	Node-214            	Node-215            	8.927       	63          	100         	0           	Open  	;
 Pipe-125300-10      	Node-215            	Node-226            	4.649       	63          	100         	0           	Open  	;
 Pipe-125301-0       	Spring-5601         	Node-218            	18.266      	63          	100         	0           	Open  	;
 Pipe-125301-1       	Node-218            	Node-219            	3.258       	63          	100         	0           	Open  	;
 Pipe-125301-2       	Node-219            	Node-220            	7.432       	63          	100         	0           	Open  	;
 Pipe-125301-3       	Node-220            	Node-221            	13.311      	63          	100         	0           	Open  	;
 Pipe-125301-4       	Node-221            	Node-222            	7.475       	63          	100         	0           	Open  	;
 Pipe-125301-5       	Node-222            	Node-223            	5.003       	63          	100         	0           	Open  	;
 Pipe-125301-6       	Node-223            	Node-224            	4.949       	63          	100         	0           	Open  	;
 Pipe-125301-7       	Node-224            	Node-225            	9.266       	63          	100         	0           	Open  	;
 Pipe-125301-8       	Node-225            	Node-226            	4.798       	63          	100         	0           	Open  	;
 Pipe-125302-0       	Tank-19628          	Node-229            	7.241       	63          	100         	0           	Open  	;
 Pipe-125303-1       	Node-230            	Node-231            	14.088      	63          	100         	0           	Open  	;
 Pipe-125303-2       	Node-231            	Node-232            	5.291       	63          	100         	0           	Open  	;
 Pipe-125303-3       	Node-232            	Node-233            	8.109       	63          	100         	0           	Open  	;
 Pipe-125303-4       	Node-233            	Node-234            	9.079       	63          	100         	0           	Open  	;
 Pipe-125303-5       	Node-234            	Node-235            	7.449       	63          	100         	0           	Open  	;
 Pipe-125303-6       	Node-235            	Node-236            	5.907       	63          	100         	0           	Open  	;
 Pipe-125303-7       	Node-236            	Node-237            	10.539      	63          	100         	0           	Open  	;
 Pipe-125303-8       	Node-237            	Node-238            	5.736       	63          	100         	0           	Open  	;
 Pipe-125303-9       	Node-238            	Node-239            	7.471       	63          	100         	0           	Open  	;
 Pipe-125303-10      	Node-239            	Node-240            	1.347       	63          	100         	0           	Open  	;
 Pipe-125303-11      	Node-240            	Node-241            	12.843      	63          	100         	0           	Open  	;
 Pipe-125303-12      	Node-241            	Node-242            	16.234      	63          	100         	0           	Open  	;
 Pipe-125303-13      	Node-242            	Node-243            	7.949       	63          	100         	0           	Open  	;
 Pipe-125303-14      	Node-243            	Node-244            	1.389       	63          	100         	0           	Open  	;
 Pipe-125303-15      	Node-244            	Node-245            	1.347       	63          	100         	0           	Open  	;
 Pipe-125304-0       	Node-280            	Node-248            	2.497       	32          	100         	0           	Open  	;
 Pipe-125304-1       	Node-248            	Node-249            	13.184      	32          	100         	0           	Open  	;
 Pipe-125304-2       	Node-249            	Node-250            	8.414       	32          	100         	0           	Open  	;
 Pipe-125304-3       	Node-250            	Node-251            	4.926       	32          	100         	0           	Open  	;
 Pipe-125304-4       	Node-251            	Node-252            	7.313       	32          	100         	0           	Open  	;
 Pipe-125304-5       	Node-252            	Node-253            	5.028       	32          	100         	0           	Open  	;
 Pipe-125305-0       	Tank-19627          	Node-255            	14.588      	63          	100         	0           	Open  	;
 Pipe-125305-1       	Node-255            	Node-256            	3.503       	63          	100         	0           	Open  	;
 Pipe-125305-2       	Node-256            	Node-257            	10.382      	63          	100         	0           	Open  	;
 Pipe-125305-3       	Node-257            	Node-258            	10.468      	63          	100         	0           	Open  	;
 Pipe-125305-4       	Node-258            	Node-259            	12.561      	63          	100         	0           	Open  	;
 Pipe-125305-5       	Node-259            	Node-260            	13.416      	63          	100         	0           	Open  	;
 Pipe-125305-6       	Node-260            	Node-261            	12.523      	63          	100         	0           	Open  	;
 Pipe-125305-7       	Node-261            	Node-262            	14.682      	63          	100         	0           	Open  	;
 Pipe-125305-8       	Node-262            	Node-263            	15.801      	63          	100         	0           	Open  	;
 Pipe-125305-9       	Node-263            	Node-264            	9.166       	63          	100         	0           	Open  	;
 Pipe-125305-10      	Node-264            	Node-265            	11.782      	63          	100         	0           	Open  	;
 Pipe-125305-11      	Node-265            	Node-266            	8.33        	63          	100         	0           	Open  	;
 Pipe-125305-12      	Node-266            	Node-267            	8.645       	63          	100         	0           	Open  	;
 Pipe-125305-13      	Node-267            	Node-268            	10.955      	63          	100         	0           	Open  	;
 Pipe-125305-14      	Node-268            	Node-269            	8.919       	63          	100         	0           	Open  	;
 Pipe-125305-15      	Node-269            	Node-270            	10.744      	63          	100         	0           	Open  	;
 Pipe-125305-16      	Node-270            	Node-271            	11.553      	63          	100         	0           	Open  	;
 Pipe-125305-17      	Node-271            	Node-272            	10.051      	63          	100         	0           	Open  	;
 Pipe-125305-18      	Node-272            	Node-273            	11.701      	63          	100         	0           	Open  	;
 Pipe-125305-19      	Node-273            	Node-274            	9.483       	63          	100         	0           	Open  	;
 Pipe-125305-20      	Node-274            	Node-275            	21.587      	63          	100         	0           	Open  	;
 Pipe-125305-21      	Node-275            	Node-276            	8.369       	63          	100         	0           	Open  	;
 Pipe-125305-22      	Node-276            	Node-277            	9.744       	63          	100         	0           	Open  	;
 Pipe-125305-23      	Node-277            	Node-278            	4.362       	63          	100         	0           	Open  	;
 Pipe-125305-24      	Node-278            	Node-279            	9.142       	63          	100         	0           	Open  	;
 Pipe-125305-25      	Node-279            	Node-280            	8.585       	63          	100         	0           	Open  	;
 Pipe-125305-26      	Node-280            	Node-281            	3.77        	63          	100         	0           	Open  	;
 Pipe-125305-27      	Node-281            	Node-282            	4.673       	63          	100         	0           	Open  	;
 Pipe-125305-28      	Node-282            	Node-283            	6.139       	63          	100         	0           	Open  	;
 Pipe-125305-29      	Node-283            	Node-284            	6.259       	63          	100         	0           	Open  	;
 Pipe-125305-30      	Node-284            	Node-285            	14.529      	63          	100         	0           	Open  	;
 Pipe-125305-31      	Node-285            	Node-286            	12.164      	63          	100         	0           	Open  	;
 Pipe-125305-32      	Node-286            	Node-287            	9.31        	63          	100         	0           	Open  	;
 Pipe-125305-33      	Node-287            	Node-288            	8.383       	63          	100         	0           	Open  	;
 Pipe-125305-34      	Node-288            	Node-289            	8.929       	63          	100         	0           	Open  	;
 Pipe-125305-35      	Node-289            	Tank-19628          	6.019       	63          	100         	0           	Open  	;
 Pipe-125306-0       	Node-291            	Node-292            	19.882      	25          	100         	0           	Open  	;
 Pipe-125306-1       	Node-292            	Node-293            	8.686       	25          	100         	0           	Open  	;
 Pipe-125306-2       	Node-293            	Node-294            	3.612       	25          	100         	0           	Open  	;
 Pipe-125306-3       	Node-294            	Node-295            	5.688       	25          	100         	0           	Open  	;
 Pipe-125306-4       	Node-295            	Node-296            	3.024       	25          	100         	0           	Open  	;
 Pipe-125306-5       	Node-296            	Node-297            	9.355       	25          	100         	0           	Open  	;
 Pipe-125307-0       	Node-298            	Node-299            	17.327      	25          	100         	0           	Open  	;
 Pipe-125307-1       	Node-299            	Node-300            	2.607       	25          	100         	0           	Open  	;
 Pipe-125307-2       	Node-300            	Node-301            	8.513       	25          	100         	0           	Open  	;
 Pipe-125307-3       	Node-301            	Node-302            	10.991      	25          	100         	0           	Open  	;
 Pipe-125307-4       	Node-302            	Node-303            	5.014       	25          	100         	0           	Open  	;

[PUMPS]
;ID                  	Node1               	Node2               	Parameters  

[VALVES]
;ID                  	Node1           	Node2           	Diameter    	Type        	Setting     	MinorLoss   
 TCV-25434           	Node-245            	Node-246            	63.0        	TCV         	0           	0.0         	;
 TCV-25436           	Node-201            	Tank-19627          	63.0        	TCV         	0           	0.0         	;
 TCV-25437           	Node-318            	Node-319            	32.0        	TCV         	0           	0.0         	;
 TCV-25439           	Node-229            	Node-230            	63.0        	TCV         	0           	0.0         	;

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers

[CURVES]
;ID              	X-Value     	Y-Value     

[CONTROLS]

[RULES]

[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	0
 Hydraulic Timestep 	1:00
 Quality Timestep   	0:05
 Pattern Timestep   	1:00
 Pattern Start      	0:00
 Report Timestep    	1:00
 Report Start       	0:00
 Start ClockTime    	12 am
 Statistic          	None

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	H-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	40
 Accuracy           	0.001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	0
 Demand Multiplier  	1.0
 Emitter Exponent   	0.5
 Quality            	None mg/L
 Diffusivity        	1
 Tolerance          	0.01

[COORDINATES]
;Node                	X-Coord         	Y-Coord         
 Node-246            	29.695146       	-2.65638        
 Node-2              	29.695131       	-2.656511       
 Node-3              	29.695159       	-2.656516       
 Node-12             	29.695151       	-2.656562       
 Node-5              	29.695143       	-2.656572       
 Node-6              	29.69513        	-2.656662       
 Node-7              	29.695148       	-2.656693       
 Node-8              	29.695136       	-2.656725       
 Node-9              	29.695127       	-2.656792       
 Node-298            	29.695132       	-2.656847       
 Node-11             	29.69515        	-2.656859       
 Node-13             	29.695201       	-2.656571       
 Node-291            	29.695299       	-2.656575       
 Node-15             	29.695298       	-2.656593       
 Node-38             	29.694724       	-2.656833       
 Node-17             	29.694689       	-2.656893       
 Node-35             	29.694732       	-2.656595       
 Node-20             	29.694616       	-2.656598       
 Node-21             	29.694431       	-2.656578       
 Node-22             	29.694294       	-2.65657        
 Node-23             	29.694177       	-2.656569       
 Node-24             	29.694102       	-2.656584       
 Node-25             	29.69406        	-2.656615       
 Node-26             	29.694031       	-2.656737       
 Node-47             	29.694005       	-2.656782       
 Node-30             	29.695045       	-2.656386       
 Node-31             	29.69499        	-2.65643        
 Node-32             	29.694923       	-2.656437       
 Node-33             	29.694795       	-2.656438       
 Node-34             	29.694757       	-2.656478       
 Node-36             	29.69474        	-2.656606       
 Node-37             	29.694739       	-2.656794       
 Node-238            	29.695248       	-2.655934       
 Node-41             	29.695256       	-2.655931       
 Node-240            	29.695228       	-2.656011       
 Node-43             	29.695168       	-2.656024       
 Node-44             	29.695022       	-2.656068       
 Node-45             	29.694992       	-2.656068       
 Node-46             	29.69498        	-2.656143       
 Node-48             	29.694017       	-2.656875       
 Node-80             	29.694401       	-2.655738       
 Node-51             	29.694302       	-2.655885       
 Node-318            	29.694261       	-2.655886       
 Node-54             	29.693728       	-2.65681        
 Node-55             	29.693733       	-2.656815       
 Node-56             	29.693729       	-2.65684        
 Node-57             	29.693724       	-2.656881       
 Node-58             	29.693722       	-2.656902       
 Node-59             	29.693718       	-2.656907       
 Node-60             	29.69371        	-2.656946       
 Node-61             	29.693703       	-2.656966       
 Node-314            	29.693697       	-2.65706        
 Node-85             	29.694278       	-2.656179       
 Node-64             	29.694258       	-2.656208       
 Node-65             	29.694248       	-2.656354       
 Node-66             	29.694312       	-2.656354       
 Node-67             	29.694342       	-2.656352       
 Node-232            	29.695231       	-2.655517       
 Node-71             	29.695173       	-2.655565       
 Node-72             	29.695054       	-2.655578       
 Node-73             	29.694949       	-2.6556         
 Node-74             	29.694809       	-2.655627       
 Node-75             	29.694719       	-2.65563        
 Node-76             	29.694565       	-2.655666       
 Node-77             	29.694513       	-2.655673       
 Node-78             	29.694445       	-2.655665       
 Node-79             	29.694404       	-2.655684       
 Node-83             	29.694262       	-2.655927       
 Node-84             	29.694262       	-2.656089       
 Node-86             	29.694285       	-2.656179       
 Node-100            	29.693747       	-2.657078       
 Node-88             	29.693807       	-2.657094       
 Node-89             	29.693869       	-2.657093       
 Node-91             	29.688882       	-2.645709       
 Node-92             	29.688907       	-2.645709       
 Node-376            	29.688936       	-2.645708       
 Node-95             	29.688874       	-2.645719       
 Node-96             	29.688885       	-2.645713       
 Node-97             	29.688907       	-2.645711       
 Node-364            	29.693707       	-2.657059       
 Node-101            	29.693753       	-2.657075       
 Node-103            	29.688818       	-2.645617       
 Node-104            	29.688863       	-2.645654       
 Node-105            	29.688909       	-2.645692       
 Node-108            	29.688805       	-2.645591       
 Node-109            	29.68887        	-2.645648       
 Node-110            	29.688911       	-2.64569        
 Node-226            	29.689282       	-2.646096       
 Node-113            	29.689279       	-2.646153       
 Node-114            	29.689268       	-2.646197       
 Node-115            	29.689254       	-2.646247       
 Node-116            	29.689236       	-2.646377       
 Node-117            	29.689229       	-2.646464       
 Node-118            	29.689117       	-2.646845       
 Node-119            	29.689092       	-2.646891       
 Node-120            	29.689076       	-2.646942       
 Node-121            	29.689062       	-2.647003       
 Node-122            	29.689049       	-2.647153       
 Node-123            	29.689049       	-2.647204       
 Node-124            	29.689045       	-2.647293       
 Node-125            	29.689059       	-2.647393       
 Node-126            	29.689065       	-2.647602       
 Node-127            	29.689081       	-2.647696       
 Node-128            	29.68909        	-2.647819       
 Node-129            	29.689102       	-2.647927       
 Node-130            	29.689126       	-2.648019       
 Node-131            	29.689173       	-2.648079       
 Node-132            	29.689231       	-2.64819        
 Node-133            	29.689266       	-2.648247       
 Node-134            	29.689296       	-2.64832        
 Node-135            	29.689335       	-2.648401       
 Node-136            	29.689347       	-2.648471       
 Node-137            	29.689386       	-2.648593       
 Node-138            	29.689409       	-2.648748       
 Node-139            	29.689439       	-2.64886        
 Node-140            	29.689538       	-2.649116       
 Node-141            	29.68953        	-2.649162       
 Node-142            	29.689544       	-2.649209       
 Node-143            	29.689563       	-2.649289       
 Node-144            	29.68959        	-2.64937        
 Node-145            	29.689584       	-2.64953        
 Node-146            	29.689587       	-2.649615       
 Node-147            	29.689621       	-2.649727       
 Node-148            	29.689644       	-2.649856       
 Node-149            	29.689679       	-2.649997       
 Node-150            	29.689681       	-2.65009        
 Node-151            	29.689653       	-2.650145       
 Node-152            	29.689674       	-2.650203       
 Node-153            	29.689707       	-2.650275       
 Node-154            	29.689743       	-2.650306       
 Node-155            	29.689777       	-2.650336       
 Node-156            	29.689804       	-2.65036        
 Node-157            	29.689832       	-2.650404       
 Node-158            	29.689893       	-2.650464       
 Node-159            	29.689964       	-2.650509       
 Node-160            	29.690015       	-2.650594       
 Node-161            	29.690038       	-2.650686       
 Node-162            	29.690111       	-2.650742       
 Node-163            	29.690181       	-2.650825       
 Node-164            	29.690226       	-2.650907       
 Node-165            	29.690256       	-2.650973       
 Node-166            	29.690258       	-2.651018       
 Node-167            	29.690256       	-2.651041       
 Node-168            	29.690298       	-2.651088       
 Node-169            	29.690355       	-2.651188       
 Node-170            	29.690402       	-2.651233       
 Node-171            	29.690431       	-2.651279       
 Node-172            	29.690438       	-2.651312       
 Node-173            	29.690455       	-2.651358       
 Node-174            	29.690502       	-2.651459       
 Node-175            	29.690576       	-2.65153        
 Node-176            	29.690653       	-2.651574       
 Node-177            	29.690722       	-2.651603       
 Node-178            	29.690828       	-2.651606       
 Node-179            	29.690852       	-2.651621       
 Node-180            	29.690931       	-2.651694       
 Node-181            	29.690994       	-2.65171        
 Node-182            	29.691103       	-2.651744       
 Node-183            	29.691234       	-2.651836       
 Node-184            	29.691387       	-2.651948       
 Node-185            	29.691501       	-2.652051       
 Node-186            	29.69159        	-2.652133       
 Node-187            	29.691688       	-2.652298       
 Node-188            	29.691783       	-2.652406       
 Node-189            	29.691893       	-2.652544       
 Node-190            	29.691988       	-2.652664       
 Node-191            	29.692083       	-2.65278        
 Node-192            	29.692177       	-2.6529         
 Node-193            	29.692265       	-2.652985       
 Node-194            	29.692353       	-2.65309        
 Node-195            	29.692434       	-2.653184       
 Node-196            	29.692511       	-2.653257       
 Node-197            	29.692608       	-2.65332        
 Node-198            	29.692683       	-2.653362       
 Node-199            	29.692726       	-2.653393       
 Node-200            	29.692784       	-2.653419       
 Node-201            	29.692814       	-2.653421       
 Node-289            	29.695239       	-2.655243       
 Node-229            	29.695311       	-2.655306       
 Node-206            	29.688997       	-2.645728       
 Node-207            	29.689047       	-2.645725       
 Node-208            	29.689076       	-2.645708       
 Node-209            	29.689113       	-2.645719       
 Node-210            	29.689134       	-2.645746       
 Node-211            	29.689227       	-2.645833       
 Node-212            	29.689284       	-2.645873       
 Node-213            	29.689306       	-2.64592        
 Node-214            	29.689301       	-2.645975       
 Node-215            	29.689291       	-2.646055       
 Node-218            	29.689236       	-2.645613       
 Node-219            	29.689227       	-2.645641       
 Node-220            	29.689219       	-2.645708       
 Node-221            	29.68924        	-2.645826       
 Node-222            	29.689275       	-2.645884       
 Node-223            	29.689294       	-2.645925       
 Node-224            	29.689291       	-2.645969       
 Node-225            	29.689282       	-2.646053       
 Node-230            	29.695299       	-2.655356       
 Node-231            	29.695247       	-2.655472       
 Node-233            	29.695237       	-2.65559        
 Node-234            	29.695236       	-2.655672       
 Node-235            	29.695242       	-2.655739       
 Node-236            	29.695263       	-2.655788       
 Node-237            	29.695257       	-2.655883       
 Node-239            	29.69523        	-2.655999       
 Node-241            	29.695227       	-2.656127       
 Node-242            	29.695187       	-2.656268       
 Node-243            	29.695151       	-2.65633        
 Node-244            	29.695145       	-2.656341       
 Node-245            	29.695147       	-2.656353       
 Node-280            	29.694615       	-2.655024       
 Node-248            	29.694636       	-2.655016       
 Node-249            	29.694742       	-2.654963       
 Node-250            	29.694808       	-2.654926       
 Node-251            	29.694847       	-2.654905       
 Node-252            	29.694905       	-2.654874       
 Node-253            	29.694938       	-2.654843       
 Node-255            	29.692846       	-2.653549       
 Node-256            	29.692856       	-2.653579       
 Node-257            	29.692882       	-2.653669       
 Node-258            	29.692934       	-2.653748       
 Node-259            	29.693          	-2.65384        
 Node-260            	29.693046       	-2.653952       
 Node-261            	29.69311        	-2.654045       
 Node-262            	29.693202       	-2.65414        
 Node-263            	29.693316       	-2.654225       
 Node-264            	29.693367       	-2.65429        
 Node-265            	29.693453       	-2.654352       
 Node-266            	29.693508       	-2.654403       
 Node-267            	29.69357        	-2.65445        
 Node-268            	29.693633       	-2.654526       
 Node-269            	29.693695       	-2.654577       
 Node-270            	29.693776       	-2.65463        
 Node-271            	29.693865       	-2.654683       
 Node-272            	29.693943       	-2.654729       
 Node-273            	29.694019       	-2.654802       
 Node-274            	29.694098       	-2.654834       
 Node-275            	29.694272       	-2.65492        
 Node-276            	29.694341       	-2.654951       
 Node-277            	29.694424       	-2.654976       
 Node-278            	29.694463       	-2.654983       
 Node-279            	29.694545       	-2.654992       
 Node-281            	29.694645       	-2.655039       
 Node-282            	29.694685       	-2.655053       
 Node-283            	29.694732       	-2.655082       
 Node-284            	29.694783       	-2.655106       
 Node-285            	29.694902       	-2.65516        
 Node-286            	29.695008       	-2.655188       
 Node-287            	29.695086       	-2.655217       
 Node-288            	29.69516        	-2.655229       
 Node-292            	29.695477       	-2.656585       
 Node-293            	29.695508       	-2.656657       
 Node-294            	29.695531       	-2.65668        
 Node-295            	29.695582       	-2.656683       
 Node-296            	29.695609       	-2.65668        
 Node-297            	29.695693       	-2.656682       
 Node-299            	29.69505        	-2.65698        
 Node-300            	29.695045       	-2.657003       
 Node-301            	29.695069       	-2.657076       
 Node-302            	29.69512        	-2.657161       
 Node-303            	29.695125       	-2.657206       
 Node-304            	29.693996       	-2.657099       
 Node-305            	29.694206       	-2.657095       
 Node-306            	29.694318       	-2.657117       
 Node-307            	29.69441        	-2.657111       
 Node-308            	29.694532       	-2.657122       
 Node-309            	29.694661       	-2.657125       
 Node-310            	29.694743       	-2.657123       
 Node-311            	29.694857       	-2.657139       
 Node-312            	29.694925       	-2.657141       
 Node-313            	29.694966       	-2.657124       
 Node-377            	29.693645       	-2.657091       
 Node-316            	29.69363        	-2.657113       
 Node-317            	29.693607       	-2.657118       
 Node-319            	29.694201       	-2.655892       
 Node-320            	29.694043       	-2.655888       
 Node-321            	29.693934       	-2.655905       
 Node-322            	29.693803       	-2.655945       
 Node-325            	29.692836       	-2.653536       
 Node-326            	29.692839       	-2.653591       
 Node-327            	29.692843       	-2.653646       
 Node-328            	29.692864       	-2.653675       
 Node-329            	29.692869       	-2.653736       
 Node-330            	29.69292        	-2.653828       
 Node-331            	29.692962       	-2.65394        
 Node-332            	29.692984       	-2.654067       
 Node-333            	29.693046       	-2.654184       
 Node-334            	29.693064       	-2.654245       
 Node-335            	29.693127       	-2.654399       
 Node-336            	29.693162       	-2.654498       
 Node-337            	29.693182       	-2.654609       
 Node-338            	29.693257       	-2.654767       
 Node-339            	29.693284       	-2.654866       
 Node-340            	29.693326       	-2.654992       
 Node-341            	29.693356       	-2.655116       
 Node-342            	29.69343        	-2.655286       
 Node-343            	29.693492       	-2.655409       
 Node-344            	29.693559       	-2.655543       
 Node-345            	29.69361        	-2.655655       
 Node-346            	29.693655       	-2.65575        
 Node-347            	29.693642       	-2.655895       
 Node-348            	29.693645       	-2.656102       
 Node-349            	29.693645       	-2.656207       
 Node-350            	29.693631       	-2.656312       
 Node-351            	29.693639       	-2.6564         
 Node-352            	29.693641       	-2.65648        
 Node-353            	29.693644       	-2.656544       
 Node-354            	29.693652       	-2.656624       
 Node-355            	29.693692       	-2.656704       
 Node-358            	29.693733       	-2.656807       
 Node-359            	29.693737       	-2.656813       
 Node-360            	29.693733       	-2.656841       
 Node-361            	29.693729       	-2.656881       
 Node-362            	29.693727       	-2.656902       
 Node-363            	29.693714       	-2.656968       
 Node-365            	29.693735       	-2.657107       
 Node-366            	29.693741       	-2.657136       
 Node-367            	29.693735       	-2.657185       
 Node-372            	29.688814       	-2.645587       
 Node-373            	29.688832       	-2.645603       
 Node-374            	29.688874       	-2.645639       
 Node-375            	29.688913       	-2.645687       
 Node-378            	29.693594       	-2.657081       
 Node-379            	29.69353        	-2.657075       
 Node-380            	29.693465       	-2.657074       
 Node-381            	29.693407       	-2.657069       
 Node-382            	29.69338        	-2.65709        
 Spring-5599         	29.688713       	-2.645497       
 Spring-5600         	29.688786       	-2.645585       
 Spring-5602         	29.68876        	-2.645482       
 Spring-5603         	29.688849       	-2.64571        
 Spring-5604         	29.688848       	-2.645736       
 Spring-5601         	29.689337       	-2.645483       
 Tank-19632          	29.694653       	-2.65684        
 Tank-19633          	29.693723       	-2.655931       
 Tank-19634          	29.693699       	-2.65675        
 Tank-19626          	29.693765       	-2.657192       
 Tank-19627          	29.692832       	-2.653418       
 Tank-19628          	29.695293       	-2.655243       
 Tank-19629          	29.69399        	-2.65681        
 Tank-19630          	29.694051       	-2.656826       
 Tank-19631          	29.694727       	-2.656879       
 Tank-19635          	29.694376       	-2.655743       
 Tank-19636          	29.693728       	-2.65593        
 Tank-19637          	29.693754       	-2.657191       

[END]
