[TITLE]
20438 AEPNyumba(GrandSeminaireNyumba) WSS in Huye District

[JUNCTIONS]
;ID                  	Elev        	Demand      	Pattern         
 Node-175            	1699.0      	0.0         	                	;
 Node-2              	1698.0      	0.0         	                	;
 Node-3              	1698.0      	0.0         	                	;
 Node-4              	1698.0      	0.0         	                	;
 Node-5              	1698.0      	0.0         	                	;
 Node-7              	1716.0      	0.0         	                	;
 Node-8              	1714.0      	0.0         	                	;
 Node-9              	1712.0      	0.0         	                	;
 Node-10             	1711.0      	0.0         	                	;
 Node-11             	1710.0      	0.0         	                	;
 Node-12             	1709.0      	0.0         	                	;
 Node-13             	1709.0      	0.0         	                	;
 Node-14             	1708.0      	0.0         	                	;
 Node-15             	1707.0      	0.0         	                	;
 Node-16             	1707.0      	0.0         	                	;
 Node-17             	1704.0      	0.0         	                	;
 Node-18             	1703.0      	0.0         	                	;
 Node-19             	1702.0      	0.0         	                	;
 Node-20             	1702.0      	0.0         	                	;
 Node-21             	1701.0      	0.0         	                	;
 Node-22             	1702.0      	0.0         	                	;
 Node-182            	1701.0      	0.0         	                	;
 Node-24             	1701.0      	0.0         	                	;
 Node-25             	1700.0      	0.0         	                	;
 Node-26             	1701.0      	0.0         	                	;
 Node-27             	1699.0      	0.0         	                	;
 Node-28             	1699.0      	0.0         	                	;
 Node-189            	1699.0      	0.0         	                	;
 Node-52             	1694.0      	0.0         	                	;
 Node-31             	1694.0      	0.0         	                	;
 Node-32             	1693.0      	0.0         	                	;
 Node-33             	1693.0      	0.0         	                	;
 Node-34             	1693.0      	0.0         	                	;
 Node-35             	1692.0      	0.0         	                	;
 Node-36             	1690.0      	0.0         	                	;
 Node-37             	1690.0      	0.0         	                	;
 Node-38             	1690.0      	0.0         	                	;
 Node-39             	1688.0      	0.0         	                	;
 Node-40             	1688.0      	0.0         	                	;
 Node-68             	1688.0      	0.0         	                	;
 Node-43             	1688.0      	0.518518519 	                	;
 Node-198            	1696.0      	0.0         	                	;
 Node-45             	1696.0      	0.0         	                	;
 Node-46             	1696.0      	0.0         	                	;
 Node-47             	1695.0      	0.0         	                	;
 Node-48             	1694.0      	0.0         	                	;
 Node-49             	1694.0      	0.0         	                	;
 Node-50             	1694.0      	0.0         	                	;
 Node-53             	1694.0      	0.0         	                	;
 Node-54             	1694.0      	0.0         	                	;
 Node-55             	1694.0      	0.0         	                	;
 Node-56             	1693.0      	0.0         	                	;
 Node-57             	1693.0      	0.0         	                	;
 Node-58             	1693.0      	0.0         	                	;
 Node-84             	1685.0      	0.0         	                	;
 Node-60             	1685.0      	0.0         	                	;
 Node-61             	1685.0      	0.0         	                	;
 Node-62             	1685.0      	0.0         	                	;
 Node-64             	1697.0      	0.0         	                	;
 Node-65             	1698.0      	0.0         	                	;
 Node-66             	1697.0      	0.0         	                	;
 Node-67             	1698.0      	0.0         	                	;
 Node-69             	1688.0      	0.0         	                	;
 Node-72             	1687.0      	0.0         	                	;
 Node-71             	1687.0      	0.0         	                	;
 Node-73             	1688.0      	0.0         	                	;
 Node-74             	1687.0      	0.0         	                	;
 Node-75             	1687.0      	0.0         	                	;
 Node-76             	1686.0      	0.0         	                	;
 Node-77             	1687.0      	0.0         	                	;
 Node-78             	1687.0      	0.0         	                	;
 Node-79             	1687.0      	0.0         	                	;
 Node-80             	1688.0      	0.0         	                	;
 Node-81             	1687.0      	0.0         	                	;
 Node-82             	1686.0      	0.0         	                	;
 Node-83             	1686.0      	0.0         	                	;
 Node-85             	1685.0      	0.0         	                	;
 Node-144            	1706.0      	0.0         	                	;
 Node-88             	1708.0      	0.0         	                	;
 Node-89             	1708.0      	0.0         	                	;
 Node-200            	1723.0      	0.0         	                	;
 Node-91             	1723.0      	0.0         	                	;
 Node-92             	1722.0      	0.0         	                	;
 Node-93             	1722.0      	0.0         	                	;
 Node-94             	1721.0      	0.0         	                	;
 Node-95             	1721.0      	0.0         	                	;
 Node-96             	1719.0      	0.0         	                	;
 Node-97             	1719.0      	0.0         	                	;
 Node-98             	1718.0      	0.0         	                	;
 Node-99             	1719.0      	0.0         	                	;
 Node-100            	1719.0      	0.0         	                	;
 Node-101            	1719.0      	0.0         	                	;
 Node-102            	1718.0      	0.0         	                	;
 Node-103            	1717.0      	0.0         	                	;
 Node-104            	1716.0      	0.0         	                	;
 Node-105            	1716.0      	0.0         	                	;
 Node-106            	1716.0      	0.0         	                	;
 Node-107            	1715.0      	0.0         	                	;
 Node-108            	1716.0      	0.0         	                	;
 Node-109            	1715.0      	0.0         	                	;
 Node-110            	1716.0      	0.0         	                	;
 Node-111            	1714.0      	0.0         	                	;
 Node-112            	1717.0      	0.0         	                	;
 Node-113            	1717.0      	0.0         	                	;
 Node-114            	1718.0      	0.0         	                	;
 Node-115            	1718.0      	0.0         	                	;
 Node-116            	1718.0      	0.0         	                	;
 Node-117            	1719.0      	0.0         	                	;
 Node-118            	1717.0      	0.0         	                	;
 Node-119            	1718.0      	0.0         	                	;
 Node-120            	1718.0      	0.0         	                	;
 Node-121            	1717.0      	0.0         	                	;
 Node-122            	1718.0      	0.0         	                	;
 Node-123            	1719.0      	0.0         	                	;
 Node-124            	1717.0      	0.0         	                	;
 Node-125            	1718.0      	0.0         	                	;
 Node-126            	1718.0      	0.0         	                	;
 Node-127            	1716.0      	0.0         	                	;
 Node-128            	1716.0      	0.0         	                	;
 Node-129            	1716.0      	0.0         	                	;
 Node-130            	1715.0      	0.0         	                	;
 Node-131            	1716.0      	0.0         	                	;
 Node-132            	1716.0      	0.0         	                	;
 Node-135            	1716.0      	0.0         	                	;
 Node-136            	1714.0      	0.0         	                	;
 Node-137            	1712.0      	0.0         	                	;
 Node-138            	1711.0      	0.0         	                	;
 Node-139            	1710.0      	0.0         	                	;
 Node-140            	1708.0      	0.0         	                	;
 Node-141            	1708.0      	0.0         	                	;
 Node-142            	1707.0      	0.0         	                	;
 Node-143            	1707.0      	0.0         	                	;
 Node-145            	1706.0      	0.0         	                	;
 Node-146            	1707.0      	0.0         	                	;
 Node-147            	1706.0      	0.0         	                	;
 Node-201            	1705.0      	0.0         	                	;
 Node-169            	1704.0      	0.0         	                	;
 Node-150            	1705.0      	0.0         	                	;
 Node-155            	1705.0      	0.0         	                	;
 Node-152            	1703.0      	0.0         	                	;
 Node-153            	1703.0      	0.0         	                	;
 Node-154            	1704.0      	0.0         	                	;
 Node-156            	1705.0      	0.0         	                	;
 Node-168            	1708.0      	0.0         	                	;
 Node-159            	1708.0      	0.0         	                	;
 Node-160            	1705.0      	0.0         	                	;
 Node-161            	1704.0      	0.0         	                	;
 Node-162            	1704.0      	0.0         	                	;
 Node-163            	1704.0      	0.0         	                	;
 Node-164            	1703.0      	0.0         	                	;
 Node-165            	1702.0      	0.0         	                	;
 Node-177            	1701.0      	0.0         	                	;
 Node-167            	1701.0      	0.0         	                	;
 Node-170            	1704.0      	0.0         	                	;
 Node-172            	1699.0      	0.0         	                	;
 Node-173            	1700.0      	0.0         	                	;
 Node-176            	1700.0      	0.0         	                	;
 Node-178            	1701.0      	0.0         	                	;
 Node-179            	1702.0      	0.0         	                	;
 Node-180            	1702.0      	0.0         	                	;
 Node-181            	1702.0      	0.0         	                	;
 Node-183            	1700.0      	0.0         	                	;
 Node-186            	1699.0      	0.0         	                	;
 Node-187            	1699.0      	0.0         	                	;
 Node-188            	1700.0      	0.0         	                	;
 Node-190            	1699.0      	0.0         	                	;
 Node-191            	1699.0      	0.0         	                	;
 Node-192            	1699.0      	0.0         	                	;
 Node-193            	1698.0      	0.0         	                	;
 Node-194            	1698.0      	0.0         	                	;
 Node-195            	1698.0      	0.0         	                	;
 Node-196            	1698.0      	0.0         	                	;
 Node-197            	1697.0      	0.0         	                	;
 Node-199            	1724.0      	0.0         	                	;
 Node-202            	1707.0      	0.0         	                	;
 Node-203            	1707.0      	0.0         	                	;
 Node-204            	1707.0      	0.0         	                	;
 Node-205            	1707.0      	0.0         	                	;

[RESERVOIRS]
;ID                  	Head        	Pattern         
 Spring-5605         	1726        	                	;

[TANKS]
;ID                  	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve
 Tank-19638          	1717        	0.75        	0.15000000000000002     	1.5         	5           	10.0        	                	;
 Tank-19639          	1699        	0.75        	0.15000000000000002     	1.5         	5           	10.0        	                	;

[PIPES]
;ID                  	Node1               	Node2               	Length      	Diameter    	Roughness   	MinorLoss   	Status
 Pipe-125308-0       	Node-175            	Node-2              	47.976      	32          	100         	0           	Open  	;
 Pipe-125308-1       	Node-2              	Node-3              	13.427      	32          	100         	0           	Open  	;
 Pipe-125308-2       	Node-3              	Node-4              	1.549       	32          	100         	0           	Open  	;
 Pipe-125308-3       	Node-4              	Node-5              	2.986       	32          	100         	0           	Open  	;
 Pipe-125309-0       	Tank-19638          	Node-7              	12.943      	63          	100         	0           	Open  	;
 Pipe-125309-1       	Node-7              	Node-8              	11.394      	63          	100         	0           	Open  	;
 Pipe-125309-2       	Node-8              	Node-9              	18.186      	63          	100         	0           	Open  	;
 Pipe-125309-3       	Node-9              	Node-10             	19.489      	63          	100         	0           	Open  	;
 Pipe-125309-4       	Node-10             	Node-11             	15.905      	63          	100         	0           	Open  	;
 Pipe-125309-5       	Node-11             	Node-12             	8.218       	63          	100         	0           	Open  	;
 Pipe-125309-6       	Node-12             	Node-13             	7.668       	63          	100         	0           	Open  	;
 Pipe-125309-7       	Node-13             	Node-14             	17.524      	63          	100         	0           	Open  	;
 Pipe-125309-8       	Node-14             	Node-15             	15.949      	63          	100         	0           	Open  	;
 Pipe-125309-9       	Node-15             	Node-16             	17.674      	63          	100         	0           	Open  	;
 Pipe-125309-10      	Node-16             	Node-17             	25.046      	63          	100         	0           	Open  	;
 Pipe-125309-11      	Node-17             	Node-18             	24.939      	63          	100         	0           	Open  	;
 Pipe-125309-12      	Node-18             	Node-19             	22.008      	63          	100         	0           	Open  	;
 Pipe-125309-13      	Node-19             	Node-20             	10.201      	63          	100         	0           	Open  	;
 Pipe-125309-14      	Node-20             	Node-21             	8.608       	63          	100         	0           	Open  	;
 Pipe-125309-15      	Node-21             	Node-22             	8.295       	63          	100         	0           	Open  	;
 Pipe-125309-16      	Node-22             	Node-182            	9.897       	63          	100         	0           	Open  	;
 Pipe-125309-17      	Node-182            	Node-24             	4.344       	63          	100         	0           	Open  	;
 Pipe-125309-18      	Node-24             	Node-25             	7.291       	63          	100         	0           	Open  	;
 Pipe-125309-19      	Node-25             	Node-26             	4.562       	63          	100         	0           	Open  	;
 Pipe-125309-20      	Node-26             	Node-27             	6.357       	63          	100         	0           	Open  	;
 Pipe-125309-21      	Node-27             	Node-28             	13.111      	63          	100         	0           	Open  	;
 Pipe-125309-22      	Node-28             	Node-189            	10.608      	63          	100         	0           	Open  	;
 Pipe-125310-0       	Node-52             	Node-31             	21.668      	32          	100         	0           	Open  	;
 Pipe-125310-1       	Node-31             	Node-32             	7.018       	32          	100         	0           	Open  	;
 Pipe-125310-2       	Node-32             	Node-33             	22.188      	32          	100         	0           	Open  	;
 Pipe-125310-3       	Node-33             	Node-34             	13.941      	32          	100         	0           	Open  	;
 Pipe-125310-4       	Node-34             	Node-35             	9.103       	32          	100         	0           	Open  	;
 Pipe-125310-5       	Node-35             	Node-36             	13.712      	32          	100         	0           	Open  	;
 Pipe-125310-6       	Node-36             	Node-37             	4.993       	32          	100         	0           	Open  	;
 Pipe-125310-7       	Node-37             	Node-38             	8.8         	32          	100         	0           	Open  	;
 Pipe-125310-8       	Node-38             	Node-39             	12.751      	32          	100         	0           	Open  	;
 Pipe-125310-9       	Node-39             	Node-40             	22.19       	32          	100         	0           	Open  	;
 Pipe-125310-10      	Node-40             	Node-68             	5.496       	32          	100         	0           	Open  	;
 Pipe-125311-0       	Node-68             	Node-43             	2.998       	25          	100         	0           	Open  	;
 Pipe-125312-0       	Node-198            	Node-45             	9.382       	50          	100         	0           	Open  	;
 Pipe-125312-1       	Node-45             	Node-46             	3.616       	50          	100         	0           	Open  	;
 Pipe-125312-2       	Node-46             	Node-47             	12.815      	50          	100         	0           	Open  	;
 Pipe-125312-3       	Node-47             	Node-48             	16.569      	50          	100         	0           	Open  	;
 Pipe-125312-4       	Node-48             	Node-49             	4.428       	50          	100         	0           	Open  	;
 Pipe-125312-5       	Node-49             	Node-50             	21.48       	50          	100         	0           	Open  	;
 Pipe-125312-6       	Node-50             	Node-52             	6.147       	50          	100         	0           	Open  	;
 Pipe-125313-0       	Node-52             	Node-53             	12.297      	32          	100         	0           	Open  	;
 Pipe-125313-1       	Node-53             	Node-54             	12.461      	32          	100         	0           	Open  	;
 Pipe-125313-2       	Node-54             	Node-55             	17.353      	32          	100         	0           	Open  	;
 Pipe-125313-3       	Node-55             	Node-56             	11.07       	32          	100         	0           	Open  	;
 Pipe-125313-4       	Node-56             	Node-57             	5.207       	32          	100         	0           	Open  	;
 Pipe-125313-5       	Node-57             	Node-58             	1.923       	32          	100         	0           	Open  	;
 Pipe-125314-0       	Node-84             	Node-60             	8.511       	20          	100         	0           	Open  	;
 Pipe-125314-1       	Node-60             	Node-61             	1.727       	20          	100         	0           	Open  	;
 Pipe-125314-2       	Node-61             	Node-62             	2.361       	20          	100         	0           	Open  	;
 Pipe-125315-0       	Node-198            	Node-64             	5.704       	32          	100         	0           	Open  	;
 Pipe-125315-1       	Node-64             	Node-65             	13.687      	32          	100         	0           	Open  	;
 Pipe-125315-2       	Node-65             	Node-66             	8.894       	32          	100         	0           	Open  	;
 Pipe-125315-3       	Node-66             	Node-67             	9.927       	32          	100         	0           	Open  	;
 Pipe-125316-0       	Node-68             	Node-69             	4.173       	32          	100         	0           	Open  	;
 Pipe-125316-1       	Node-69             	Node-72             	10.095      	32          	100         	0           	Open  	;
 Pipe-125316-2       	Node-72             	Node-71             	2.27        	32          	100         	0           	Open  	;
 Pipe-125317-0       	Node-72             	Node-73             	5.615       	20          	100         	0           	Open  	;
 Pipe-125317-1       	Node-73             	Node-74             	6.489       	20          	100         	0           	Open  	;
 Pipe-125317-2       	Node-74             	Node-75             	8.005       	20          	100         	0           	Open  	;
 Pipe-125317-3       	Node-75             	Node-76             	14.589      	20          	100         	0           	Open  	;
 Pipe-125317-4       	Node-76             	Node-77             	7.944       	20          	100         	0           	Open  	;
 Pipe-125317-5       	Node-77             	Node-78             	13.347      	20          	100         	0           	Open  	;
 Pipe-125317-6       	Node-78             	Node-79             	9.434       	20          	100         	0           	Open  	;
 Pipe-125317-7       	Node-79             	Node-80             	9.868       	20          	100         	0           	Open  	;
 Pipe-125317-8       	Node-80             	Node-81             	7.62        	20          	100         	0           	Open  	;
 Pipe-125317-9       	Node-81             	Node-82             	3.007       	20          	100         	0           	Open  	;
 Pipe-125317-10      	Node-82             	Node-83             	8.532       	20          	100         	0           	Open  	;
 Pipe-125317-11      	Node-83             	Node-84             	7.684       	20          	100         	0           	Open  	;
 Pipe-125317-12      	Node-84             	Node-85             	1.08        	20          	100         	0           	Open  	;
 Pipe-125318-0       	Spring-5605         	Node-199            	11.654      	63          	100         	0           	Open  	;
 Pipe-125318-1       	Node-199            	Node-200            	8.028       	63          	100         	0           	Open  	;
 Pipe-125319-0       	Node-201            	Node-202            	2.713       	32          	100         	0           	Open  	;
 Pipe-125319-1       	Node-202            	Node-203            	8.347       	32          	100         	0           	Open  	;
 Pipe-125319-2       	Node-203            	Node-204            	7.932       	32          	100         	0           	Open  	;
 Pipe-125319-3       	Node-204            	Node-205            	2.78        	32          	100         	0           	Open  	;
 Pipe-125320-0       	Node-144            	Node-88             	6.942       	25          	100         	0           	Open  	;
 Pipe-125320-1       	Node-88             	Node-89             	2.357       	25          	100         	0           	Open  	;
 Pipe-125321-0       	Node-200            	Node-91             	9.462       	63          	100         	0           	Open  	;
 Pipe-125321-1       	Node-91             	Node-92             	7.883       	63          	100         	0           	Open  	;
 Pipe-125321-2       	Node-92             	Node-93             	7.577       	63          	100         	0           	Open  	;
 Pipe-125321-3       	Node-93             	Node-94             	10.055      	63          	100         	0           	Open  	;
 Pipe-125321-4       	Node-94             	Node-95             	11.504      	63          	100         	0           	Open  	;
 Pipe-125321-5       	Node-95             	Node-96             	22.732      	63          	100         	0           	Open  	;
 Pipe-125321-6       	Node-96             	Node-97             	5.631       	63          	100         	0           	Open  	;
 Pipe-125321-7       	Node-97             	Node-98             	3.569       	63          	100         	0           	Open  	;
 Pipe-125321-8       	Node-98             	Node-99             	3.841       	63          	100         	0           	Open  	;
 Pipe-125321-9       	Node-99             	Node-100            	10.083      	63          	100         	0           	Open  	;
 Pipe-125321-10      	Node-100            	Node-101            	11.202      	63          	100         	0           	Open  	;
 Pipe-125321-11      	Node-101            	Node-102            	5.185       	63          	100         	0           	Open  	;
 Pipe-125321-12      	Node-102            	Node-103            	13.023      	63          	100         	0           	Open  	;
 Pipe-125321-13      	Node-103            	Node-104            	23.059      	63          	100         	0           	Open  	;
 Pipe-125321-14      	Node-104            	Node-105            	12.95       	63          	100         	0           	Open  	;
 Pipe-125321-15      	Node-105            	Node-106            	12.591      	63          	100         	0           	Open  	;
 Pipe-125321-16      	Node-106            	Node-107            	16.533      	63          	100         	0           	Open  	;
 Pipe-125321-17      	Node-107            	Node-108            	13.829      	63          	100         	0           	Open  	;
 Pipe-125321-18      	Node-108            	Node-109            	10.349      	63          	100         	0           	Open  	;
 Pipe-125321-19      	Node-109            	Node-110            	8.638       	63          	100         	0           	Open  	;
 Pipe-125321-20      	Node-110            	Node-111            	11.586      	63          	100         	0           	Open  	;
 Pipe-125321-21      	Node-111            	Node-112            	6.913       	63          	100         	0           	Open  	;
 Pipe-125321-22      	Node-112            	Node-113            	2.674       	63          	100         	0           	Open  	;
 Pipe-125321-23      	Node-113            	Node-114            	7.232       	63          	100         	0           	Open  	;
 Pipe-125321-24      	Node-114            	Node-115            	14.134      	63          	100         	0           	Open  	;
 Pipe-125321-25      	Node-115            	Node-116            	7.353       	63          	100         	0           	Open  	;
 Pipe-125321-26      	Node-116            	Node-117            	8.863       	63          	100         	0           	Open  	;
 Pipe-125321-27      	Node-117            	Node-118            	14.614      	63          	100         	0           	Open  	;
 Pipe-125321-28      	Node-118            	Node-119            	10.842      	63          	100         	0           	Open  	;
 Pipe-125321-29      	Node-119            	Node-120            	8.924       	63          	100         	0           	Open  	;
 Pipe-125321-30      	Node-120            	Node-121            	19.444      	63          	100         	0           	Open  	;
 Pipe-125321-31      	Node-121            	Node-122            	10.041      	63          	100         	0           	Open  	;
 Pipe-125321-32      	Node-122            	Node-123            	7.079       	63          	100         	0           	Open  	;
 Pipe-125321-33      	Node-123            	Node-124            	7.559       	63          	100         	0           	Open  	;
 Pipe-125321-34      	Node-124            	Node-125            	6.403       	63          	100         	0           	Open  	;
 Pipe-125321-35      	Node-125            	Node-126            	2.876       	63          	100         	0           	Open  	;
 Pipe-125321-36      	Node-126            	Node-127            	27.381      	63          	100         	0           	Open  	;
 Pipe-125321-37      	Node-127            	Node-128            	13.369      	63          	100         	0           	Open  	;
 Pipe-125321-38      	Node-128            	Node-129            	9.025       	63          	100         	0           	Open  	;
 Pipe-125321-39      	Node-129            	Node-130            	13.534      	63          	100         	0           	Open  	;
 Pipe-125321-40      	Node-130            	Node-131            	14.446      	63          	100         	0           	Open  	;
 Pipe-125321-41      	Node-131            	Node-132            	8.063       	63          	100         	0           	Open  	;
 Pipe-125321-42      	Node-132            	Tank-19638          	5.572       	63          	100         	0           	Open  	;
 Pipe-125322-0       	Tank-19638          	Node-135            	12.04       	63          	100         	0           	Open  	;
 Pipe-125322-1       	Node-135            	Node-136            	10.925      	63          	100         	0           	Open  	;
 Pipe-125322-2       	Node-136            	Node-137            	18.23       	63          	100         	0           	Open  	;
 Pipe-125322-3       	Node-137            	Node-138            	19.756      	63          	100         	0           	Open  	;
 Pipe-125322-4       	Node-138            	Node-139            	15.486      	63          	100         	0           	Open  	;
 Pipe-125322-5       	Node-139            	Node-140            	18.205      	63          	100         	0           	Open  	;
 Pipe-125322-6       	Node-140            	Node-141            	6.875       	63          	100         	0           	Open  	;
 Pipe-125322-7       	Node-141            	Node-142            	3.671       	63          	100         	0           	Open  	;
 Pipe-125322-8       	Node-142            	Node-143            	11.092      	63          	100         	0           	Open  	;
 Pipe-125322-9       	Node-143            	Node-144            	13.62       	63          	100         	0           	Open  	;
 Pipe-125322-10      	Node-144            	Node-145            	2.098       	63          	100         	0           	Open  	;
 Pipe-125322-11      	Node-145            	Node-146            	10.395      	63          	100         	0           	Open  	;
 Pipe-125322-12      	Node-146            	Node-147            	11.191      	63          	100         	0           	Open  	;
 Pipe-125322-13      	Node-147            	Node-201            	10.858      	63          	100         	0           	Open  	;
 Pipe-125323-0       	Node-169            	Node-150            	5.106       	25          	100         	0           	Open  	;
 Pipe-125323-1       	Node-150            	Node-155            	7.015       	25          	100         	0           	Open  	;
 Pipe-125323-2       	Node-155            	Node-152            	3.974       	25          	100         	0           	Open  	;
 Pipe-125323-3       	Node-152            	Node-153            	4.32        	25          	100         	0           	Open  	;
 Pipe-125323-4       	Node-153            	Node-154            	5.324       	25          	100         	0           	Open  	;
 Pipe-125324-0       	Node-155            	Node-156            	3.522       	25          	100         	0           	Open  	;
 Pipe-125325-0       	Node-201            	Node-168            	6.009       	50          	100         	0           	Open  	;
 Pipe-125325-1       	Node-168            	Node-159            	2.467       	50          	100         	0           	Open  	;
 Pipe-125325-2       	Node-159            	Node-160            	13.668      	50          	100         	0           	Open  	;
 Pipe-125325-3       	Node-160            	Node-161            	8.156       	50          	100         	0           	Open  	;
 Pipe-125325-4       	Node-161            	Node-162            	6.421       	50          	100         	0           	Open  	;
 Pipe-125325-5       	Node-162            	Node-163            	9.252       	50          	100         	0           	Open  	;
 Pipe-125325-6       	Node-163            	Node-164            	9.984       	50          	100         	0           	Open  	;
 Pipe-125325-7       	Node-164            	Node-165            	13.513      	50          	100         	0           	Open  	;
 Pipe-125325-8       	Node-165            	Node-177            	11.006      	50          	100         	0           	Open  	;
 Pipe-125325-9       	Node-177            	Node-167            	4.01        	50          	100         	0           	Open  	;
 Pipe-125326-0       	Node-168            	Node-169            	2.89        	32          	100         	0           	Open  	;
 Pipe-125326-1       	Node-169            	Node-170            	3.041       	32          	100         	0           	Open  	;
 Pipe-125327-0       	Tank-19639          	Node-172            	3.99        	63          	100         	0           	Open  	;
 Pipe-125327-1       	Node-172            	Node-173            	12.233      	63          	100         	0           	Open  	;
 Pipe-125328-0       	Tank-19639          	Node-175            	4.39        	63          	100         	0           	Open  	;
 Pipe-125328-1       	Node-175            	Node-176            	11.919      	63          	100         	0           	Open  	;
 Pipe-125329-0       	Node-177            	Node-178            	8.333       	25          	100         	0           	Open  	;
 Pipe-125329-1       	Node-178            	Node-179            	5.008       	25          	100         	0           	Open  	;
 Pipe-125329-2       	Node-179            	Node-180            	4.953       	25          	100         	0           	Open  	;
 Pipe-125329-3       	Node-180            	Node-181            	2.102       	25          	100         	0           	Open  	;
 Pipe-125330-0       	Node-182            	Node-183            	11.507      	63          	100         	0           	Open  	;
 Pipe-125330-1       	Node-183            	Tank-19639          	9.274       	63          	100         	0           	Open  	;
 Pipe-125331-0       	Node-189            	Node-186            	7.671       	32          	100         	0           	Open  	;
 Pipe-125331-1       	Node-186            	Node-187            	10.211      	32          	100         	0           	Open  	;
 Pipe-125331-2       	Node-187            	Node-188            	3.139       	32          	100         	0           	Open  	;
 Pipe-125332-1       	Node-190            	Node-191            	14.501      	63          	100         	0           	Open  	;
 Pipe-125332-2       	Node-191            	Node-192            	13.365      	63          	100         	0           	Open  	;
 Pipe-125332-3       	Node-192            	Node-193            	4.825       	63          	100         	0           	Open  	;
 Pipe-125332-4       	Node-193            	Node-194            	13.984      	63          	100         	0           	Open  	;
 Pipe-125332-5       	Node-194            	Node-195            	11.266      	63          	100         	0           	Open  	;
 Pipe-125332-6       	Node-195            	Node-196            	5.118       	63          	100         	0           	Open  	;
 Pipe-125332-7       	Node-196            	Node-197            	11.839      	63          	100         	0           	Open  	;

[PUMPS]
;ID                  	Node1               	Node2               	Parameters  

[VALVES]
;ID                  	Node1           	Node2           	Diameter    	Type        	Setting     	MinorLoss   
 TCV-25440           	Node-189            	Node-190            	63.0        	TCV         	0           	0.0         	;
 TCV-25441           	Node-197            	Node-198            	63.0        	TCV         	0           	0.0         	;

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers

[CURVES]
;ID              	X-Value     	Y-Value     

[CONTROLS]

[RULES]

[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	0
 Hydraulic Timestep 	1:00
 Quality Timestep   	0:05
 Pattern Timestep   	1:00
 Pattern Start      	0:00
 Report Timestep    	1:00
 Report Start       	0:00
 Start ClockTime    	12 am
 Statistic          	None

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	H-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	40
 Accuracy           	0.001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	0
 Demand Multiplier  	1.0
 Emitter Exponent   	0.5
 Quality            	None mg/L
 Diffusivity        	1
 Tolerance          	0.01

[COORDINATES]
;Node                	X-Coord         	Y-Coord         
 Node-175            	29.687678       	-2.663417       
 Node-2              	29.688041       	-2.663651       
 Node-3              	29.688159       	-2.663676       
 Node-4              	29.688172       	-2.663681       
 Node-5              	29.688186       	-2.663658       
 Node-7              	29.685715       	-2.662182       
 Node-8              	29.685804       	-2.662232       
 Node-9              	29.685954       	-2.662297       
 Node-10             	29.686114       	-2.662368       
 Node-11             	29.686249       	-2.662415       
 Node-12             	29.686319       	-2.66244        
 Node-13             	29.686379       	-2.662474       
 Node-14             	29.686501       	-2.662574       
 Node-15             	29.686617       	-2.662659       
 Node-16             	29.686738       	-2.662762       
 Node-17             	29.686923       	-2.66289        
 Node-18             	29.687116       	-2.663005       
 Node-19             	29.687301       	-2.663075       
 Node-20             	29.687384       	-2.663114       
 Node-21             	29.687454       	-2.663147       
 Node-22             	29.687515       	-2.66319        
 Node-182            	29.687569       	-2.663261       
 Node-24             	29.687608       	-2.66326        
 Node-25             	29.687673       	-2.663252       
 Node-26             	29.6877         	-2.663221       
 Node-27             	29.687746       	-2.663187       
 Node-28             	29.687846       	-2.663124       
 Node-189            	29.68794        	-2.663109       
 Node-52             	29.689124       	-2.663894       
 Node-31             	29.689193       	-2.664077       
 Node-32             	29.689226       	-2.664131       
 Node-33             	29.689346       	-2.664291       
 Node-34             	29.689412       	-2.664398       
 Node-35             	29.689426       	-2.664479       
 Node-36             	29.6895         	-2.664578       
 Node-37             	29.689527       	-2.664614       
 Node-38             	29.68959        	-2.664662       
 Node-39             	29.689702       	-2.664686       
 Node-40             	29.689901       	-2.664697       
 Node-68             	29.68995        	-2.664691       
 Node-43             	29.689948       	-2.664718       
 Node-198            	29.688679       	-2.663491       
 Node-45             	29.688751       	-2.663535       
 Node-46             	29.688775       	-2.663557       
 Node-47             	29.688888       	-2.663579       
 Node-48             	29.689026       	-2.663635       
 Node-49             	29.689061       	-2.663654       
 Node-50             	29.6891         	-2.663844       
 Node-53             	29.689072       	-2.663992       
 Node-54             	29.689012       	-2.664087       
 Node-55             	29.68894        	-2.664226       
 Node-56             	29.688909       	-2.664321       
 Node-57             	29.688902       	-2.664367       
 Node-58             	29.688891       	-2.664381       
 Node-84             	29.690775       	-2.664749       
 Node-60             	29.690824       	-2.664808       
 Node-61             	29.690813       	-2.664819       
 Node-62             	29.690829       	-2.664833       
 Node-64             	29.688633       	-2.663514       
 Node-65             	29.68853        	-2.663581       
 Node-66             	29.688474       	-2.663638       
 Node-67             	29.688397       	-2.663592       
 Node-69             	29.689987       	-2.664685       
 Node-72             	29.690016       	-2.664599       
 Node-71             	29.690036       	-2.664604       
 Node-73             	29.690062       	-2.664576       
 Node-74             	29.690118       	-2.664592       
 Node-75             	29.690166       	-2.664646       
 Node-76             	29.690292       	-2.664682       
 Node-77             	29.690361       	-2.664697       
 Node-78             	29.690477       	-2.664729       
 Node-79             	29.690535       	-2.664668       
 Node-80             	29.690605       	-2.664613       
 Node-81             	29.690662       	-2.66465        
 Node-82             	29.69065        	-2.664674       
 Node-83             	29.690716       	-2.664713       
 Node-85             	29.690772       	-2.664758       
 Node-144            	29.686716       	-2.662492       
 Node-88             	29.686658       	-2.662515       
 Node-89             	29.686638       	-2.662522       
 Node-200            	29.683187       	-2.65894        
 Node-91             	29.683213       	-2.659022       
 Node-92             	29.683239       	-2.659088       
 Node-93             	29.683257       	-2.659154       
 Node-94             	29.683275       	-2.659243       
 Node-95             	29.683296       	-2.659345       
 Node-96             	29.683376       	-2.659534       
 Node-97             	29.683403       	-2.659577       
 Node-98             	29.68342        	-2.659604       
 Node-99             	29.683446       	-2.659627       
 Node-100            	29.683505       	-2.659696       
 Node-101            	29.683569       	-2.659774       
 Node-102            	29.683603       	-2.659806       
 Node-103            	29.683703       	-2.659867       
 Node-104            	29.683883       	-2.65997        
 Node-105            	29.683948       	-2.660067       
 Node-106            	29.684033       	-2.660142       
 Node-107            	29.684159       	-2.660221       
 Node-108            	29.684271       	-2.660275       
 Node-109            	29.684355       	-2.660315       
 Node-110            	29.684411       	-2.660369       
 Node-111            	29.684502       	-2.66042        
 Node-112            	29.684546       	-2.660464       
 Node-113            	29.684564       	-2.66048        
 Node-114            	29.684612       	-2.660524       
 Node-115            	29.684687       	-2.660627       
 Node-116            	29.684724       	-2.660682       
 Node-117            	29.684766       	-2.66075        
 Node-118            	29.684862       	-2.66084        
 Node-119            	29.684928       	-2.660912       
 Node-120            	29.684974       	-2.660978       
 Node-121            	29.685046       	-2.661138       
 Node-122            	29.68508        	-2.661222       
 Node-123            	29.685122       	-2.66127        
 Node-124            	29.685166       	-2.661322       
 Node-125            	29.685189       	-2.661375       
 Node-126            	29.685201       	-2.661398       
 Node-127            	29.685347       	-2.661597       
 Node-128            	29.685408       	-2.661701       
 Node-129            	29.685446       	-2.661773       
 Node-130            	29.685513       	-2.661875       
 Node-131            	29.68559        	-2.66198        
 Node-132            	29.685628       	-2.662042       
 Node-135            	29.685724       	-2.662162       
 Node-136            	29.685808       	-2.662213       
 Node-137            	29.685958       	-2.662279       
 Node-138            	29.686119       	-2.662354       
 Node-139            	29.68625        	-2.662401       
 Node-140            	29.686411       	-2.662428       
 Node-141            	29.686473       	-2.66243        
 Node-142            	29.686505       	-2.662438       
 Node-143            	29.686594       	-2.662483       
 Node-145            	29.686732       	-2.662502       
 Node-146            	29.686815       	-2.662545       
 Node-147            	29.68691        	-2.662578       
 Node-201            	29.687007       	-2.662588       
 Node-169            	29.687071       	-2.662593       
 Node-150            	29.687115       	-2.662606       
 Node-155            	29.687172       	-2.662633       
 Node-152            	29.687207       	-2.662626       
 Node-153            	29.687235       	-2.662653       
 Node-154            	29.687266       	-2.662689       
 Node-156            	29.687187       	-2.662605       
 Node-168            	29.687055       	-2.662613       
 Node-159            	29.687074       	-2.662624       
 Node-160            	29.687186       	-2.662675       
 Node-161            	29.687244       	-2.66272        
 Node-162            	29.687244       	-2.662778       
 Node-163            	29.687318       	-2.662816       
 Node-164            	29.687407       	-2.662805       
 Node-165            	29.687522       	-2.662844       
 Node-177            	29.687605       	-2.662898       
 Node-167            	29.687641       	-2.662899       
 Node-170            	29.687076       	-2.662566       
 Node-172            	29.687673       	-2.663415       
 Node-173            	29.687728       	-2.663319       
 Node-176            	29.68774        	-2.663329       
 Node-178            	29.687669       	-2.662937       
 Node-179            	29.68765        	-2.662978       
 Node-180            	29.687625       	-2.663015       
 Node-181            	29.687607       	-2.663008       
 Node-183            	29.687624       	-2.663349       
 Node-186            	29.687957       	-2.663042       
 Node-187            	29.687997       	-2.662959       
 Node-188            	29.688012       	-2.662935       
 Node-190            	29.688014       	-2.663102       
 Node-191            	29.688143       	-2.66312        
 Node-192            	29.688246       	-2.663182       
 Node-193            	29.688285       	-2.663201       
 Node-194            	29.688394       	-2.663264       
 Node-195            	29.688477       	-2.663322       
 Node-196            	29.688515       	-2.663348       
 Node-197            	29.688608       	-2.6634         
 Node-199            	29.683177       	-2.658869       
 Node-202            	29.686987       	-2.662602       
 Node-203            	29.68696        	-2.662672       
 Node-204            	29.686913       	-2.662726       
 Node-205            	29.686903       	-2.662749       
 Spring-5605         	29.683142       	-2.658769       
 Tank-19638          	29.685643       	-2.66209        
 Tank-19639          	29.687641       	-2.663431       

[END]
