[TITLE]
2044 Nyombyi-Maraba WSS in Huye District

[JUNCTIONS]
;ID                  	Elev        	Demand      	Pattern         
 Node-159            	1711.0      	0.0         	                	;
 Node-2              	1711.0      	0.523148148 	                	;
 Node-3              	1638.0      	0.007407407 	                	;
 Node-30             	1638.0      	0.0         	                	;
 Node-5              	1636.0      	0.005555556 	                	;
 Node-6              	1636.0      	0.0         	                	;
 Node-32             	1637.0      	0.0         	                	;
 Node-79             	1647.0      	0.0         	                	;
 Node-9              	1642.0      	0.0         	                	;
 Node-15             	1640.0      	0.0         	                	;
 Node-35             	1638.0      	0.0         	                	;
 Node-12             	1638.0      	0.0         	                	;
 Node-13             	1639.0      	0.0         	                	;
 Node-14             	1640.0      	0.005555556 	                	;
 Node-16             	1640.0      	0.0         	                	;
 Node-17             	1640.0      	0.007407407 	                	;
 Node-18             	1666.0      	0.005555556 	                	;
 Node-19             	1665.0      	0.0         	                	;
 Node-90             	1665.0      	0.0         	                	;
 Node-89             	1663.0      	0.0         	                	;
 Node-22             	1663.0      	0.37037037  	                	;
 Node-81             	1654.0      	0.0         	                	;
 Node-24             	1655.0      	0.0         	                	;
 Node-25             	1654.0      	0.005555556 	                	;
 Node-26             	1639.0      	0.006481481 	                	;
 Node-27             	1639.0      	0.0         	                	;
 Node-28             	1641.0      	0.0         	                	;
 Node-29             	1640.0      	0.0         	                	;
 Node-31             	1639.0      	0.0         	                	;
 Node-33             	1638.0      	0.0         	                	;
 Node-34             	1638.0      	0.0         	                	;
 Node-172            	1702.0      	0.0         	                	;
 Node-37             	1699.0      	0.0         	                	;
 Node-38             	1700.0      	0.00462963  	                	;
 Node-58             	1703.0      	0.0         	                	;
 Node-41             	1702.0      	0.0         	                	;
 Node-42             	1701.0      	0.0         	                	;
 Node-43             	1698.0      	0.0         	                	;
 Node-44             	1694.0      	0.231481481 	                	;
 Node-45             	1697.0      	0.231481481 	                	;
 Node-46             	1695.0      	0.0         	                	;
 Node-47             	1694.0      	0.0         	                	;
 Node-48             	1697.0      	0.0         	                	;
 Node-49             	1698.0      	0.0         	                	;
 Node-100            	1699.0      	0.0         	                	;
 Node-51             	1696.0      	0.0         	                	;
 Node-52             	1695.0      	0.0         	                	;
 Node-53             	1694.0      	0.0         	                	;
 Node-54             	1695.0      	0.0         	                	;
 Node-55             	1696.0      	0.0         	                	;
 Node-56             	1699.0      	0.0         	                	;
 Node-57             	1702.0      	0.0         	                	;
 Node-93             	1680.0      	0.0         	                	;
 Node-61             	1679.0      	0.0         	                	;
 Node-62             	1679.0      	0.0         	                	;
 Node-63             	1721.0      	0.005555556 	                	;
 Node-64             	1721.0      	0.0         	                	;
 Node-132            	1720.0      	0.0         	                	;
 Node-123            	1704.0      	0.0         	                	;
 Node-69             	1705.0      	0.0         	                	;
 Node-68             	1704.0      	0.005555556 	                	;
 Node-70             	1704.0      	0.0         	                	;
 Node-71             	1703.0      	0.0         	                	;
 Node-175            	1703.0      	0.0         	                	;
 Node-73             	1704.0      	0.0         	                	;
 Node-74             	1704.0      	0.007407407 	                	;
 Node-75             	1697.0      	0.007407407 	                	;
 Node-76             	1699.0      	0.0         	                	;
 Node-77             	1699.0      	0.0         	                	;
 Node-78             	1646.0      	0.37037037  	                	;
 Node-80             	1650.0      	0.0         	                	;
 Node-82             	1657.0      	0.0         	                	;
 Node-83             	1661.0      	0.0         	                	;
 Node-84             	1662.0      	0.0         	                	;
 Node-85             	1663.0      	0.0         	                	;
 Node-86             	1663.0      	0.0         	                	;
 Node-87             	1664.0      	0.0         	                	;
 Node-88             	1663.0      	0.0         	                	;
 Node-91             	1670.0      	0.0         	                	;
 Node-92             	1677.0      	0.0         	                	;
 Node-94             	1689.0      	0.0         	                	;
 Node-95             	1694.0      	0.0         	                	;
 Node-96             	1697.0      	0.0         	                	;
 Node-97             	1695.0      	0.0         	                	;
 Node-98             	1695.0      	0.0         	                	;
 Node-99             	1697.0      	0.0         	                	;
 Node-101            	1750.0      	0.185185185 	                	;
 Node-102            	1750.0      	0.0         	                	;
 Node-103            	1754.0      	0.0         	                	;
 Node-104            	1761.0      	0.0         	                	;
 Node-105            	1764.0      	0.0         	                	;
 Node-106            	1766.0      	0.0         	                	;
 Node-107            	1766.0      	0.0         	                	;
 Node-108            	1769.0      	0.0         	                	;
 Node-169            	1773.0      	0.0         	                	;
 Node-110            	1778.0      	0.0         	                	;
 Node-111            	1787.0      	0.0         	                	;
 Node-112            	1794.0      	0.0         	                	;
 Node-113            	1806.0      	0.0         	                	;
 Node-114            	1818.0      	0.0         	                	;
 Node-115            	1838.0      	0.0         	                	;
 Node-116            	1858.0      	0.0         	                	;
 Node-261            	1866.0      	0.0         	                	;
 Node-118            	1874.0      	0.0         	                	;
 Node-119            	1881.0      	0.0         	                	;
 Node-120            	1886.0      	0.0         	                	;
 Node-124            	1707.0      	0.0         	                	;
 Node-125            	1710.0      	0.0         	                	;
 Node-126            	1713.0      	0.0         	                	;
 Node-127            	1714.0      	0.0         	                	;
 Node-128            	1715.0      	0.0         	                	;
 Node-129            	1716.0      	0.0         	                	;
 Node-130            	1718.0      	0.0         	                	;
 Node-131            	1720.0      	0.0         	                	;
 Node-133            	1722.0      	0.0         	                	;
 Node-134            	1723.0      	0.0         	                	;
 Node-135            	1725.0      	0.0         	                	;
 Node-185            	1725.0      	0.0         	                	;
 Node-137            	1725.0      	0.0         	                	;
 Node-182            	1724.0      	0.0         	                	;
 Node-178            	1723.0      	0.0         	                	;
 Node-140            	1723.0      	0.0         	                	;
 Node-141            	1723.0      	0.0         	                	;
 Node-142            	1723.0      	0.0         	                	;
 Node-143            	1723.0      	0.0         	                	;
 Node-144            	1722.0      	0.0         	                	;
 Node-145            	1721.0      	0.0         	                	;
 Node-146            	1720.0      	0.0         	                	;
 Node-181            	1718.0      	0.0         	                	;
 Node-148            	1716.0      	0.0         	                	;
 Node-149            	1714.0      	0.0         	                	;
 Node-212            	1713.0      	0.0         	                	;
 Node-151            	1711.0      	0.0         	                	;
 Node-152            	1710.0      	0.0         	                	;
 Node-153            	1711.0      	0.0         	                	;
 Node-154            	1710.0      	0.0         	                	;
 Node-155            	1711.0      	0.0         	                	;
 Node-156            	1710.0      	0.0         	                	;
 Node-157            	1710.0      	0.0         	                	;
 Node-158            	1711.0      	0.0         	                	;
 Node-160            	1713.0      	0.0         	                	;
 Node-161            	1715.0      	0.0         	                	;
 Node-162            	1717.0      	0.0         	                	;
 Node-163            	1718.0      	0.0         	                	;
 Node-164            	1719.0      	0.0         	                	;
 Node-165            	1721.0      	0.0         	                	;
 Node-166            	1722.0      	0.0         	                	;
 Node-167            	1724.0      	0.0         	                	;
 Node-170            	1773.0      	0.231481481 	                	;
 Node-171            	1701.0      	0.0         	                	;
 Node-173            	1703.0      	0.0         	                	;
 Node-174            	1703.0      	0.0         	                	;
 Node-176            	1723.0      	0.00462963  	                	;
 Node-177            	1723.0      	0.0         	                	;
 Node-179            	1723.0      	0.005555556 	                	;
 Node-180            	1722.0      	0.0         	                	;
 Node-183            	1724.0      	0.0         	                	;
 Node-184            	1724.0      	0.006481481 	                	;
 Node-186            	1725.0      	0.007407407 	                	;
 Node-188            	1726.0      	0.0         	                	;
 Node-189            	1728.0      	0.0         	                	;
 Node-190            	1733.0      	0.0         	                	;
 Node-191            	1740.0      	0.0         	                	;
 Node-192            	1748.0      	0.0         	                	;
 Node-193            	1754.0      	0.0         	                	;
 Node-194            	1757.0      	0.0         	                	;
 Node-195            	1761.0      	0.0         	                	;
 Node-196            	1764.0      	0.0         	                	;
 Node-197            	1768.0      	0.0         	                	;
 Node-198            	1772.0      	0.0         	                	;
 Node-199            	1773.0      	0.0         	                	;
 Node-200            	1773.0      	0.0         	                	;
 Node-201            	1773.0      	0.0         	                	;
 Node-202            	1773.0      	0.0         	                	;
 Node-203            	1773.0      	0.0         	                	;
 Node-204            	1774.0      	0.0         	                	;
 Node-205            	1775.0      	0.0         	                	;
 Node-207            	1719.0      	0.231481481 	                	;
 Node-208            	1721.0      	0.0         	                	;
 Node-209            	1722.0      	0.0         	                	;
 Node-210            	1724.0      	0.0         	                	;
 Node-213            	1710.0      	0.0         	                	;
 Node-214            	1708.0      	0.006481481 	                	;
 Node-235            	1779.0      	0.0         	                	;
 Node-216            	1779.0      	0.006481481 	                	;
 Node-231            	1774.0      	0.0         	                	;
 Node-218            	1772.0      	0.0         	                	;
 Node-219            	1772.0      	0.005555556 	                	;
 Node-226            	1775.0      	0.0         	                	;
 Node-222            	1774.0      	0.0         	                	;
 Node-223            	1773.0      	0.0         	                	;
 Node-224            	1773.0      	0.231481481 	                	;
 Node-227            	1773.0      	0.0         	                	;
 Node-228            	1773.0      	0.0         	                	;
 Node-229            	1773.0      	0.0         	                	;
 Node-230            	1773.0      	0.0         	                	;
 Node-232            	1773.0      	0.0         	                	;
 Node-233            	1775.0      	0.0         	                	;
 Node-234            	1777.0      	0.0         	                	;
 Node-236            	1783.0      	0.0         	                	;
 Node-237            	1789.0      	0.0         	                	;
 Node-238            	1797.0      	0.0         	                	;
 Node-239            	1801.0      	0.0         	                	;
 Node-240            	1804.0      	0.0         	                	;
 Node-241            	1809.0      	0.0         	                	;
 Node-242            	1812.0      	0.0         	                	;
 Node-243            	1815.0      	0.0         	                	;
 Node-244            	1820.0      	0.0         	                	;
 Node-245            	1823.0      	0.0         	                	;
 Node-246            	1824.0      	0.0         	                	;
 Node-247            	1822.0      	0.0         	                	;
 Node-248            	1825.0      	0.0         	                	;
 Node-249            	1829.0      	0.0         	                	;
 Node-250            	1835.0      	0.0         	                	;
 Node-251            	1841.0      	0.0         	                	;
 Node-252            	1847.0      	0.0         	                	;
 Node-253            	1856.0      	0.0         	                	;
 Node-254            	1866.0      	0.0         	                	;
 Node-255            	1870.0      	0.0         	                	;
 Node-256            	1874.0      	0.0         	                	;
 Node-257            	1884.0      	0.0         	                	;
 Node-258            	1892.0      	0.0         	                	;
 Node-264            	1893.0      	0.0         	                	;
 Node-275            	1893.0      	0.0         	                	;
 Node-262            	1859.0      	0.0         	                	;
 Node-265            	1890.0      	0.0         	                	;
 Node-266            	1888.0      	0.0         	                	;
 Node-269            	1905.0      	0.0         	                	;
 Node-270            	1902.0      	0.0         	                	;
 Node-271            	1898.0      	0.0         	                	;
 Node-272            	1896.0      	0.0         	                	;
 Node-273            	1896.0      	0.0         	                	;
 Node-276            	1896.0      	0.0         	                	;
 Node-277            	1896.0      	0.0         	                	;
 Node-278            	1898.0      	0.0         	                	;

[RESERVOIRS]
;ID                  	Head        	Pattern         
 Spring-5363         	1901        	                	;
 Spring-5364         	1910        	                	;

[TANKS]
;ID                  	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve
 Tank-19006          	1703        	0.75        	0.15000000000000002     	1.5         	5           	5.0         	                	;
 Tank-19007          	1724        	0.75        	0.15000000000000002     	1.5         	5           	5.0         	                	;
 Tank-19008          	1775        	0.75        	0.15000000000000002     	1.5         	5           	0           	                	;
 Tank-19017          	1886        	0.75        	0.15000000000000002     	1.5         	5           	5.0         	                	;

[PIPES]
;ID                  	Node1               	Node2               	Length      	Diameter    	Roughness   	MinorLoss   	Status
 Pipe-110079-0       	Node-159            	Node-2              	5.385       	25          	100         	0           	Open  	;
 Pipe-110057-0       	Node-3              	Node-30             	8.432       	25          	100         	0           	Open  	;
 Pipe-110058-0       	Node-5              	Node-6              	7.442       	25          	100         	0           	Open  	;
 Pipe-110058-1       	Node-6              	Node-32             	12.553      	25          	100         	0           	Open  	;
 Pipe-110059-0       	Node-79             	Node-9              	15.563      	25          	100         	0           	Open  	;
 Pipe-110059-1       	Node-9              	Node-15             	16.308      	25          	100         	0           	Open  	;
 Pipe-110059-2       	Node-15             	Node-35             	9.934       	25          	100         	0           	Open  	;
 Pipe-110059-3       	Node-35             	Node-12             	7.533       	25          	100         	0           	Open  	;
 Pipe-110059-4       	Node-12             	Node-13             	8.357       	25          	100         	0           	Open  	;
 Pipe-110059-5       	Node-13             	Node-14             	6.878       	25          	100         	0           	Open  	;
 Pipe-110060-0       	Node-15             	Node-16             	5.708       	25          	100         	0           	Open  	;
 Pipe-110060-1       	Node-16             	Node-17             	9.927       	25          	100         	0           	Open  	;
 Pipe-110061-0       	Node-18             	Node-19             	9.657       	25          	100         	0           	Open  	;
 Pipe-110061-1       	Node-19             	Node-90             	16.884      	25          	100         	0           	Open  	;
 Pipe-110062-0       	Node-89             	Node-22             	2.355       	25          	100         	0           	Open  	;
 Pipe-110063-0       	Node-81             	Node-24             	4.338       	25          	100         	0           	Open  	;
 Pipe-110063-1       	Node-24             	Node-25             	6.882       	25          	100         	0           	Open  	;
 Pipe-110064-0       	Node-26             	Node-27             	7.181       	25          	100         	0           	Open  	;
 Pipe-110064-1       	Node-27             	Node-28             	8.258       	25          	100         	0           	Open  	;
 Pipe-110064-2       	Node-28             	Node-29             	16.813      	25          	100         	0           	Open  	;
 Pipe-110064-3       	Node-29             	Node-30             	11.74       	25          	100         	0           	Open  	;
 Pipe-110064-4       	Node-30             	Node-31             	12.524      	25          	100         	0           	Open  	;
 Pipe-110064-5       	Node-31             	Node-32             	14.172      	25          	100         	0           	Open  	;
 Pipe-110064-6       	Node-32             	Node-33             	12.065      	25          	100         	0           	Open  	;
 Pipe-110064-7       	Node-33             	Node-34             	5.595       	25          	100         	0           	Open  	;
 Pipe-110064-8       	Node-34             	Node-35             	5.215       	25          	100         	0           	Open  	;
 Pipe-110065-0       	Node-172            	Node-37             	17.079      	25          	100         	0           	Open  	;
 Pipe-110065-1       	Node-37             	Node-38             	5.393       	25          	100         	0           	Open  	;
 Pipe-110066-0       	Tank-19006          	Node-58             	3.879       	32          	100         	0           	Open  	;
 Pipe-110066-1       	Node-58             	Node-41             	16.688      	32          	100         	0           	Open  	;
 Pipe-110066-2       	Node-41             	Node-42             	34.284      	32          	100         	0           	Open  	;
 Pipe-110066-3       	Node-42             	Node-43             	30.787      	32          	100         	0           	Open  	;
 Pipe-110066-4       	Node-43             	Node-44             	32.28       	32          	100         	0           	Open  	;
 Pipe-110067-0       	Node-45             	Node-46             	24.94       	32          	100         	0           	Open  	;
 Pipe-110067-1       	Node-46             	Node-47             	36.366      	32          	100         	0           	Open  	;
 Pipe-110067-2       	Node-47             	Node-48             	27.634      	32          	100         	0           	Open  	;
 Pipe-110067-3       	Node-48             	Node-49             	38.561      	32          	100         	0           	Open  	;
 Pipe-110067-4       	Node-49             	Node-100            	30.78       	32          	100         	0           	Open  	;
 Pipe-110067-5       	Node-100            	Node-51             	44.436      	32          	100         	0           	Open  	;
 Pipe-110067-6       	Node-51             	Node-52             	47.982      	32          	100         	0           	Open  	;
 Pipe-110067-7       	Node-52             	Node-53             	30.854      	32          	100         	0           	Open  	;
 Pipe-110067-8       	Node-53             	Node-54             	6.781       	32          	100         	0           	Open  	;
 Pipe-110067-9       	Node-54             	Node-55             	6.94        	32          	100         	0           	Open  	;
 Pipe-110067-10      	Node-55             	Node-56             	26.984      	32          	100         	0           	Open  	;
 Pipe-110067-11      	Node-56             	Node-57             	32.117      	32          	100         	0           	Open  	;
 Pipe-110067-12      	Node-57             	Node-58             	14.847      	32          	100         	0           	Open  	;
 Pipe-110068-0       	Node-93             	Node-61             	15.999      	25          	100         	0           	Open  	;
 Pipe-110068-1       	Node-61             	Node-62             	17.951      	25          	100         	0           	Open  	;
 Pipe-110069-0       	Node-63             	Node-64             	9.28        	25          	100         	0           	Open  	;
 Pipe-110069-1       	Node-64             	Node-132            	18.547      	25          	100         	0           	Open  	;
 Pipe-110070-0       	Node-123            	Node-69             	12.062      	25          	100         	0           	Open  	;
 Pipe-110070-1       	Node-69             	Node-68             	10.349      	25          	100         	0           	Open  	;
 Pipe-110071-0       	Node-69             	Node-70             	14.609      	25          	100         	0           	Open  	;
 Pipe-110071-1       	Node-70             	Node-71             	16.252      	25          	100         	0           	Open  	;
 Pipe-110071-2       	Node-71             	Node-175            	8.496       	25          	100         	0           	Open  	;
 Pipe-110071-3       	Node-175            	Node-73             	9.435       	25          	100         	0           	Open  	;
 Pipe-110071-4       	Node-73             	Node-74             	11.971      	25          	100         	0           	Open  	;
 Pipe-110072-0       	Node-75             	Node-76             	13.149      	25          	100         	0           	Open  	;
 Pipe-110072-1       	Node-76             	Node-77             	19.634      	25          	100         	0           	Open  	;
 Pipe-110072-2       	Node-77             	Node-171            	21.55       	25          	100         	0           	Open  	;
 Pipe-110072-3       	Node-171            	Node-172            	14.836      	25          	100         	0           	Open  	;
 Pipe-110072-4       	Node-172            	Node-173            	16.392      	25          	100         	0           	Open  	;
 Pipe-110072-5       	Node-173            	Node-174            	10.696      	25          	100         	0           	Open  	;
 Pipe-110072-6       	Node-174            	Node-175            	7.022       	25          	100         	0           	Open  	;
 Pipe-110073-0       	Node-176            	Node-177            	6.697       	25          	100         	0           	Open  	;
 Pipe-110073-1       	Node-177            	Node-178            	10.684      	25          	100         	0           	Open  	;
 Pipe-110074-0       	Node-179            	Node-180            	11.967      	25          	100         	0           	Open  	;
 Pipe-110074-1       	Node-180            	Node-181            	28.211      	25          	100         	0           	Open  	;
 Pipe-110075-0       	Node-182            	Node-183            	14.529      	25          	100         	0           	Open  	;
 Pipe-110075-1       	Node-183            	Node-184            	8.329       	25          	100         	0           	Open  	;
 Pipe-110076-0       	Node-185            	Node-186            	10.741      	25          	100         	0           	Open  	;
 Pipe-110077-0       	Tank-19007          	Node-188            	10.263      	32          	100         	0           	Open  	;
 Pipe-110077-1       	Node-188            	Node-189            	18.407      	32          	100         	0           	Open  	;
 Pipe-110077-2       	Node-189            	Node-190            	47.528      	32          	100         	0           	Open  	;
 Pipe-110077-3       	Node-190            	Node-191            	54.564      	32          	100         	0           	Open  	;
 Pipe-110077-4       	Node-191            	Node-192            	61.851      	32          	100         	0           	Open  	;
 Pipe-110077-5       	Node-192            	Node-193            	60.307      	32          	100         	0           	Open  	;
 Pipe-110077-6       	Node-193            	Node-194            	44.11       	32          	100         	0           	Open  	;
 Pipe-110077-7       	Node-194            	Node-195            	53.599      	32          	100         	0           	Open  	;
 Pipe-110077-8       	Node-195            	Node-196            	32.373      	32          	100         	0           	Open  	;
 Pipe-110077-9       	Node-196            	Node-197            	32.478      	32          	100         	0           	Open  	;
 Pipe-110077-10      	Node-197            	Node-198            	29.491      	32          	100         	0           	Open  	;
 Pipe-110077-11      	Node-198            	Node-199            	21.159      	32          	100         	0           	Open  	;
 Pipe-110077-12      	Node-199            	Node-200            	8.139       	32          	100         	0           	Open  	;
 Pipe-110077-13      	Node-200            	Node-201            	3.965       	32          	100         	0           	Open  	;
 Pipe-110077-14      	Node-201            	Node-202            	3.762       	32          	100         	0           	Open  	;
 Pipe-110077-15      	Node-202            	Node-203            	3.904       	32          	100         	0           	Open  	;
 Pipe-110077-16      	Node-203            	Node-204            	10.855      	32          	100         	0           	Open  	;
 Pipe-110077-17      	Node-204            	Node-205            	9.882       	32          	100         	0           	Open  	;
 Pipe-110077-18      	Node-205            	Tank-19008          	2.353       	32          	100         	0           	Open  	;
 Pipe-110078-0       	Node-207            	Node-208            	14.367      	32          	100         	0           	Open  	;
 Pipe-110078-1       	Node-208            	Node-209            	25.517      	32          	100         	0           	Open  	;
 Pipe-110078-2       	Node-209            	Node-210            	11.82       	32          	100         	0           	Open  	;
 Pipe-110078-3       	Node-210            	Tank-19007          	2.593       	32          	100         	0           	Open  	;
 Pipe-110080-0       	Node-212            	Node-213            	13.24       	25          	100         	0           	Open  	;
 Pipe-110080-1       	Node-213            	Node-214            	8.319       	25          	100         	0           	Open  	;
 Pipe-110081-0       	Node-235            	Node-216            	6.688       	25          	100         	0           	Open  	;
 Pipe-110082-0       	Node-231            	Node-218            	19.076      	25          	100         	0           	Open  	;
 Pipe-110082-1       	Node-218            	Node-219            	6.884       	25          	100         	0           	Open  	;
 Pipe-110083-0       	Tank-19008          	Node-226            	2.353       	25          	100         	0           	Open  	;
 Pipe-110083-1       	Node-226            	Node-222            	9.876       	25          	100         	0           	Open  	;
 Pipe-110083-2       	Node-222            	Node-223            	10.882      	25          	100         	0           	Open  	;
 Pipe-110083-3       	Node-223            	Node-224            	13.58       	25          	100         	0           	Open  	;
 Pipe-110084-0       	Tank-19008          	Node-226            	2.353       	32          	100         	0           	Open  	;
 Pipe-110084-2       	Node-227            	Node-228            	22.88       	32          	100         	0           	Open  	;
 Pipe-110084-3       	Node-228            	Node-229            	27.953      	32          	100         	0           	Open  	;
 Pipe-110084-4       	Node-229            	Node-230            	24.853      	32          	100         	0           	Open  	;
 Pipe-110084-5       	Node-230            	Node-231            	26.462      	32          	100         	0           	Open  	;
 Pipe-110084-6       	Node-231            	Node-232            	18.771      	32          	100         	0           	Open  	;
 Pipe-110084-7       	Node-232            	Node-233            	24.281      	32          	100         	0           	Open  	;
 Pipe-110084-8       	Node-233            	Node-234            	19.475      	32          	100         	0           	Open  	;
 Pipe-110084-9       	Node-234            	Node-235            	24.732      	32          	100         	0           	Open  	;
 Pipe-110084-10      	Node-235            	Node-236            	31.065      	32          	100         	0           	Open  	;
 Pipe-110084-11      	Node-236            	Node-237            	48.054      	32          	100         	0           	Open  	;
 Pipe-110084-12      	Node-237            	Node-238            	64.911      	32          	100         	0           	Open  	;
 Pipe-110084-13      	Node-238            	Node-239            	48.408      	32          	100         	0           	Open  	;
 Pipe-110084-14      	Node-239            	Node-240            	30.331      	32          	100         	0           	Open  	;
 Pipe-110084-15      	Node-240            	Node-241            	39.876      	32          	100         	0           	Open  	;
 Pipe-110084-16      	Node-241            	Node-242            	46.164      	32          	100         	0           	Open  	;
 Pipe-110084-17      	Node-242            	Node-243            	43.211      	32          	100         	0           	Open  	;
 Pipe-110084-18      	Node-243            	Node-244            	48.967      	32          	100         	0           	Open  	;
 Pipe-110084-19      	Node-244            	Node-245            	31.26       	32          	100         	0           	Open  	;
 Pipe-110084-20      	Node-245            	Node-246            	33.917      	32          	100         	0           	Open  	;
 Pipe-110084-21      	Node-246            	Node-247            	35.997      	32          	100         	0           	Open  	;
 Pipe-110084-22      	Node-247            	Node-248            	38.845      	32          	100         	0           	Open  	;
 Pipe-110084-23      	Node-248            	Node-249            	43.411      	32          	100         	0           	Open  	;
 Pipe-110084-24      	Node-249            	Node-250            	40.591      	32          	100         	0           	Open  	;
 Pipe-110084-25      	Node-250            	Node-251            	44.25       	32          	100         	0           	Open  	;
 Pipe-110084-26      	Node-251            	Node-252            	57.881      	32          	100         	0           	Open  	;
 Pipe-110084-27      	Node-252            	Node-253            	52.512      	32          	100         	0           	Open  	;
 Pipe-110084-28      	Node-253            	Node-254            	55.056      	32          	100         	0           	Open  	;
 Pipe-110084-29      	Node-254            	Node-255            	58.927      	32          	100         	0           	Open  	;
 Pipe-110084-30      	Node-255            	Node-256            	77.325      	32          	100         	0           	Open  	;
 Pipe-110084-31      	Node-256            	Node-257            	51.685      	32          	100         	0           	Open  	;
 Pipe-110084-32      	Node-257            	Node-258            	49.602      	32          	100         	0           	Open  	;
 Pipe-110084-33      	Node-258            	Node-264            	37.034      	32          	100         	0           	Open  	;
 Pipe-110084-34      	Node-264            	Node-275            	1.804       	32          	100         	0           	Open  	;
 Pipe-110085-0       	Node-261            	Node-262            	19.302      	32          	100         	0           	Open  	;
 Pipe-110086-0       	Node-275            	Node-264            	1.804       	32          	100         	0           	Open  	;
 Pipe-110086-1       	Node-264            	Node-265            	10.085      	32          	100         	0           	Open  	;
 Pipe-110086-2       	Node-265            	Node-266            	13.396      	32          	100         	0           	Open  	;
 Pipe-110086-3       	Node-266            	Tank-19017          	15.32       	32          	100         	0           	Open  	;
 Pipe-110087-0       	Spring-5364         	Node-269            	8.581       	50          	100         	0           	Open  	;
 Pipe-110087-1       	Node-269            	Node-270            	10.489      	50          	100         	0           	Open  	;
 Pipe-110087-2       	Node-270            	Node-271            	11.63       	50          	100         	0           	Open  	;
 Pipe-110087-3       	Node-271            	Node-272            	10.194      	50          	100         	0           	Open  	;
 Pipe-110087-4       	Node-272            	Node-273            	7.972       	50          	100         	0           	Open  	;
 Pipe-110087-5       	Node-273            	Node-275            	2.551       	50          	100         	0           	Open  	;
 Pipe-110088-0       	Node-275            	Node-276            	2.507       	40          	100         	0           	Open  	;
 Pipe-110088-1       	Node-276            	Node-277            	7.928       	40          	100         	0           	Open  	;
 Pipe-110088-2       	Node-277            	Node-278            	10.062      	40          	100         	0           	Open  	;
 Pipe-110088-3       	Node-278            	Spring-5363         	12.548      	40          	100         	0           	Open  	;
 Pipe-110089-0       	Node-78             	Node-79             	7.706       	32          	100         	0           	Open  	;
 Pipe-110089-1       	Node-79             	Node-80             	25.441      	32          	100         	0           	Open  	;
 Pipe-110089-2       	Node-80             	Node-81             	27.947      	32          	100         	0           	Open  	;
 Pipe-110089-3       	Node-81             	Node-82             	18.928      	32          	100         	0           	Open  	;
 Pipe-110089-4       	Node-82             	Node-83             	22.61       	32          	100         	0           	Open  	;
 Pipe-110089-5       	Node-83             	Node-84             	13.016      	32          	100         	0           	Open  	;
 Pipe-110089-6       	Node-84             	Node-85             	5.897       	32          	100         	0           	Open  	;
 Pipe-110089-7       	Node-85             	Node-86             	5.293       	32          	100         	0           	Open  	;
 Pipe-110089-8       	Node-86             	Node-87             	20.863      	32          	100         	0           	Open  	;
 Pipe-110089-9       	Node-87             	Node-88             	18.33       	32          	100         	0           	Open  	;
 Pipe-110089-10      	Node-88             	Node-89             	22.937      	32          	100         	0           	Open  	;
 Pipe-110089-11      	Node-89             	Node-90             	14.386      	32          	100         	0           	Open  	;
 Pipe-110089-12      	Node-90             	Node-91             	21.686      	32          	100         	0           	Open  	;
 Pipe-110089-13      	Node-91             	Node-92             	30.1        	32          	100         	0           	Open  	;
 Pipe-110089-14      	Node-92             	Node-93             	26.089      	32          	100         	0           	Open  	;
 Pipe-110089-15      	Node-93             	Node-94             	45.98       	32          	100         	0           	Open  	;
 Pipe-110089-16      	Node-94             	Node-95             	47.88       	32          	100         	0           	Open  	;
 Pipe-110089-17      	Node-95             	Node-96             	46.012      	32          	100         	0           	Open  	;
 Pipe-110089-18      	Node-96             	Node-97             	38.464      	32          	100         	0           	Open  	;
 Pipe-110089-19      	Node-97             	Node-98             	40.84       	32          	100         	0           	Open  	;
 Pipe-110089-20      	Node-98             	Node-99             	36.139      	32          	100         	0           	Open  	;
 Pipe-110090-0       	Node-101            	Node-102            	8.007       	32          	100         	0           	Open  	;
 Pipe-110090-1       	Node-102            	Node-103            	65.268      	32          	100         	0           	Open  	;
 Pipe-110090-2       	Node-103            	Node-104            	56.927      	32          	100         	0           	Open  	;
 Pipe-110090-3       	Node-104            	Node-105            	29.022      	32          	100         	0           	Open  	;
 Pipe-110090-4       	Node-105            	Node-106            	31.937      	32          	100         	0           	Open  	;
 Pipe-110090-5       	Node-106            	Node-107            	21.427      	32          	100         	0           	Open  	;
 Pipe-110090-6       	Node-107            	Node-108            	55.659      	32          	100         	0           	Open  	;
 Pipe-110090-7       	Node-108            	Node-169            	96.038      	32          	100         	0           	Open  	;
 Pipe-110090-8       	Node-169            	Node-110            	46.7        	32          	100         	0           	Open  	;
 Pipe-110090-9       	Node-110            	Node-111            	81.529      	32          	100         	0           	Open  	;
 Pipe-110090-10      	Node-111            	Node-112            	74.887      	32          	100         	0           	Open  	;
 Pipe-110090-11      	Node-112            	Node-113            	92.298      	32          	100         	0           	Open  	;
 Pipe-110090-12      	Node-113            	Node-114            	81.436      	32          	100         	0           	Open  	;
 Pipe-110090-13      	Node-114            	Node-115            	77.261      	32          	100         	0           	Open  	;
 Pipe-110090-14      	Node-115            	Node-116            	74.642      	32          	100         	0           	Open  	;
 Pipe-110090-15      	Node-116            	Node-261            	79.219      	32          	100         	0           	Open  	;
 Pipe-110090-16      	Node-261            	Node-118            	63.255      	32          	100         	0           	Open  	;
 Pipe-110090-17      	Node-118            	Node-119            	47.219      	32          	100         	0           	Open  	;
 Pipe-110090-18      	Node-119            	Node-120            	41.426      	32          	100         	0           	Open  	;
 Pipe-110091-0       	Tank-19006          	Node-123            	15.667      	32          	100         	0           	Open  	;
 Pipe-110091-1       	Node-123            	Node-124            	26.701      	32          	100         	0           	Open  	;
 Pipe-110091-2       	Node-124            	Node-125            	54.681      	32          	100         	0           	Open  	;
 Pipe-110091-3       	Node-125            	Node-126            	30.545      	32          	100         	0           	Open  	;
 Pipe-110091-4       	Node-126            	Node-127            	30.293      	32          	100         	0           	Open  	;
 Pipe-110091-5       	Node-127            	Node-128            	20.673      	32          	100         	0           	Open  	;
 Pipe-110091-6       	Node-128            	Node-129            	21.335      	32          	100         	0           	Open  	;
 Pipe-110091-7       	Node-129            	Node-130            	47.511      	32          	100         	0           	Open  	;
 Pipe-110091-8       	Node-130            	Node-131            	38.014      	32          	100         	0           	Open  	;
 Pipe-110091-9       	Node-131            	Node-132            	26.731      	32          	100         	0           	Open  	;
 Pipe-110091-10      	Node-132            	Node-133            	22.725      	32          	100         	0           	Open  	;
 Pipe-110091-11      	Node-133            	Node-134            	29.974      	32          	100         	0           	Open  	;
 Pipe-110091-12      	Node-134            	Node-135            	27.956      	32          	100         	0           	Open  	;
 Pipe-110091-13      	Node-135            	Node-185            	27.266      	32          	100         	0           	Open  	;
 Pipe-110091-14      	Node-185            	Node-137            	11.804      	32          	100         	0           	Open  	;
 Pipe-110091-15      	Node-137            	Node-182            	14.897      	32          	100         	0           	Open  	;
 Pipe-110091-16      	Node-182            	Node-178            	23.25       	32          	100         	0           	Open  	;
 Pipe-110091-17      	Node-178            	Node-140            	17.427      	32          	100         	0           	Open  	;
 Pipe-110091-18      	Node-140            	Node-141            	8.717       	32          	100         	0           	Open  	;
 Pipe-110091-19      	Node-141            	Node-142            	11.242      	32          	100         	0           	Open  	;
 Pipe-110091-20      	Node-142            	Node-143            	16.198      	32          	100         	0           	Open  	;
 Pipe-110091-21      	Node-143            	Node-144            	26.25       	32          	100         	0           	Open  	;
 Pipe-110091-22      	Node-144            	Node-145            	31.554      	32          	100         	0           	Open  	;
 Pipe-110091-23      	Node-145            	Node-146            	32.089      	32          	100         	0           	Open  	;
 Pipe-110091-24      	Node-146            	Node-181            	31.821      	32          	100         	0           	Open  	;
 Pipe-110091-25      	Node-181            	Node-148            	25.633      	32          	100         	0           	Open  	;
 Pipe-110091-26      	Node-148            	Node-149            	28.928      	32          	100         	0           	Open  	;
 Pipe-110091-27      	Node-149            	Node-212            	33.617      	32          	100         	0           	Open  	;
 Pipe-110091-28      	Node-212            	Node-151            	28.946      	32          	100         	0           	Open  	;
 Pipe-110091-29      	Node-151            	Node-152            	25.87       	32          	100         	0           	Open  	;
 Pipe-110091-30      	Node-152            	Node-153            	26.087      	32          	100         	0           	Open  	;
 Pipe-110091-31      	Node-153            	Node-154            	24.106      	32          	100         	0           	Open  	;
 Pipe-110091-32      	Node-154            	Node-155            	25.787      	32          	100         	0           	Open  	;
 Pipe-110091-33      	Node-155            	Node-156            	22.506      	32          	100         	0           	Open  	;
 Pipe-110091-34      	Node-156            	Node-157            	11.067      	32          	100         	0           	Open  	;
 Pipe-110091-35      	Node-157            	Node-158            	12.401      	32          	100         	0           	Open  	;
 Pipe-110091-36      	Node-158            	Node-159            	8.665       	32          	100         	0           	Open  	;
 Pipe-110091-38      	Node-160            	Node-161            	32.177      	32          	100         	0           	Open  	;
 Pipe-110091-39      	Node-161            	Node-162            	38.924      	32          	100         	0           	Open  	;
 Pipe-110091-40      	Node-162            	Node-163            	33.234      	32          	100         	0           	Open  	;
 Pipe-110091-41      	Node-163            	Node-164            	27.35       	32          	100         	0           	Open  	;
 Pipe-110091-42      	Node-164            	Node-165            	24.456      	32          	100         	0           	Open  	;
 Pipe-110091-43      	Node-165            	Node-166            	25.906      	32          	100         	0           	Open  	;
 Pipe-110091-44      	Node-166            	Node-167            	11.724      	32          	100         	0           	Open  	;
 Pipe-110092-0       	Node-169            	Node-170            	2.865       	32          	100         	0           	Open  	;

[PUMPS]
;ID                  	Node1               	Node2               	Parameters  

[VALVES]
;ID                  	Node1           	Node2           	Diameter    	Type        	Setting     	MinorLoss   
 TCV-23954           	Node-159            	Node-160            	32.0        	TCV         	0           	0.0         	;
 TCV-23955           	Node-167            	Tank-19007          	32.0        	TCV         	0           	0.0         	;
 TCV-23958           	Node-99             	Node-100            	32.0        	TCV         	0           	0.0         	;
 TCV-23959           	Node-120            	Tank-19017          	32.0        	TCV         	0           	0.0         	;
 TCV-23964           	Node-226            	Node-227            	25.0        	TCV         	0           	0.0         	;
 TCV-23967           	Node-58             	Tank-19006          	32.0        	TCV         	0           	0.0         	;

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers

[CURVES]
;ID              	X-Value     	Y-Value     

[CONTROLS]

[RULES]

[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	0
 Hydraulic Timestep 	1:00
 Quality Timestep   	0:05
 Pattern Timestep   	1:00
 Pattern Start      	0:00
 Report Timestep    	1:00
 Report Start       	0:00
 Start ClockTime    	12 am
 Statistic          	None

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	H-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	40
 Accuracy           	0.001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	0
 Demand Multiplier  	1.0
 Emitter Exponent   	0.5
 Quality            	None mg/L
 Diffusivity        	1
 Tolerance          	0.01

[COORDINATES]
;Node                	X-Coord         	Y-Coord         
 Node-159            	29.643202       	-2.533964       
 Node-2              	29.643154       	-2.533959       
 Node-3              	29.65044        	-2.523697       
 Node-30             	29.650494       	-2.52375        
 Node-5              	29.650585       	-2.523663       
 Node-6              	29.650633       	-2.52371        
 Node-32             	29.650707       	-2.523795       
 Node-79             	29.650421       	-2.524227       
 Node-9              	29.650524       	-2.524132       
 Node-15             	29.650631       	-2.524031       
 Node-35             	29.650699       	-2.523973       
 Node-12             	29.650732       	-2.524033       
 Node-13             	29.650765       	-2.524101       
 Node-14             	29.650722       	-2.524145       
 Node-16             	29.65062        	-2.523981       
 Node-17             	29.650589       	-2.523897       
 Node-18             	29.649171       	-2.524682       
 Node-19             	29.649101       	-2.524632       
 Node-90             	29.64896        	-2.524574       
 Node-89             	29.649089       	-2.52456        
 Node-22             	29.649083       	-2.524539       
 Node-81             	29.650068       	-2.524553       
 Node-24             	29.650039       	-2.524527       
 Node-25             	29.649997       	-2.524481       
 Node-26             	29.650135       	-2.523756       
 Node-27             	29.650199       	-2.523766       
 Node-28             	29.650248       	-2.523822       
 Node-29             	29.650395       	-2.523785       
 Node-31             	29.650582       	-2.52382        
 Node-33             	29.65075        	-2.523895       
 Node-34             	29.650736       	-2.523944       
 Node-172            	29.64452        	-2.525806       
 Node-37             	29.644381       	-2.525741       
 Node-38             	29.644344       	-2.525773       
 Node-58             	29.64498        	-2.526188       
 Node-41             	29.645118       	-2.526247       
 Node-42             	29.645374       	-2.52642        
 Node-43             	29.645598       	-2.526582       
 Node-44             	29.645839       	-2.526744       
 Node-45             	29.646149       	-2.523538       
 Node-46             	29.646142       	-2.523763       
 Node-47             	29.646118       	-2.52409        
 Node-48             	29.646077       	-2.524336       
 Node-49             	29.645978       	-2.52467        
 Node-100            	29.645885       	-2.524932       
 Node-51             	29.645833       	-2.52533        
 Node-52             	29.645779       	-2.52576        
 Node-53             	29.645741       	-2.526036       
 Node-54             	29.645695       	-2.526076       
 Node-55             	29.645638       	-2.5261         
 Node-56             	29.6454         	-2.526148       
 Node-57             	29.645113       	-2.526182       
 Node-93             	29.648316       	-2.524843       
 Node-61             	29.648445       	-2.524905       
 Node-62             	29.648594       	-2.524968       
 Node-63             	29.64486        	-2.528917       
 Node-64             	29.644899       	-2.528843       
 Node-132            	29.645052       	-2.528908       
 Node-123            	29.644844       	-2.526298       
 Node-69             	29.644778       	-2.526211       
 Node-68             	29.644851       	-2.526154       
 Node-70             	29.644751       	-2.526082       
 Node-71             	29.644761       	-2.525936       
 Node-175            	29.644788       	-2.525864       
 Node-73             	29.644844       	-2.5258         
 Node-74             	29.644917       	-2.525721       
 Node-75             	29.643999       	-2.526098       
 Node-76             	29.644117       	-2.526109       
 Node-77             	29.644255       	-2.525998       
 Node-78             	29.650421       	-2.524157       
 Node-80             	29.650257       	-2.524386       
 Node-82             	29.649937       	-2.524662       
 Node-83             	29.649766       	-2.524771       
 Node-84             	29.649663       	-2.524827       
 Node-85             	29.649611       	-2.524839       
 Node-86             	29.649564       	-2.52483        
 Node-87             	29.649424       	-2.524705       
 Node-88             	29.649288       	-2.524612       
 Node-91             	29.648775       	-2.524634       
 Node-92             	29.648523       	-2.524732       
 Node-94             	29.647942       	-2.525018       
 Node-95             	29.647514       	-2.525062       
 Node-96             	29.647106       	-2.524996       
 Node-97             	29.646766       	-2.524932       
 Node-98             	29.646402       	-2.524894       
 Node-99             	29.646078       	-2.524913       
 Node-101            	29.647111       	-2.540366       
 Node-102            	29.647177       	-2.540395       
 Node-103            	29.647248       	-2.54098        
 Node-104            	29.647304       	-2.541491       
 Node-105            	29.64732        	-2.541753       
 Node-106            	29.647333       	-2.542041       
 Node-107            	29.647342       	-2.542234       
 Node-108            	29.647351       	-2.542737       
 Node-169            	29.647222       	-2.543595       
 Node-110            	29.647142       	-2.544009       
 Node-111            	29.647012       	-2.544733       
 Node-112            	29.646935       	-2.545405       
 Node-113            	29.64682        	-2.546231       
 Node-114            	29.646695       	-2.546955       
 Node-115            	29.646508       	-2.547627       
 Node-116            	29.646286       	-2.548263       
 Node-261            	29.646042       	-2.548935       
 Node-118            	29.645874       	-2.549481       
 Node-119            	29.645767       	-2.549894       
 Node-120            	29.645665       	-2.550254       
 Node-124            	29.644788       	-2.526532       
 Node-125            	29.644695       	-2.527017       
 Node-126            	29.644689       	-2.527293       
 Node-127            	29.644716       	-2.527565       
 Node-128            	29.644749       	-2.527749       
 Node-129            	29.644824       	-2.527926       
 Node-130            	29.644971       	-2.528329       
 Node-131            	29.645025       	-2.528668       
 Node-133            	29.645014       	-2.529109       
 Node-134            	29.644915       	-2.529361       
 Node-135            	29.644803       	-2.529587       
 Node-185            	29.644654       	-2.529783       
 Node-137            	29.644581       	-2.52986        
 Node-182            	29.644491       	-2.529959       
 Node-178            	29.644347       	-2.530111       
 Node-140            	29.644247       	-2.530232       
 Node-141            	29.644206       	-2.5303         
 Node-142            	29.644162       	-2.530391       
 Node-143            	29.64411        	-2.530528       
 Node-144            	29.644027       	-2.530749       
 Node-145            	29.64392        	-2.531013       
 Node-146            	29.643804       	-2.531279       
 Node-181            	29.643713       	-2.531551       
 Node-148            	29.643652       	-2.531774       
 Node-149            	29.643604       	-2.532031       
 Node-212            	29.643544       	-2.532329       
 Node-151            	29.643479       	-2.532582       
 Node-152            	29.643414       	-2.532806       
 Node-153            	29.643371       	-2.533038       
 Node-154            	29.643329       	-2.533251       
 Node-155            	29.643271       	-2.533477       
 Node-156            	29.643226       	-2.533675       
 Node-157            	29.643216       	-2.533774       
 Node-158            	29.643206       	-2.533886       
 Node-160            	29.64321        	-2.534204       
 Node-161            	29.643222       	-2.534494       
 Node-162            	29.643232       	-2.534846       
 Node-163            	29.643237       	-2.535146       
 Node-164            	29.643236       	-2.535393       
 Node-165            	29.64323        	-2.535614       
 Node-166            	29.64323        	-2.535848       
 Node-167            	29.643209       	-2.535951       
 Node-170            	29.647199       	-2.543583       
 Node-171            	29.644411       	-2.525883       
 Node-173            	29.644667       	-2.525791       
 Node-174            	29.644761       	-2.525806       
 Node-176            	29.644224       	-2.530014       
 Node-177            	29.644274       	-2.530049       
 Node-179            	29.643414       	-2.531348       
 Node-180            	29.643497       	-2.531418       
 Node-183            	29.644545       	-2.530079       
 Node-184            	29.644481       	-2.530119       
 Node-186            	29.644721       	-2.529852       
 Node-188            	29.643176       	-2.536063       
 Node-189            	29.643139       	-2.536225       
 Node-190            	29.643112       	-2.536653       
 Node-191            	29.64314        	-2.537145       
 Node-192            	29.643186       	-2.537702       
 Node-193            	29.643221       	-2.538246       
 Node-194            	29.643216       	-2.538644       
 Node-195            	29.643175       	-2.539126       
 Node-196            	29.643113       	-2.539412       
 Node-197            	29.642986       	-2.539676       
 Node-198            	29.642796       	-2.539862       
 Node-199            	29.642638       	-2.539967       
 Node-200            	29.642571       	-2.539998       
 Node-201            	29.642536       	-2.540006       
 Node-202            	29.642503       	-2.540004       
 Node-203            	29.642469       	-2.539996       
 Node-204            	29.642395       	-2.539932       
 Node-205            	29.642335       	-2.539866       
 Node-207            	29.6432         	-2.535486       
 Node-208            	29.643215       	-2.535615       
 Node-209            	29.643221       	-2.535845       
 Node-210            	29.643207       	-2.535951       
 Node-213            	29.643626       	-2.532415       
 Node-214            	29.643696       	-2.532439       
 Node-235            	29.642923       	-2.5416         
 Node-216            	29.642961       	-2.541553       
 Node-231            	29.642728       	-2.540837       
 Node-218            	29.642891       	-2.540783       
 Node-219            	29.642913       	-2.540725       
 Node-226            	29.642334       	-2.539867       
 Node-222            	29.642392       	-2.539935       
 Node-223            	29.642466       	-2.539998       
 Node-224            	29.642568       	-2.540065       
 Node-227            	29.642406       	-2.539978       
 Node-228            	29.642508       	-2.540158       
 Node-229            	29.642605       	-2.54039        
 Node-230            	29.642661       	-2.540608       
 Node-232            	29.642777       	-2.540999       
 Node-233            	29.642835       	-2.54121        
 Node-234            	29.642878       	-2.541381       
 Node-236            	29.64297        	-2.541876       
 Node-237            	29.643023       	-2.542307       
 Node-238            	29.643073       	-2.542891       
 Node-239            	29.643068       	-2.543328       
 Node-240            	29.64301        	-2.543596       
 Node-241            	29.642917       	-2.543944       
 Node-242            	29.642795       	-2.544342       
 Node-243            	29.642674       	-2.544713       
 Node-244            	29.642575       	-2.545144       
 Node-245            	29.642549       	-2.545425       
 Node-246            	29.642591       	-2.545728       
 Node-247            	29.642709       	-2.546031       
 Node-248            	29.642881       	-2.546336       
 Node-249            	29.643106       	-2.546656       
 Node-250            	29.643329       	-2.546946       
 Node-251            	29.643572       	-2.547263       
 Node-252            	29.643865       	-2.547694       
 Node-253            	29.644093       	-2.54811        
 Node-254            	29.64431        	-2.548556       
 Node-255            	29.644534       	-2.549038       
 Node-256            	29.644878       	-2.549645       
 Node-257            	29.645136       	-2.550033       
 Node-258            	29.645429       	-2.55037        
 Node-264            	29.645656       	-2.550615       
 Node-275            	29.645669       	-2.550625       
 Node-262            	29.645905       	-2.548828       
 Node-265            	29.645655       	-2.550524       
 Node-266            	29.645661       	-2.550403       
 Node-269            	29.645879       	-2.550949       
 Node-270            	29.645829       	-2.550869       
 Node-271            	29.645772       	-2.550781       
 Node-272            	29.645723       	-2.550703       
 Node-273            	29.645682       	-2.550644       
 Node-276            	29.64568        	-2.550645       
 Node-277            	29.645718       	-2.550705       
 Node-278            	29.64576        	-2.550786       
 Spring-5363         	29.645796       	-2.550893       
 Spring-5364         	29.645919       	-2.551015       
 Tank-19006          	29.644949       	-2.526203       
 Tank-19007          	29.643202       	-2.535974       
 Tank-19008          	29.642319       	-2.539852       
 Tank-19017          	29.64568        	-2.550266       

[END]
