[TITLE]
2046 Agahama WSS in Huye District

[JUNCTIONS]
;ID                  	Elev        	Demand      	Pattern         
 Node-1              	1639.0      	0.023148148 	                	;
 Node-2              	1639.0      	0.0         	                	;
 Node-61             	1640.0      	0.0         	                	;
 Node-4              	1635.0      	0.023148148 	                	;
 Node-5              	1635.0      	0.0         	                	;
 Node-6              	1635.0      	0.0         	                	;
 Node-7              	1637.0      	0.0         	                	;
 Node-55             	1639.0      	0.0         	                	;
 Node-54             	1637.0      	0.0         	                	;
 Node-10             	1637.0      	0.277777778 	                	;
 Node-51             	1632.0      	0.0         	                	;
 Node-12             	1632.0      	0.277777778 	                	;
 Node-216            	1737.0      	0.0         	                	;
 Node-14             	1735.0      	0.0         	                	;
 Node-15             	1730.0      	0.0         	                	;
 Node-16             	1724.0      	0.0         	                	;
 Node-17             	1721.0      	0.0         	                	;
 Node-18             	1716.0      	0.0         	                	;
 Node-19             	1711.0      	0.0         	                	;
 Node-121            	1708.0      	0.0         	                	;
 Node-21             	1708.0      	0.0         	                	;
 Node-22             	1707.0      	0.0         	                	;
 Node-23             	1707.0      	0.0         	                	;
 Node-24             	1709.0      	0.0         	                	;
 Node-25             	1709.0      	0.0         	                	;
 Node-26             	1709.0      	0.0         	                	;
 Node-27             	1709.0      	0.0         	                	;
 Node-28             	1707.0      	0.0         	                	;
 Node-29             	1706.0      	0.0         	                	;
 Node-30             	1705.0      	0.0         	                	;
 Node-31             	1703.0      	0.0         	                	;
 Node-32             	1705.0      	0.0         	                	;
 Node-33             	1705.0      	0.0         	                	;
 Node-34             	1703.0      	0.0         	                	;
 Node-35             	1702.0      	0.0         	                	;
 Node-36             	1703.0      	0.0         	                	;
 Node-37             	1697.0      	0.0         	                	;
 Node-38             	1693.0      	0.0         	                	;
 Node-39             	1685.0      	0.0         	                	;
 Node-40             	1674.0      	0.0         	                	;
 Node-41             	1665.0      	0.0         	                	;
 Node-42             	1659.0      	0.0         	                	;
 Node-43             	1655.0      	0.0         	                	;
 Node-44             	1650.0      	0.0         	                	;
 Node-45             	1650.0      	0.0         	                	;
 Node-46             	1659.0      	0.0         	                	;
 Node-47             	1647.0      	0.0         	                	;
 Node-48             	1641.0      	0.0         	                	;
 Node-49             	1639.0      	0.0         	                	;
 Node-118            	1639.0      	0.0         	                	;
 Node-52             	1634.0      	0.0         	                	;
 Node-53             	1636.0      	0.0         	                	;
 Node-56             	1640.0      	0.0         	                	;
 Node-57             	1641.0      	0.0         	                	;
 Node-96             	1641.0      	0.0         	                	;
 Node-59             	1641.0      	0.0         	                	;
 Node-60             	1640.0      	0.0         	                	;
 Node-62             	1640.0      	0.0         	                	;
 Node-63             	1640.0      	0.0         	                	;
 Node-64             	1640.0      	0.0         	                	;
 Node-65             	1638.0      	0.0         	                	;
 Node-66             	1638.0      	0.0         	                	;
 Node-67             	1637.0      	0.0         	                	;
 Node-68             	1637.0      	0.0         	                	;
 Node-69             	1632.0      	0.0         	                	;
 Node-70             	1633.0      	0.0         	                	;
 Node-71             	1632.0      	0.0         	                	;
 Node-72             	1632.0      	0.0         	                	;
 Node-73             	1631.0      	0.0         	                	;
 Node-74             	1631.0      	0.0         	                	;
 Node-75             	1631.0      	0.0         	                	;
 Node-98             	1631.0      	0.0         	                	;
 Node-97             	1630.0      	0.0         	                	;
 Node-78             	1632.0      	0.0         	                	;
 Node-79             	1633.0      	0.0         	                	;
 Node-80             	1635.0      	0.0         	                	;
 Node-81             	1637.0      	0.0         	                	;
 Node-99             	1639.0      	0.0         	                	;
 Node-83             	1640.0      	0.0         	                	;
 Node-84             	1644.0      	0.0         	                	;
 Node-85             	1647.0      	0.0         	                	;
 Node-117            	1650.0      	0.0         	                	;
 Node-87             	1651.0      	0.0         	                	;
 Node-88             	1652.0      	0.0         	                	;
 Node-89             	1650.0      	0.0         	                	;
 Node-90             	1648.0      	0.0         	                	;
 Node-91             	1645.0      	0.0         	                	;
 Node-92             	1639.0      	0.0         	                	;
 Node-119            	1639.0      	0.0         	                	;
 Node-94             	1639.0      	0.003703704 	                	;
 Node-95             	1639.0      	0.0         	                	;
 Node-100            	1641.0      	0.013888889 	                	;
 Node-101            	1647.0      	0.277777778 	                	;
 Node-102            	1647.0      	0.0         	                	;
 Node-104            	1650.0      	0.0         	                	;
 Node-105            	1649.0      	0.0         	                	;
 Node-106            	1650.0      	0.0         	                	;
 Node-107            	1650.0      	0.0         	                	;
 Node-108            	1649.0      	0.0         	                	;
 Node-109            	1651.0      	0.0         	                	;
 Node-110            	1653.0      	0.0         	                	;
 Node-111            	1656.0      	0.0         	                	;
 Node-112            	1656.0      	0.0         	                	;
 Node-113            	1660.0      	0.0         	                	;
 Node-114            	1658.0      	0.0         	                	;
 Node-115            	1656.0      	0.0         	                	;
 Node-116            	1653.0      	0.0         	                	;
 Node-120            	1639.0      	0.0         	                	;
 Node-122            	1707.0      	0.277777778 	                	;
 Node-196            	1752.0      	0.0         	                	;
 Node-124            	1752.0      	0.138888889 	                	;
 Node-221            	1878.0      	0.0         	                	;
 Node-126            	1872.0      	0.0         	                	;
 Node-127            	1867.0      	0.0         	                	;
 Node-128            	1861.0      	0.0         	                	;
 Node-129            	1854.0      	0.0         	                	;
 Node-130            	1850.0      	0.0         	                	;
 Node-131            	1848.0      	0.0         	                	;
 Node-132            	1851.0      	0.0         	                	;
 Node-133            	1854.0      	0.0         	                	;
 Node-134            	1860.0      	0.0         	                	;
 Node-135            	1860.0      	0.0         	                	;
 Node-136            	1864.0      	0.0         	                	;
 Node-137            	1867.0      	0.0         	                	;
 Node-138            	1867.0      	0.0         	                	;
 Node-139            	1865.0      	0.0         	                	;
 Node-140            	1864.0      	0.0         	                	;
 Node-141            	1863.0      	0.0         	                	;
 Node-142            	1862.0      	0.0         	                	;
 Node-143            	1861.0      	0.0         	                	;
 Node-144            	1861.0      	0.0         	                	;
 Node-145            	1860.0      	0.0         	                	;
 Node-146            	1858.0      	0.0         	                	;
 Node-222            	1862.0      	0.0         	                	;
 Node-148            	1860.0      	0.0         	                	;
 Node-149            	1858.0      	0.0         	                	;
 Node-150            	1854.0      	0.0         	                	;
 Node-151            	1852.0      	0.0         	                	;
 Node-152            	1850.0      	0.0         	                	;
 Node-153            	1846.0      	0.0         	                	;
 Node-154            	1844.0      	0.0         	                	;
 Node-155            	1843.0      	0.0         	                	;
 Node-156            	1842.0      	0.0         	                	;
 Node-157            	1838.0      	0.0         	                	;
 Node-158            	1836.0      	0.0         	                	;
 Node-159            	1838.0      	0.0         	                	;
 Node-160            	1838.0      	0.0         	                	;
 Node-161            	1836.0      	0.0         	                	;
 Node-162            	1837.0      	0.0         	                	;
 Node-163            	1838.0      	0.0         	                	;
 Node-164            	1838.0      	0.0         	                	;
 Node-165            	1836.0      	0.0         	                	;
 Node-166            	1836.0      	0.0         	                	;
 Node-167            	1835.0      	0.0         	                	;
 Node-168            	1833.0      	0.0         	                	;
 Node-169            	1834.0      	0.0         	                	;
 Node-224            	1833.0      	0.0         	                	;
 Node-171            	1832.0      	0.0         	                	;
 Node-172            	1832.0      	0.0         	                	;
 Node-173            	1831.0      	0.0         	                	;
 Node-174            	1828.0      	0.0         	                	;
 Node-175            	1825.0      	0.0         	                	;
 Node-176            	1822.0      	0.0         	                	;
 Node-177            	1815.0      	0.0         	                	;
 Node-178            	1809.0      	0.0         	                	;
 Node-179            	1801.0      	0.0         	                	;
 Node-180            	1797.0      	0.0         	                	;
 Node-181            	1789.0      	0.0         	                	;
 Node-182            	1786.0      	0.0         	                	;
 Node-227            	1784.0      	0.0         	                	;
 Node-184            	1782.0      	0.0         	                	;
 Node-185            	1780.0      	0.0         	                	;
 Node-186            	1776.0      	0.0         	                	;
 Node-187            	1771.0      	0.0         	                	;
 Node-188            	1770.0      	0.0         	                	;
 Node-189            	1767.0      	0.0         	                	;
 Node-190            	1763.0      	0.0         	                	;
 Node-191            	1759.0      	0.0         	                	;
 Node-192            	1755.0      	0.0         	                	;
 Node-193            	1754.0      	0.0         	                	;
 Node-194            	1753.0      	0.0         	                	;
 Node-195            	1753.0      	0.0         	                	;
 Node-197            	1751.0      	0.0         	                	;
 Node-198            	1752.0      	0.0         	                	;
 Node-199            	1749.0      	0.0         	                	;
 Node-200            	1746.0      	0.0         	                	;
 Node-201            	1743.0      	0.0         	                	;
 Node-202            	1741.0      	0.0         	                	;
 Node-204            	1738.0      	0.0         	                	;
 Node-208            	1737.0      	0.0         	                	;
 Node-209            	1737.0      	0.0         	                	;
 Node-210            	1737.0      	0.0         	                	;
 Node-211            	1738.0      	0.0         	                	;
 Node-212            	1738.0      	0.0         	                	;
 Node-213            	1738.0      	0.0         	                	;
 Node-214            	1738.0      	0.0         	                	;
 Node-215            	1737.0      	0.0         	                	;
 Node-235            	1888.0      	0.0         	                	;
 Node-218            	1884.0      	0.0         	                	;
 Node-219            	1884.0      	0.0         	                	;
 Node-220            	1879.0      	0.0         	                	;
 Node-223            	1862.0      	0.185185185 	                	;
 Node-225            	1832.0      	0.0         	                	;
 Node-226            	1832.0      	0.231481481 	                	;
 Node-228            	1784.0      	0.231481481 	                	;
 Node-230            	1896.0      	0.0         	                	;
 Node-231            	1888.0      	0.0         	                	;
 Node-234            	1888.0      	0.0         	                	;

[RESERVOIRS]
;ID                  	Head        	Pattern         
 Spring-5330         	1895        	                	;
 Spring-5331         	1896        	                	;

[TANKS]
;ID                  	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve
 Tank-18978          	1737        	0.75        	0.15000000000000002     	1.5         	5           	60.0        	                	;

[PIPES]
;ID                  	Node1               	Node2               	Length      	Diameter    	Roughness   	MinorLoss   	Status
 Pipe-109108-0       	Node-1              	Node-2              	4.458       	25          	100         	0           	Open  	;
 Pipe-109108-1       	Node-2              	Node-61             	8.645       	25          	100         	0           	Open  	;
 Pipe-109102-0       	Node-4              	Node-5              	9.278       	25          	100         	0           	Open  	;
 Pipe-109102-1       	Node-5              	Node-6              	11.297      	25          	100         	0           	Open  	;
 Pipe-109102-2       	Node-6              	Node-7              	11.26       	25          	100         	0           	Open  	;
 Pipe-109102-3       	Node-7              	Node-55             	13.435      	25          	100         	0           	Open  	;
 Pipe-109103-0       	Node-54             	Node-10             	6.366       	25          	100         	0           	Open  	;
 Pipe-109104-0       	Node-51             	Node-12             	3.704       	25          	100         	0           	Open  	;
 Pipe-109105-0       	Node-216            	Node-14             	14.38       	63          	100         	0           	Open  	;
 Pipe-109105-1       	Node-14             	Node-15             	37.35       	63          	100         	0           	Open  	;
 Pipe-109105-2       	Node-15             	Node-16             	38.119      	63          	100         	0           	Open  	;
 Pipe-109105-3       	Node-16             	Node-17             	33.513      	63          	100         	0           	Open  	;
 Pipe-109105-4       	Node-17             	Node-18             	40.193      	63          	100         	0           	Open  	;
 Pipe-109105-5       	Node-18             	Node-19             	42.809      	63          	100         	0           	Open  	;
 Pipe-109105-6       	Node-19             	Node-121            	42.24       	63          	100         	0           	Open  	;
 Pipe-109105-7       	Node-121            	Node-21             	3.405       	63          	100         	0           	Open  	;
 Pipe-109105-8       	Node-21             	Node-22             	5.403       	63          	100         	0           	Open  	;
 Pipe-109105-9       	Node-22             	Node-23             	4.582       	63          	100         	0           	Open  	;
 Pipe-109105-10      	Node-23             	Node-24             	6.136       	63          	100         	0           	Open  	;
 Pipe-109105-11      	Node-24             	Node-25             	7.716       	63          	100         	0           	Open  	;
 Pipe-109105-12      	Node-25             	Node-26             	5.494       	63          	100         	0           	Open  	;
 Pipe-109105-13      	Node-26             	Node-27             	26.885      	63          	100         	0           	Open  	;
 Pipe-109105-14      	Node-27             	Node-28             	45.958      	63          	100         	0           	Open  	;
 Pipe-109105-15      	Node-28             	Node-29             	38.724      	63          	100         	0           	Open  	;
 Pipe-109105-16      	Node-29             	Node-30             	34.272      	63          	100         	0           	Open  	;
 Pipe-109105-17      	Node-30             	Node-31             	19.661      	63          	100         	0           	Open  	;
 Pipe-109105-18      	Node-31             	Node-32             	16.603      	63          	100         	0           	Open  	;
 Pipe-109105-19      	Node-32             	Node-33             	21.624      	63          	100         	0           	Open  	;
 Pipe-109105-20      	Node-33             	Node-34             	25.257      	63          	100         	0           	Open  	;
 Pipe-109105-21      	Node-34             	Node-35             	34.287      	63          	100         	0           	Open  	;
 Pipe-109105-22      	Node-35             	Node-36             	48.221      	63          	100         	0           	Open  	;
 Pipe-109105-23      	Node-36             	Node-37             	46.586      	63          	100         	0           	Open  	;
 Pipe-109105-24      	Node-37             	Node-38             	49.562      	63          	100         	0           	Open  	;
 Pipe-109105-25      	Node-38             	Node-39             	57.867      	63          	100         	0           	Open  	;
 Pipe-109105-26      	Node-39             	Node-40             	52.625      	63          	100         	0           	Open  	;
 Pipe-109105-27      	Node-40             	Node-41             	53.445      	63          	100         	0           	Open  	;
 Pipe-109105-28      	Node-41             	Node-42             	53.149      	63          	100         	0           	Open  	;
 Pipe-109105-29      	Node-42             	Node-43             	55.131      	63          	100         	0           	Open  	;
 Pipe-109105-30      	Node-43             	Node-44             	76.333      	63          	100         	0           	Open  	;
 Pipe-109105-31      	Node-44             	Node-45             	53.88       	63          	100         	0           	Open  	;
 Pipe-109105-32      	Node-45             	Node-46             	44.83       	63          	100         	0           	Open  	;
 Pipe-109105-33      	Node-46             	Node-47             	37.381      	63          	100         	0           	Open  	;
 Pipe-109105-34      	Node-47             	Node-48             	36.737      	63          	100         	0           	Open  	;
 Pipe-109105-35      	Node-48             	Node-49             	20.938      	63          	100         	0           	Open  	;
 Pipe-109105-36      	Node-49             	Node-118            	16.245      	63          	100         	0           	Open  	;
 Pipe-109099-0       	Node-51             	Node-52             	11.549      	63          	100         	0           	Open  	;
 Pipe-109099-1       	Node-52             	Node-53             	22.804      	63          	100         	0           	Open  	;
 Pipe-109099-2       	Node-53             	Node-54             	34.297      	63          	100         	0           	Open  	;
 Pipe-109099-3       	Node-54             	Node-55             	26.712      	63          	100         	0           	Open  	;
 Pipe-109099-4       	Node-55             	Node-56             	19.26       	63          	100         	0           	Open  	;
 Pipe-109099-5       	Node-56             	Node-57             	23.284      	63          	100         	0           	Open  	;
 Pipe-109099-6       	Node-57             	Node-96             	18.875      	63          	100         	0           	Open  	;
 Pipe-109099-7       	Node-96             	Node-59             	18.871      	63          	100         	0           	Open  	;
 Pipe-109099-8       	Node-59             	Node-60             	22.245      	63          	100         	0           	Open  	;
 Pipe-109099-9       	Node-60             	Node-61             	19.266      	63          	100         	0           	Open  	;
 Pipe-109099-10      	Node-61             	Node-62             	27.41       	63          	100         	0           	Open  	;
 Pipe-109099-11      	Node-62             	Node-63             	27.186      	63          	100         	0           	Open  	;
 Pipe-109099-12      	Node-63             	Node-64             	33.843      	63          	100         	0           	Open  	;
 Pipe-109099-13      	Node-64             	Node-65             	45.777      	63          	100         	0           	Open  	;
 Pipe-109099-14      	Node-65             	Node-66             	41.444      	63          	100         	0           	Open  	;
 Pipe-109099-15      	Node-66             	Node-67             	37.183      	63          	100         	0           	Open  	;
 Pipe-109099-16      	Node-67             	Node-68             	40.138      	63          	100         	0           	Open  	;
 Pipe-109099-17      	Node-68             	Node-69             	39.326      	63          	100         	0           	Open  	;
 Pipe-109099-18      	Node-69             	Node-70             	33.631      	63          	100         	0           	Open  	;
 Pipe-109099-19      	Node-70             	Node-71             	28.682      	63          	100         	0           	Open  	;
 Pipe-109099-20      	Node-71             	Node-72             	27.145      	63          	100         	0           	Open  	;
 Pipe-109099-21      	Node-72             	Node-73             	16.087      	63          	100         	0           	Open  	;
 Pipe-109099-22      	Node-73             	Node-74             	11.21       	63          	100         	0           	Open  	;
 Pipe-109099-23      	Node-74             	Node-75             	11.48       	63          	100         	0           	Open  	;
 Pipe-109099-24      	Node-75             	Node-98             	20.97       	63          	100         	0           	Open  	;
 Pipe-109100-0       	Node-97             	Node-78             	13.551      	63          	100         	0           	Open  	;
 Pipe-109100-1       	Node-78             	Node-79             	13.377      	63          	100         	0           	Open  	;
 Pipe-109100-2       	Node-79             	Node-80             	29.583      	63          	100         	0           	Open  	;
 Pipe-109100-3       	Node-80             	Node-81             	31.763      	63          	100         	0           	Open  	;
 Pipe-109100-4       	Node-81             	Node-99             	32.706      	63          	100         	0           	Open  	;
 Pipe-109100-5       	Node-99             	Node-83             	20.416      	63          	100         	0           	Open  	;
 Pipe-109100-6       	Node-83             	Node-84             	31.274      	63          	100         	0           	Open  	;
 Pipe-109100-7       	Node-84             	Node-85             	29.923      	63          	100         	0           	Open  	;
 Pipe-109100-8       	Node-85             	Node-117            	29.581      	63          	100         	0           	Open  	;
 Pipe-109100-9       	Node-117            	Node-87             	31.102      	63          	100         	0           	Open  	;
 Pipe-109100-10      	Node-87             	Node-88             	38.568      	63          	100         	0           	Open  	;
 Pipe-109100-11      	Node-88             	Node-89             	42.297      	63          	100         	0           	Open  	;
 Pipe-109100-12      	Node-89             	Node-90             	22.294      	63          	100         	0           	Open  	;
 Pipe-109100-13      	Node-90             	Node-91             	17.462      	63          	100         	0           	Open  	;
 Pipe-109100-14      	Node-91             	Node-92             	30.643      	63          	100         	0           	Open  	;
 Pipe-109100-15      	Node-92             	Node-119            	23.184      	63          	100         	0           	Open  	;
 Pipe-109101-0       	Node-94             	Node-95             	5.927       	25          	100         	0           	Open  	;
 Pipe-109101-1       	Node-95             	Node-96             	9.877       	25          	100         	0           	Open  	;
 Pipe-109106-0       	Node-97             	Node-98             	17.014      	63          	100         	0           	Open  	;
 Pipe-109107-0       	Node-99             	Node-100            	10.955      	25          	100         	0           	Open  	;
 Pipe-109109-0       	Node-101            	Node-102            	3.808       	25          	100         	0           	Open  	;
 Pipe-109109-1       	Node-102            	Node-104            	4.945       	25          	100         	0           	Open  	;
 Pipe-109110-0       	Node-104            	Node-105            	20.159      	50          	100         	0           	Open  	;
 Pipe-109110-1       	Node-105            	Node-106            	28.951      	50          	100         	0           	Open  	;
 Pipe-109110-2       	Node-106            	Node-107            	26.49       	50          	100         	0           	Open  	;
 Pipe-109110-3       	Node-107            	Node-108            	22.627      	50          	100         	0           	Open  	;
 Pipe-109110-4       	Node-108            	Node-109            	44.236      	50          	100         	0           	Open  	;
 Pipe-109110-5       	Node-109            	Node-110            	30.07       	50          	100         	0           	Open  	;
 Pipe-109110-6       	Node-110            	Node-111            	19.134      	50          	100         	0           	Open  	;
 Pipe-109110-7       	Node-111            	Node-112            	20.798      	50          	100         	0           	Open  	;
 Pipe-109110-8       	Node-112            	Node-113            	27.296      	50          	100         	0           	Open  	;
 Pipe-109110-9       	Node-113            	Node-114            	26.141      	50          	100         	0           	Open  	;
 Pipe-109110-10      	Node-114            	Node-115            	36.577      	50          	100         	0           	Open  	;
 Pipe-109110-11      	Node-115            	Node-116            	32.504      	50          	100         	0           	Open  	;
 Pipe-109110-12      	Node-116            	Node-117            	26.785      	50          	100         	0           	Open  	;
 Pipe-109111-0       	Node-118            	Node-119            	12.176      	63          	100         	0           	Open  	;
 Pipe-109111-1       	Node-119            	Node-120            	2.7         	63          	100         	0           	Open  	;
 Pipe-109112-0       	Node-121            	Node-122            	9.156       	25          	100         	0           	Open  	;
 Pipe-109113-0       	Node-196            	Node-124            	2.948       	25          	100         	0           	Open  	;
 Pipe-109114-0       	Node-221            	Node-126            	19.888      	63          	100         	0           	Open  	;
 Pipe-109114-1       	Node-126            	Node-127            	18.643      	63          	100         	0           	Open  	;
 Pipe-109114-2       	Node-127            	Node-128            	22.265      	63          	100         	0           	Open  	;
 Pipe-109114-3       	Node-128            	Node-129            	22.427      	63          	100         	0           	Open  	;
 Pipe-109114-4       	Node-129            	Node-130            	24.452      	63          	100         	0           	Open  	;
 Pipe-109114-5       	Node-130            	Node-131            	27.903      	63          	100         	0           	Open  	;
 Pipe-109114-6       	Node-131            	Node-132            	26.819      	63          	100         	0           	Open  	;
 Pipe-109114-7       	Node-132            	Node-133            	31.561      	63          	100         	0           	Open  	;
 Pipe-109114-8       	Node-133            	Node-134            	36.896      	63          	100         	0           	Open  	;
 Pipe-109114-9       	Node-134            	Node-135            	32.121      	63          	100         	0           	Open  	;
 Pipe-109114-10      	Node-135            	Node-136            	35.721      	63          	100         	0           	Open  	;
 Pipe-109114-11      	Node-136            	Node-137            	25.281      	63          	100         	0           	Open  	;
 Pipe-109114-12      	Node-137            	Node-138            	23.85       	63          	100         	0           	Open  	;
 Pipe-109114-13      	Node-138            	Node-139            	27.926      	63          	100         	0           	Open  	;
 Pipe-109114-14      	Node-139            	Node-140            	30.606      	63          	100         	0           	Open  	;
 Pipe-109114-15      	Node-140            	Node-141            	27.849      	63          	100         	0           	Open  	;
 Pipe-109114-16      	Node-141            	Node-142            	30.969      	63          	100         	0           	Open  	;
 Pipe-109114-17      	Node-142            	Node-143            	22.595      	63          	100         	0           	Open  	;
 Pipe-109114-18      	Node-143            	Node-144            	23.305      	63          	100         	0           	Open  	;
 Pipe-109114-19      	Node-144            	Node-145            	28.191      	63          	100         	0           	Open  	;
 Pipe-109114-20      	Node-145            	Node-146            	26.621      	63          	100         	0           	Open  	;
 Pipe-109114-21      	Node-146            	Node-222            	31.135      	63          	100         	0           	Open  	;
 Pipe-109114-22      	Node-222            	Node-148            	20.163      	63          	100         	0           	Open  	;
 Pipe-109114-23      	Node-148            	Node-149            	27.203      	63          	100         	0           	Open  	;
 Pipe-109114-24      	Node-149            	Node-150            	31.356      	63          	100         	0           	Open  	;
 Pipe-109114-25      	Node-150            	Node-151            	36.373      	63          	100         	0           	Open  	;
 Pipe-109114-26      	Node-151            	Node-152            	41.49       	63          	100         	0           	Open  	;
 Pipe-109114-27      	Node-152            	Node-153            	42.142      	63          	100         	0           	Open  	;
 Pipe-109114-28      	Node-153            	Node-154            	48.211      	63          	100         	0           	Open  	;
 Pipe-109114-29      	Node-154            	Node-155            	39.875      	63          	100         	0           	Open  	;
 Pipe-109114-30      	Node-155            	Node-156            	39.986      	63          	100         	0           	Open  	;
 Pipe-109114-31      	Node-156            	Node-157            	45.478      	63          	100         	0           	Open  	;
 Pipe-109114-32      	Node-157            	Node-158            	40.786      	63          	100         	0           	Open  	;
 Pipe-109114-33      	Node-158            	Node-159            	34.058      	63          	100         	0           	Open  	;
 Pipe-109114-34      	Node-159            	Node-160            	31.796      	63          	100         	0           	Open  	;
 Pipe-109114-35      	Node-160            	Node-161            	30.011      	63          	100         	0           	Open  	;
 Pipe-109114-36      	Node-161            	Node-162            	38.492      	63          	100         	0           	Open  	;
 Pipe-109114-37      	Node-162            	Node-163            	35.259      	63          	100         	0           	Open  	;
 Pipe-109114-38      	Node-163            	Node-164            	23.332      	63          	100         	0           	Open  	;
 Pipe-109114-39      	Node-164            	Node-165            	23.836      	63          	100         	0           	Open  	;
 Pipe-109114-40      	Node-165            	Node-166            	30.761      	63          	100         	0           	Open  	;
 Pipe-109114-41      	Node-166            	Node-167            	35.861      	63          	100         	0           	Open  	;
 Pipe-109114-42      	Node-167            	Node-168            	35.736      	63          	100         	0           	Open  	;
 Pipe-109114-43      	Node-168            	Node-169            	33.217      	63          	100         	0           	Open  	;
 Pipe-109114-44      	Node-169            	Node-224            	32.193      	63          	100         	0           	Open  	;
 Pipe-109114-45      	Node-224            	Node-171            	11.157      	63          	100         	0           	Open  	;
 Pipe-109114-46      	Node-171            	Node-172            	11.04       	63          	100         	0           	Open  	;
 Pipe-109114-47      	Node-172            	Node-173            	14.87       	63          	100         	0           	Open  	;
 Pipe-109114-48      	Node-173            	Node-174            	19.733      	63          	100         	0           	Open  	;
 Pipe-109114-49      	Node-174            	Node-175            	29.086      	63          	100         	0           	Open  	;
 Pipe-109114-50      	Node-175            	Node-176            	37.782      	63          	100         	0           	Open  	;
 Pipe-109114-51      	Node-176            	Node-177            	51.673      	63          	100         	0           	Open  	;
 Pipe-109114-52      	Node-177            	Node-178            	45.423      	63          	100         	0           	Open  	;
 Pipe-109114-53      	Node-178            	Node-179            	48.129      	63          	100         	0           	Open  	;
 Pipe-109114-54      	Node-179            	Node-180            	37.799      	63          	100         	0           	Open  	;
 Pipe-109114-55      	Node-180            	Node-181            	79.845      	63          	100         	0           	Open  	;
 Pipe-109114-56      	Node-181            	Node-182            	49.866      	63          	100         	0           	Open  	;
 Pipe-109114-57      	Node-182            	Node-227            	20.782      	63          	100         	0           	Open  	;
 Pipe-109114-58      	Node-227            	Node-184            	34.511      	63          	100         	0           	Open  	;
 Pipe-109114-59      	Node-184            	Node-185            	39.03       	63          	100         	0           	Open  	;
 Pipe-109114-60      	Node-185            	Node-186            	53.596      	63          	100         	0           	Open  	;
 Pipe-109114-61      	Node-186            	Node-187            	56.47       	63          	100         	0           	Open  	;
 Pipe-109114-62      	Node-187            	Node-188            	57.697      	63          	100         	0           	Open  	;
 Pipe-109114-63      	Node-188            	Node-189            	61.36       	63          	100         	0           	Open  	;
 Pipe-109114-64      	Node-189            	Node-190            	51.477      	63          	100         	0           	Open  	;
 Pipe-109114-65      	Node-190            	Node-191            	27.463      	63          	100         	0           	Open  	;
 Pipe-109114-66      	Node-191            	Node-192            	27.477      	63          	100         	0           	Open  	;
 Pipe-109114-67      	Node-192            	Node-193            	25.075      	63          	100         	0           	Open  	;
 Pipe-109114-68      	Node-193            	Node-194            	21.921      	63          	100         	0           	Open  	;
 Pipe-109114-69      	Node-194            	Node-195            	25.678      	63          	100         	0           	Open  	;
 Pipe-109114-70      	Node-195            	Node-196            	16.221      	63          	100         	0           	Open  	;
 Pipe-109114-71      	Node-196            	Node-197            	23.637      	63          	100         	0           	Open  	;
 Pipe-109114-72      	Node-197            	Node-198            	26.485      	63          	100         	0           	Open  	;
 Pipe-109114-73      	Node-198            	Node-199            	24.651      	63          	100         	0           	Open  	;
 Pipe-109114-74      	Node-199            	Node-200            	28.418      	63          	100         	0           	Open  	;
 Pipe-109114-75      	Node-200            	Node-201            	25.069      	63          	100         	0           	Open  	;
 Pipe-109114-76      	Node-201            	Node-202            	24.278      	63          	100         	0           	Open  	;
 Pipe-109114-77      	Node-202            	Node-204            	17.223      	63          	100         	0           	Open  	;
 Pipe-109115-0       	Node-204            	Node-208            	7.435       	63          	100         	0           	Open  	;
 Pipe-109115-1       	Node-208            	Tank-18978          	5.287       	63          	100         	0           	Open  	;
 Pipe-109115-2       	Tank-18978          	Node-216            	5.073       	63          	100         	0           	Open  	;
 Pipe-109116-1       	Node-209            	Node-210            	1.217       	63          	100         	0           	Open  	;
 Pipe-109116-2       	Node-210            	Node-211            	1.74        	63          	100         	0           	Open  	;
 Pipe-109116-3       	Node-211            	Node-212            	2.245       	63          	100         	0           	Open  	;
 Pipe-109116-4       	Node-212            	Node-213            	1.871       	63          	100         	0           	Open  	;
 Pipe-109116-5       	Node-213            	Node-214            	2.138       	63          	100         	0           	Open  	;
 Pipe-109116-6       	Node-214            	Node-215            	1.949       	63          	100         	0           	Open  	;
 Pipe-109117-0       	Node-235            	Node-218            	2.698       	63          	100         	0           	Open  	;
 Pipe-109117-1       	Node-218            	Node-219            	4.687       	63          	100         	0           	Open  	;
 Pipe-109117-2       	Node-219            	Node-220            	6.258       	63          	100         	0           	Open  	;
 Pipe-109117-3       	Node-220            	Node-221            	8.319       	63          	100         	0           	Open  	;
 Pipe-109118-0       	Node-222            	Node-223            	5.961       	25          	100         	0           	Open  	;
 Pipe-109119-0       	Node-224            	Node-225            	4.206       	25          	100         	0           	Open  	;
 Pipe-109119-1       	Node-225            	Node-226            	4.98        	25          	100         	0           	Open  	;
 Pipe-109120-0       	Node-227            	Node-228            	7.82        	25          	100         	0           	Open  	;
 Pipe-109121-0       	Spring-5331         	Node-230            	5.479       	63          	100         	0           	Open  	;
 Pipe-109121-1       	Node-230            	Node-231            	5.174       	63          	100         	0           	Open  	;
 Pipe-109121-2       	Node-231            	Node-235            	4.757       	63          	100         	0           	Open  	;
 Pipe-109122-0       	Spring-5330         	Node-234            	6.318       	63          	100         	0           	Open  	;
 Pipe-109122-1       	Node-234            	Node-235            	4.641       	63          	100         	0           	Open  	;

[PUMPS]
;ID                  	Node1               	Node2               	Parameters  

[VALVES]
;ID                  	Node1           	Node2           	Diameter    	Type        	Setting     	MinorLoss   
 TCV-24099           	Node-215            	Node-216            	63.0        	TCV         	0           	0.0         	;
 TCV-24103           	Node-208            	Node-209            	63.0        	TCV         	0           	0.0         	;

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers

[CURVES]
;ID              	X-Value     	Y-Value     

[CONTROLS]

[RULES]

[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	0
 Hydraulic Timestep 	1:00
 Quality Timestep   	0:05
 Pattern Timestep   	1:00
 Pattern Start      	0:00
 Report Timestep    	1:00
 Report Start       	0:00
 Start ClockTime    	12 am
 Statistic          	None

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	H-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	40
 Accuracy           	0.001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	0
 Demand Multiplier  	1.0
 Emitter Exponent   	0.5
 Quality            	None mg/L
 Diffusivity        	1
 Tolerance          	0.01

[COORDINATES]
;Node                	X-Coord         	Y-Coord         
 Node-1              	29.633392       	-2.523273       
 Node-2              	29.63343        	-2.523261       
 Node-61             	29.633461       	-2.523332       
 Node-4              	29.634276       	-2.522799       
 Node-5              	29.634358       	-2.522814       
 Node-6              	29.634453       	-2.522851       
 Node-7              	29.634501       	-2.522941       
 Node-55             	29.634521       	-2.523061       
 Node-54             	29.634758       	-2.523022       
 Node-10             	29.634758       	-2.522965       
 Node-51             	29.635372       	-2.522969       
 Node-12             	29.635405       	-2.522966       
 Node-216            	29.635216       	-2.536992       
 Node-14             	29.635297       	-2.536891       
 Node-15             	29.635539       	-2.536657       
 Node-16             	29.635788       	-2.536421       
 Node-17             	29.635999       	-2.536206       
 Node-18             	29.636235       	-2.535931       
 Node-19             	29.636458       	-2.535616       
 Node-121            	29.636661       	-2.535293       
 Node-21             	29.636672       	-2.535265       
 Node-22             	29.63668        	-2.535217       
 Node-23             	29.636669       	-2.535177       
 Node-24             	29.636636       	-2.535133       
 Node-25             	29.636575       	-2.535099       
 Node-26             	29.636526       	-2.535091       
 Node-27             	29.636285       	-2.53509        
 Node-28             	29.635874       	-2.535125       
 Node-29             	29.635527       	-2.535145       
 Node-30             	29.635219       	-2.535139       
 Node-31             	29.635045       	-2.535106       
 Node-32             	29.634905       	-2.535055       
 Node-33             	29.634734       	-2.534963       
 Node-34             	29.63455        	-2.534829       
 Node-35             	29.634322       	-2.534621       
 Node-36             	29.633985       	-2.534347       
 Node-37             	29.633628       	-2.534128       
 Node-38             	29.633227       	-2.533934       
 Node-39             	29.632761       	-2.533703       
 Node-40             	29.63235        	-2.533469       
 Node-41             	29.631937       	-2.533223       
 Node-42             	29.631532       	-2.53297        
 Node-43             	29.631169       	-2.53263        
 Node-44             	29.630787       	-2.532058       
 Node-45             	29.630545       	-2.531637       
 Node-46             	29.630366       	-2.531274       
 Node-47             	29.630237       	-2.530962       
 Node-48             	29.63013        	-2.530648       
 Node-49             	29.630103       	-2.530461       
 Node-118            	29.630122       	-2.530316       
 Node-52             	29.635268       	-2.522975       
 Node-53             	29.635064       	-2.522997       
 Node-56             	29.634353       	-2.523104       
 Node-57             	29.63415        	-2.523155       
 Node-96             	29.633985       	-2.523191       
 Node-59             	29.633822       	-2.523237       
 Node-60             	29.633628       	-2.523285       
 Node-62             	29.633237       	-2.523434       
 Node-63             	29.633028       	-2.523562       
 Node-64             	29.632781       	-2.523739       
 Node-65             	29.6325         	-2.524042       
 Node-66             	29.632259       	-2.524327       
 Node-67             	29.632046       	-2.524585       
 Node-68             	29.631804       	-2.524854       
 Node-69             	29.631578       	-2.525127       
 Node-70             	29.631438       	-2.525396       
 Node-71             	29.631362       	-2.525644       
 Node-72             	29.631321       	-2.525885       
 Node-73             	29.631304       	-2.526029       
 Node-74             	29.631276       	-2.526127       
 Node-75             	29.631217       	-2.526211       
 Node-98             	29.631068       	-2.526328       
 Node-97             	29.630955       	-2.526431       
 Node-78             	29.630886       	-2.526532       
 Node-79             	29.630837       	-2.526642       
 Node-80             	29.630756       	-2.526897       
 Node-81             	29.630674       	-2.527172       
 Node-99             	29.630582       	-2.527452       
 Node-83             	29.630526       	-2.527628       
 Node-84             	29.630434       	-2.527895       
 Node-85             	29.630358       	-2.528154       
 Node-117            	29.630294       	-2.528413       
 Node-87             	29.630282       	-2.528694       
 Node-88             	29.630313       	-2.529041       
 Node-89             	29.63038        	-2.529417       
 Node-90             	29.630395       	-2.529617       
 Node-91             	29.630365       	-2.529772       
 Node-92             	29.630257       	-2.530027       
 Node-119            	29.630169       	-2.530216       
 Node-94             	29.633889       	-2.523128       
 Node-95             	29.63394        	-2.523114       
 Node-100            	29.630488       	-2.527426       
 Node-101            	29.627268       	-2.527165       
 Node-102            	29.627288       	-2.527194       
 Node-104            	29.627327       	-2.527213       
 Node-105            	29.627508       	-2.52723        
 Node-106            	29.627766       	-2.52726        
 Node-107            	29.628001       	-2.527298       
 Node-108            	29.628198       	-2.527349       
 Node-109            	29.62858        	-2.527457       
 Node-110            	29.628837       	-2.527541       
 Node-111            	29.628995       	-2.527609       
 Node-112            	29.62916        	-2.527696       
 Node-113            	29.629359       	-2.52784        
 Node-114            	29.629552       	-2.527974       
 Node-115            	29.62983        	-2.528151       
 Node-116            	29.630085       	-2.528293       
 Node-120            	29.630193       	-2.53022        
 Node-122            	29.636741       	-2.535313       
 Node-196            	29.633754       	-2.537712       
 Node-124            	29.633766       	-2.537736       
 Node-221            	29.637582       	-2.555509       
 Node-126            	29.637449       	-2.555389       
 Node-127            	29.637318       	-2.555283       
 Node-128            	29.637159       	-2.555162       
 Node-129            	29.636995       	-2.555044       
 Node-130            	29.636819       	-2.554912       
 Node-131            	29.636626       	-2.554751       
 Node-132            	29.636445       	-2.554591       
 Node-133            	29.63623        	-2.554405       
 Node-134            	29.635971       	-2.554198       
 Node-135            	29.635739       	-2.554025       
 Node-136            	29.635473       	-2.553845       
 Node-137            	29.635274       	-2.553736       
 Node-138            	29.63508        	-2.553645       
 Node-139            	29.63484        	-2.553571       
 Node-140            	29.634577       	-2.553491       
 Node-141            	29.634339       	-2.553413       
 Node-142            	29.63408        	-2.553312       
 Node-143            	29.633897       	-2.553224       
 Node-144            	29.633731       	-2.553096       
 Node-145            	29.633561       	-2.552907       
 Node-146            	29.633427       	-2.552708       
 Node-222            	29.633286       	-2.552465       
 Node-148            	29.633192       	-2.552309       
 Node-149            	29.633046       	-2.552112       
 Node-150            	29.63289        	-2.551877       
 Node-151            	29.632697       	-2.551612       
 Node-152            	29.63249        	-2.5513         
 Node-153            	29.632297       	-2.550972       
 Node-154            	29.632105       	-2.550583       
 Node-155            	29.631964       	-2.550251       
 Node-156            	29.631836       	-2.549914       
 Node-157            	29.631686       	-2.549532       
 Node-158            	29.631594       	-2.549175       
 Node-159            	29.631563       	-2.548869       
 Node-160            	29.631582       	-2.548583       
 Node-161            	29.631654       	-2.548322       
 Node-162            	29.631822       	-2.548018       
 Node-163            	29.632013       	-2.547764       
 Node-164            	29.632106       	-2.547575       
 Node-165            	29.632126       	-2.547361       
 Node-166            	29.632027       	-2.547102       
 Node-167            	29.631892       	-2.546807       
 Node-168            	29.631769       	-2.546509       
 Node-169            	29.631665       	-2.546228       
 Node-224            	29.631573       	-2.545953       
 Node-171            	29.631543       	-2.545856       
 Node-172            	29.631535       	-2.545757       
 Node-173            	29.631567       	-2.545626       
 Node-174            	29.631621       	-2.545457       
 Node-175            	29.631703       	-2.545207       
 Node-176            	29.631849       	-2.544899       
 Node-177            	29.632032       	-2.544471       
 Node-178            	29.632116       	-2.544069       
 Node-179            	29.632198       	-2.543642       
 Node-180            	29.632237       	-2.543303       
 Node-181            	29.632342       	-2.54259        
 Node-182            	29.632426       	-2.542148       
 Node-227            	29.632466       	-2.541964       
 Node-184            	29.632534       	-2.54166        
 Node-185            	29.632606       	-2.541315       
 Node-186            	29.632697       	-2.54084        
 Node-187            	29.632793       	-2.540339       
 Node-188            	29.632896       	-2.539828       
 Node-189            	29.633028       	-2.53929        
 Node-190            	29.633154       	-2.538843       
 Node-191            	29.633221       	-2.538604       
 Node-192            	29.633313       	-2.538374       
 Node-193            	29.63341        	-2.53817        
 Node-194            	29.633513       	-2.538001       
 Node-195            	29.633651       	-2.537815       
 Node-197            	29.633936       	-2.537601       
 Node-198            	29.634152       	-2.537501       
 Node-199            	29.634356       	-2.537416       
 Node-200            	29.634595       	-2.537325       
 Node-201            	29.634805       	-2.537242       
 Node-202            	29.635007       	-2.537162       
 Node-204            	29.635153       	-2.537109       
 Node-208            	29.635216       	-2.537086       
 Node-209            	29.6352         	-2.537083       
 Node-210            	29.635191       	-2.537077       
 Node-211            	29.635181       	-2.537065       
 Node-212            	29.635177       	-2.537045       
 Node-213            	29.635178       	-2.537028       
 Node-214            	29.635188       	-2.537011       
 Node-215            	29.635201       	-2.537          
 Node-235            	29.637726       	-2.555644       
 Node-218            	29.637708       	-2.555627       
 Node-219            	29.637678       	-2.555597       
 Node-220            	29.637638       	-2.555559       
 Node-223            	29.633239       	-2.552492       
 Node-225            	29.631604       	-2.545931       
 Node-226            	29.631637       	-2.545901       
 Node-228            	29.632399       	-2.541941       
 Node-230            	29.637812       	-2.555669       
 Node-231            	29.637767       	-2.555656       
 Node-234            	29.637757       	-2.555672       
 Spring-5330         	29.637799       	-2.55571        
 Spring-5331         	29.637859       	-2.555681       
 Tank-18978          	29.635216       	-2.537038       

[END]
