[TITLE]
2047 Biruru-Rugomero-Mbogo WSS in Huye District

[JUNCTIONS]
;ID                  	Elev        	Demand      	Pattern         
 Node-180            	1648.0      	0.0         	                	;
 Node-27             	1761.0      	0.0         	                	;
 Node-4              	1761.0      	0.0         	                	;
 Node-5              	1759.0      	0.0         	                	;
 Node-6              	1757.0      	0.0         	                	;
 Node-251            	1669.0      	0.0         	                	;
 Node-8              	1669.0      	0.00462963  	                	;
 Node-10             	1767.0      	0.0         	                	;
 Node-11             	1763.0      	0.0         	                	;
 Node-12             	1761.0      	0.0         	                	;
 Node-15             	1765.0      	0.0         	                	;
 Node-16             	1763.0      	0.0         	                	;
 Node-17             	1761.0      	0.0         	                	;
 Node-20             	1720.0      	0.0         	                	;
 Node-21             	1719.0      	0.0         	                	;
 Node-188            	1718.0      	0.0         	                	;
 Node-24             	1720.0      	0.0         	                	;
 Node-25             	1720.0      	0.0         	                	;
 Node-28             	1761.0      	0.0         	                	;
 Node-29             	1759.0      	0.0         	                	;
 Node-30             	1761.0      	0.0         	                	;
 Node-31             	1756.0      	0.0         	                	;
 Node-32             	1751.0      	0.0         	                	;
 Node-33             	1747.0      	0.0         	                	;
 Node-34             	1744.0      	0.0         	                	;
 Node-35             	1742.0      	0.0         	                	;
 Node-36             	1740.0      	0.0         	                	;
 Node-37             	1733.0      	0.0         	                	;
 Node-38             	1725.0      	0.0         	                	;
 Node-39             	1725.0      	0.0         	                	;
 Node-40             	1722.0      	0.0         	                	;
 Node-41             	1720.0      	0.0         	                	;
 Node-42             	1719.0      	0.0         	                	;
 Node-43             	1713.0      	0.0         	                	;
 Node-44             	1710.0      	0.0         	                	;
 Node-45             	1708.0      	0.0         	                	;
 Node-46             	1707.0      	0.0         	                	;
 Node-47             	1704.0      	0.0         	                	;
 Node-48             	1703.0      	0.0         	                	;
 Node-49             	1702.0      	0.0         	                	;
 Node-50             	1697.0      	0.231481481 	                	;
 Node-382            	1697.0      	0.0         	                	;
 Node-52             	1698.0      	0.0         	                	;
 Node-53             	1698.0      	0.0         	                	;
 Node-54             	1699.0      	0.0         	                	;
 Node-55             	1700.0      	0.0         	                	;
 Node-56             	1701.0      	0.0         	                	;
 Node-57             	1702.0      	0.0         	                	;
 Node-128            	1702.0      	0.0         	                	;
 Node-60             	1717.0      	0.166666667 	                	;
 Node-61             	1717.0      	0.0         	                	;
 Node-62             	1718.0      	0.0         	                	;
 Node-65             	1703.0      	0.0         	                	;
 Node-67             	1703.0      	0.0         	                	;
 Node-70             	1703.0      	0.0         	                	;
 Node-71             	1703.0      	0.0         	                	;
 Node-72             	1704.0      	0.0         	                	;
 Node-73             	1703.0      	0.0         	                	;
 Node-74             	1699.0      	0.0         	                	;
 Node-75             	1697.0      	0.0         	                	;
 Node-76             	1692.0      	0.0         	                	;
 Node-77             	1690.0      	0.0         	                	;
 Node-78             	1687.0      	0.0         	                	;
 Node-79             	1686.0      	0.0         	                	;
 Node-80             	1686.0      	0.0         	                	;
 Node-81             	1685.0      	0.0         	                	;
 Node-82             	1686.0      	0.0         	                	;
 Node-83             	1687.0      	0.0         	                	;
 Node-84             	1687.0      	0.0         	                	;
 Node-85             	1686.0      	0.0         	                	;
 Node-86             	1685.0      	0.0         	                	;
 Node-87             	1685.0      	0.0         	                	;
 Node-88             	1685.0      	0.0         	                	;
 Node-89             	1684.0      	0.0         	                	;
 Node-90             	1677.0      	0.0         	                	;
 Node-91             	1673.0      	0.0         	                	;
 Node-92             	1676.0      	0.0         	                	;
 Node-93             	1674.0      	0.0         	                	;
 Node-94             	1669.0      	0.0         	                	;
 Node-95             	1670.0      	0.0         	                	;
 Node-96             	1669.0      	0.0         	                	;
 Node-97             	1671.0      	0.0         	                	;
 Node-98             	1669.0      	0.0         	                	;
 Node-99             	1666.0      	0.0         	                	;
 Node-100            	1666.0      	0.0         	                	;
 Node-101            	1666.0      	0.0         	                	;
 Node-102            	1665.0      	0.0         	                	;
 Node-103            	1661.0      	0.0         	                	;
 Node-104            	1660.0      	0.0         	                	;
 Node-105            	1658.0      	0.0         	                	;
 Node-106            	1654.0      	0.0         	                	;
 Node-107            	1644.0      	0.0         	                	;
 Node-108            	1644.0      	0.0         	                	;
 Node-109            	1646.0      	0.0         	                	;
 Node-110            	1651.0      	0.0         	                	;
 Node-111            	1654.0      	0.0         	                	;
 Node-112            	1656.0      	0.0         	                	;
 Node-113            	1661.0      	0.0         	                	;
 Node-114            	1661.0      	0.0         	                	;
 Node-115            	1657.0      	0.0         	                	;
 Node-116            	1655.0      	0.0         	                	;
 Node-117            	1656.0      	0.0         	                	;
 Node-118            	1650.0      	0.0         	                	;
 Node-119            	1644.0      	0.0         	                	;
 Node-120            	1641.0      	0.0         	                	;
 Node-121            	1642.0      	0.0         	                	;
 Node-122            	1641.0      	0.0         	                	;
 Node-123            	1641.0      	0.0         	                	;
 Node-124            	1642.0      	0.0         	                	;
 Node-125            	1643.0      	0.0         	                	;
 Node-256            	1645.0      	0.0         	                	;
 Node-129            	1701.0      	0.0         	                	;
 Node-130            	1700.0      	0.0         	                	;
 Node-131            	1699.0      	0.0         	                	;
 Node-132            	1697.0      	0.0         	                	;
 Node-133            	1695.0      	0.0         	                	;
 Node-136            	1694.0      	0.0         	                	;
 Node-373            	1691.0      	0.0         	                	;
 Node-137            	1693.0      	0.248148148 	                	;
 Node-138            	1644.0      	0.023148148 	                	;
 Node-139            	1645.0      	0.0         	                	;
 Node-140            	1645.0      	0.0         	                	;
 Node-141            	1645.0      	0.0         	                	;
 Node-142            	1645.0      	0.0         	                	;
 Node-143            	1646.0      	0.0         	                	;
 Node-144            	1646.0      	0.0         	                	;
 Node-145            	1648.0      	0.0         	                	;
 Node-147            	1702.0      	0.555555556 	                	;
 Node-148            	1701.0      	0.0         	                	;
 Node-149            	1700.0      	0.0         	                	;
 Node-150            	1698.0      	0.0         	                	;
 Node-151            	1697.0      	0.0         	                	;
 Node-152            	1693.0      	0.0         	                	;
 Node-153            	1688.0      	0.0         	                	;
 Node-154            	1688.0      	0.0         	                	;
 Node-155            	1684.0      	0.0         	                	;
 Node-156            	1677.0      	0.0         	                	;
 Node-157            	1672.0      	0.0         	                	;
 Node-158            	1668.0      	0.0         	                	;
 Node-159            	1664.0      	0.0         	                	;
 Node-160            	1662.0      	0.0         	                	;
 Node-161            	1661.0      	0.0         	                	;
 Node-162            	1660.0      	0.0         	                	;
 Node-163            	1661.0      	0.0         	                	;
 Node-164            	1657.0      	0.0         	                	;
 Node-165            	1656.0      	0.0         	                	;
 Node-166            	1655.0      	0.0         	                	;
 Node-167            	1654.0      	0.0         	                	;
 Node-168            	1655.0      	0.0         	                	;
 Node-169            	1660.0      	0.0         	                	;
 Node-170            	1664.0      	0.0         	                	;
 Node-171            	1663.0      	0.0         	                	;
 Node-172            	1663.0      	0.0         	                	;
 Node-173            	1661.0      	0.0         	                	;
 Node-174            	1661.0      	0.0         	                	;
 Node-175            	1660.0      	0.0         	                	;
 Node-176            	1654.0      	0.0         	                	;
 Node-181            	1651.0      	0.0         	                	;
 Node-179            	1646.0      	0.0         	                	;
 Node-183            	1718.0      	0.0         	                	;
 Node-184            	1718.0      	0.0         	                	;
 Node-219            	1714.0      	0.0         	                	;
 Node-186            	1714.0      	0.0         	                	;
 Node-187            	1714.0      	0.005555556 	                	;
 Node-189            	1718.0      	0.0         	                	;
 Node-190            	1717.0      	0.0         	                	;
 Node-191            	1711.0      	0.0         	                	;
 Node-192            	1706.0      	0.0         	                	;
 Node-193            	1702.0      	0.0         	                	;
 Node-194            	1698.0      	0.0         	                	;
 Node-195            	1695.0      	0.0         	                	;
 Node-196            	1693.0      	0.0         	                	;
 Node-197            	1692.0      	0.0         	                	;
 Node-198            	1692.0      	0.0         	                	;
 Node-199            	1694.0      	0.0         	                	;
 Node-200            	1703.0      	0.0         	                	;
 Node-201            	1704.0      	0.0         	                	;
 Node-202            	1702.0      	0.0         	                	;
 Node-203            	1704.0      	0.0         	                	;
 Node-204            	1705.0      	0.0         	                	;
 Node-205            	1708.0      	0.0         	                	;
 Node-206            	1706.0      	0.0         	                	;
 Node-207            	1706.0      	0.0         	                	;
 Node-208            	1708.0      	0.0         	                	;
 Node-209            	1709.0      	0.0         	                	;
 Node-210            	1708.0      	0.0         	                	;
 Node-211            	1709.0      	0.0         	                	;
 Node-212            	1711.0      	0.0         	                	;
 Node-213            	1716.0      	0.0         	                	;
 Node-214            	1718.0      	0.0         	                	;
 Node-215            	1716.0      	0.0         	                	;
 Node-216            	1713.0      	0.0         	                	;
 Node-217            	1713.0      	0.0         	                	;
 Node-218            	1716.0      	0.0         	                	;
 Node-220            	1716.0      	0.0         	                	;
 Node-221            	1716.0      	0.0         	                	;
 Node-222            	1716.0      	0.0         	                	;
 Node-223            	1714.0      	0.0         	                	;
 Node-224            	1710.0      	0.0         	                	;
 Node-225            	1711.0      	0.0         	                	;
 Node-226            	1709.0      	0.0         	                	;
 Node-227            	1710.0      	0.0         	                	;
 Node-228            	1715.0      	0.0         	                	;
 Node-229            	1713.0      	0.0         	                	;
 Node-230            	1713.0      	0.0         	                	;
 Node-231            	1714.0      	0.0         	                	;
 Node-232            	1713.0      	0.0         	                	;
 Node-233            	1714.0      	0.0         	                	;
 Node-234            	1714.0      	0.0         	                	;
 Node-363            	1713.0      	0.0         	                	;
 Node-236            	1713.0      	0.0         	                	;
 Node-237            	1710.0      	0.0         	                	;
 Node-238            	1710.0      	0.0         	                	;
 Node-239            	1709.0      	0.0         	                	;
 Node-240            	1707.0      	0.0         	                	;
 Node-241            	1706.0      	0.0         	                	;
 Node-242            	1704.0      	0.0         	                	;
 Node-243            	1701.0      	0.0         	                	;
 Node-244            	1700.0      	0.0         	                	;
 Node-245            	1693.0      	0.0         	                	;
 Node-246            	1689.0      	0.0         	                	;
 Node-247            	1686.0      	0.0         	                	;
 Node-248            	1682.0      	0.0         	                	;
 Node-249            	1677.0      	0.0         	                	;
 Node-250            	1673.0      	0.0         	                	;
 Node-252            	1663.0      	0.0         	                	;
 Node-253            	1657.0      	0.0         	                	;
 Node-254            	1653.0      	0.0         	                	;
 Node-255            	1648.0      	0.0         	                	;
 Node-257            	1702.0      	0.0         	                	;
 Node-258            	1702.0      	0.0         	                	;
 Node-259            	1703.0      	0.0         	                	;
 Node-260            	1700.0      	0.0         	                	;
 Node-261            	1698.0      	0.0         	                	;
 Node-262            	1698.0      	0.0         	                	;
 Node-263            	1697.0      	0.0         	                	;
 Node-264            	1698.0      	0.0         	                	;
 Node-265            	1707.0      	0.0         	                	;
 Node-266            	1712.0      	0.0         	                	;
 Node-267            	1718.0      	0.0         	                	;
 Node-268            	1730.0      	0.0         	                	;
 Node-269            	1731.0      	0.0         	                	;
 Node-270            	1734.0      	0.0         	                	;
 Node-271            	1735.0      	0.0         	                	;
 Node-272            	1734.0      	0.0         	                	;
 Node-273            	1740.0      	0.0         	                	;
 Node-274            	1742.0      	0.0         	                	;
 Node-275            	1747.0      	0.0         	                	;
 Node-276            	1747.0      	0.0         	                	;
 Node-277            	1752.0      	0.0         	                	;
 Node-278            	1755.0      	0.0         	                	;
 Node-279            	1758.0      	0.0         	                	;
 Node-280            	1757.0      	0.0         	                	;
 Node-281            	1756.0      	0.0         	                	;
 Node-368            	1758.0      	0.0         	                	;
 Node-283            	1758.0      	0.0         	                	;
 Node-284            	1757.0      	0.0         	                	;
 Node-285            	1757.0      	0.0         	                	;
 Node-286            	1754.0      	0.0         	                	;
 Node-287            	1755.0      	0.0         	                	;
 Node-288            	1753.0      	0.0         	                	;
 Node-289            	1751.0      	0.0         	                	;
 Node-290            	1750.0      	0.0         	                	;
 Node-291            	1751.0      	0.0         	                	;
 Node-292            	1751.0      	0.0         	                	;
 Node-293            	1753.0      	0.0         	                	;
 Node-294            	1754.0      	0.0         	                	;
 Node-295            	1755.0      	0.0         	                	;
 Node-296            	1754.0      	0.0         	                	;
 Node-297            	1746.0      	0.0         	                	;
 Node-298            	1740.0      	0.0         	                	;
 Node-299            	1739.0      	0.0         	                	;
 Node-300            	1740.0      	0.0         	                	;
 Node-301            	1739.0      	0.0         	                	;
 Node-302            	1740.0      	0.0         	                	;
 Node-303            	1739.0      	0.0         	                	;
 Node-304            	1742.0      	0.0         	                	;
 Node-305            	1741.0      	0.0         	                	;
 Node-306            	1742.0      	0.0         	                	;
 Node-307            	1744.0      	0.0         	                	;
 Node-308            	1744.0      	0.0         	                	;
 Node-309            	1742.0      	0.0         	                	;
 Node-310            	1742.0      	0.0         	                	;
 Node-311            	1746.0      	0.0         	                	;
 Node-312            	1746.0      	0.0         	                	;
 Node-313            	1746.0      	0.0         	                	;
 Node-367            	1745.0      	0.0         	                	;
 Node-315            	1746.0      	0.0         	                	;
 Node-316            	1746.0      	0.0         	                	;
 Node-317            	1747.0      	0.0         	                	;
 Node-318            	1747.0      	0.0         	                	;
 Node-319            	1746.0      	0.0         	                	;
 Node-320            	1743.0      	0.0         	                	;
 Node-321            	1742.0      	0.0         	                	;
 Node-322            	1740.0      	0.0         	                	;
 Node-323            	1741.0      	0.0         	                	;
 Node-324            	1740.0      	0.0         	                	;
 Node-325            	1741.0      	0.0         	                	;
 Node-326            	1740.0      	0.0         	                	;
 Node-327            	1741.0      	0.0         	                	;
 Node-328            	1743.0      	0.0         	                	;
 Node-329            	1747.0      	0.0         	                	;
 Node-330            	1750.0      	0.0         	                	;
 Node-331            	1749.0      	0.0         	                	;
 Node-332            	1750.0      	0.0         	                	;
 Node-333            	1752.0      	0.0         	                	;
 Node-334            	1751.0      	0.0         	                	;
 Node-335            	1751.0      	0.0         	                	;
 Node-336            	1748.0      	0.0         	                	;
 Node-337            	1742.0      	0.0         	                	;
 Node-338            	1735.0      	0.0         	                	;
 Node-339            	1724.0      	0.0         	                	;
 Node-340            	1712.0      	0.0         	                	;
 Node-341            	1703.0      	0.0         	                	;
 Node-342            	1692.0      	0.0         	                	;
 Node-343            	1689.0      	0.0         	                	;
 Node-344            	1693.0      	0.0         	                	;
 Node-345            	1694.0      	0.0         	                	;
 Node-346            	1705.0      	0.0         	                	;
 Node-347            	1710.0      	0.0         	                	;
 Node-348            	1715.0      	0.0         	                	;
 Node-349            	1718.0      	0.0         	                	;
 Node-350            	1719.0      	0.0         	                	;
 Node-351            	1720.0      	0.0         	                	;
 Node-352            	1719.0      	0.0         	                	;
 Node-364            	1720.0      	0.0         	                	;
 Node-354            	1719.0      	0.0         	                	;
 Node-355            	1718.0      	0.0         	                	;
 Node-356            	1719.0      	0.0         	                	;
 Node-357            	1719.0      	0.0         	                	;
 Node-358            	1719.0      	0.0         	                	;
 Node-359            	1718.0      	0.0         	                	;
 Node-360            	1715.0      	0.0         	                	;
 Node-361            	1715.0      	0.0         	                	;
 Node-362            	1714.0      	0.0         	                	;
 Node-366            	1742.0      	0.37037037  	                	;
 Node-371            	1755.0      	0.0         	                	;
 Node-372            	1753.0      	0.231481481 	                	;
 Node-374            	1690.0      	0.161111111 	                	;
 Node-375            	1690.0      	0.001851852 	                	;
 Node-376            	1690.0      	0.0         	                	;
 Node-377            	1690.0      	0.0         	                	;
 Node-378            	1691.0      	0.0         	                	;
 Node-379            	1692.0      	0.0         	                	;
 Node-380            	1694.0      	0.0         	                	;
 Node-381            	1695.0      	0.0         	                	;

[RESERVOIRS]
;ID                  	Head        	Pattern         
 Spring-5325         	1769        	                	;
 Spring-5334         	1767        	                	;
 Spring-5335         	1721        	                	;
 Spring-5336         	1721        	                	;

[TANKS]
;ID                  	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve
 Tank-18917          	1648        	0.75        	0.15000000000000002     	1.5         	5           	5.0         	                	;
 Tank-18918          	1755        	0.75        	0.15000000000000002     	1.5         	5           	5.0         	                	;
 Tank-18922          	1719        	0.75        	0.15000000000000002     	1.5         	5           	5.0         	                	;
 Tank-18923          	1703        	0.75        	0.15000000000000002     	1.5         	5           	20.0        	                	;
 Tank-18924          	1703        	0.75        	0.15000000000000002     	1.5         	5           	40.0        	                	;

[PIPES]
;ID                  	Node1               	Node2               	Length      	Diameter    	Roughness   	MinorLoss   	Status
 Pipe-109148-0       	Node-180            	Tank-18917          	4.187       	32          	100         	0           	Open  	;
 Pipe-109133-0       	Node-27             	Node-4              	5.32        	32          	100         	0           	Open  	;
 Pipe-109133-1       	Node-4              	Node-5              	5.431       	32          	100         	0           	Open  	;
 Pipe-109133-2       	Node-5              	Node-6              	5.002       	32          	100         	0           	Open  	;
 Pipe-109154-0       	Node-251            	Node-8              	17.057      	25          	100         	0           	Open  	;
 Pipe-109131-0       	Spring-5334         	Node-10             	9.788       	63          	100         	0           	Open  	;
 Pipe-109131-1       	Node-10             	Node-11             	11.29       	63          	100         	0           	Open  	;
 Pipe-109131-2       	Node-11             	Node-12             	9.363       	63          	100         	0           	Open  	;
 Pipe-109131-3       	Node-12             	Node-27             	4.04        	63          	100         	0           	Open  	;
 Pipe-109132-0       	Spring-5325         	Node-15             	7.025       	63          	100         	0           	Open  	;
 Pipe-109132-1       	Node-15             	Node-16             	10.269      	63          	100         	0           	Open  	;
 Pipe-109132-2       	Node-16             	Node-17             	9.197       	63          	100         	0           	Open  	;
 Pipe-109132-3       	Node-17             	Node-27             	4.095       	63          	100         	0           	Open  	;
 Pipe-109155-0       	Spring-5335         	Node-20             	8.45        	50          	100         	0           	Open  	;
 Pipe-109155-1       	Node-20             	Node-21             	5.659       	50          	100         	0           	Open  	;
 Pipe-109155-2       	Node-21             	Node-188            	2.45        	50          	100         	0           	Open  	;
 Pipe-109156-0       	Spring-5336         	Node-24             	8.987       	63          	100         	0           	Open  	;
 Pipe-109156-1       	Node-24             	Node-25             	5.988       	63          	100         	0           	Open  	;
 Pipe-109156-2       	Node-25             	Node-188            	2.348       	63          	100         	0           	Open  	;
 Pipe-109134-0       	Node-27             	Node-28             	5.596       	63          	100         	0           	Open  	;
 Pipe-109134-1       	Node-28             	Node-29             	26.128      	63          	100         	0           	Open  	;
 Pipe-109134-2       	Node-29             	Node-30             	27.907      	63          	100         	0           	Open  	;
 Pipe-109134-3       	Node-30             	Node-31             	25.659      	63          	100         	0           	Open  	;
 Pipe-109134-4       	Node-31             	Node-32             	24.929      	63          	100         	0           	Open  	;
 Pipe-109134-5       	Node-32             	Node-33             	31.631      	63          	100         	0           	Open  	;
 Pipe-109134-6       	Node-33             	Node-34             	30.139      	63          	100         	0           	Open  	;
 Pipe-109134-7       	Node-34             	Node-35             	34.824      	63          	100         	0           	Open  	;
 Pipe-109134-8       	Node-35             	Node-36             	40.979      	63          	100         	0           	Open  	;
 Pipe-109134-9       	Node-36             	Node-37             	32.877      	63          	100         	0           	Open  	;
 Pipe-109134-10      	Node-37             	Node-38             	31.82       	63          	100         	0           	Open  	;
 Pipe-109134-11      	Node-38             	Node-39             	31.137      	63          	100         	0           	Open  	;
 Pipe-109134-12      	Node-39             	Node-40             	33.004      	63          	100         	0           	Open  	;
 Pipe-109134-13      	Node-40             	Node-41             	35.119      	63          	100         	0           	Open  	;
 Pipe-109134-14      	Node-41             	Node-42             	50.314      	63          	100         	0           	Open  	;
 Pipe-109134-15      	Node-42             	Node-43             	39.643      	63          	100         	0           	Open  	;
 Pipe-109134-16      	Node-43             	Node-44             	41.636      	63          	100         	0           	Open  	;
 Pipe-109134-17      	Node-44             	Node-45             	43.449      	63          	100         	0           	Open  	;
 Pipe-109134-18      	Node-45             	Node-46             	45.95       	63          	100         	0           	Open  	;
 Pipe-109134-19      	Node-46             	Node-47             	39.646      	63          	100         	0           	Open  	;
 Pipe-109134-20      	Node-47             	Node-48             	36.057      	63          	100         	0           	Open  	;
 Pipe-109134-21      	Node-48             	Node-49             	36.331      	63          	100         	0           	Open  	;
 Pipe-109134-22      	Node-49             	Node-257            	34.777      	63          	100         	0           	Open  	;
 Pipe-109134-23      	Node-257            	Node-258            	26.439      	63          	100         	0           	Open  	;
 Pipe-109134-24      	Node-258            	Node-259            	23.582      	63          	100         	0           	Open  	;
 Pipe-109134-25      	Node-259            	Node-260            	23.881      	63          	100         	0           	Open  	;
 Pipe-109134-26      	Node-260            	Node-261            	26.783      	63          	100         	0           	Open  	;
 Pipe-109134-27      	Node-261            	Node-262            	27.491      	63          	100         	0           	Open  	;
 Pipe-109134-28      	Node-262            	Node-263            	19.626      	63          	100         	0           	Open  	;
 Pipe-109134-29      	Node-263            	Node-264            	26.147      	63          	100         	0           	Open  	;
 Pipe-109134-30      	Node-264            	Node-265            	37.112      	63          	100         	0           	Open  	;
 Pipe-109134-31      	Node-265            	Node-266            	39.191      	63          	100         	0           	Open  	;
 Pipe-109134-32      	Node-266            	Node-267            	41.433      	63          	100         	0           	Open  	;
 Pipe-109134-33      	Node-267            	Node-268            	46.815      	63          	100         	0           	Open  	;
 Pipe-109134-34      	Node-268            	Node-269            	37.827      	63          	100         	0           	Open  	;
 Pipe-109134-35      	Node-269            	Node-270            	43.469      	63          	100         	0           	Open  	;
 Pipe-109134-36      	Node-270            	Node-271            	43.207      	63          	100         	0           	Open  	;
 Pipe-109134-37      	Node-271            	Node-272            	41.653      	63          	100         	0           	Open  	;
 Pipe-109134-38      	Node-272            	Node-273            	37.953      	63          	100         	0           	Open  	;
 Pipe-109134-39      	Node-273            	Node-274            	37.388      	63          	100         	0           	Open  	;
 Pipe-109134-40      	Node-274            	Node-275            	37.975      	63          	100         	0           	Open  	;
 Pipe-109134-41      	Node-275            	Node-276            	33.231      	63          	100         	0           	Open  	;
 Pipe-109134-42      	Node-276            	Node-277            	39.244      	63          	100         	0           	Open  	;
 Pipe-109134-43      	Node-277            	Node-278            	36.015      	63          	100         	0           	Open  	;
 Pipe-109134-44      	Node-278            	Node-279            	30.723      	63          	100         	0           	Open  	;
 Pipe-109134-45      	Node-279            	Node-280            	25.211      	63          	100         	0           	Open  	;
 Pipe-109134-46      	Node-280            	Node-281            	17.101      	63          	100         	0           	Open  	;
 Pipe-109134-47      	Node-281            	Node-368            	14.902      	63          	100         	0           	Open  	;
 Pipe-109134-48      	Node-368            	Node-283            	23.217      	63          	100         	0           	Open  	;
 Pipe-109134-49      	Node-283            	Node-284            	16.19       	63          	100         	0           	Open  	;
 Pipe-109134-50      	Node-284            	Node-285            	16.4        	63          	100         	0           	Open  	;
 Pipe-109134-51      	Node-285            	Node-286            	40.236      	63          	100         	0           	Open  	;
 Pipe-109134-52      	Node-286            	Node-287            	22.922      	63          	100         	0           	Open  	;
 Pipe-109134-53      	Node-287            	Node-288            	20.036      	63          	100         	0           	Open  	;
 Pipe-109134-54      	Node-288            	Node-289            	23.482      	63          	100         	0           	Open  	;
 Pipe-109134-55      	Node-289            	Node-290            	23.024      	63          	100         	0           	Open  	;
 Pipe-109134-56      	Node-290            	Node-291            	22.251      	63          	100         	0           	Open  	;
 Pipe-109134-57      	Node-291            	Node-292            	24.879      	63          	100         	0           	Open  	;
 Pipe-109134-58      	Node-292            	Node-293            	44.523      	63          	100         	0           	Open  	;
 Pipe-109134-59      	Node-293            	Node-294            	46.116      	63          	100         	0           	Open  	;
 Pipe-109134-60      	Node-294            	Node-295            	37.396      	63          	100         	0           	Open  	;
 Pipe-109134-61      	Node-295            	Node-296            	33.877      	63          	100         	0           	Open  	;
 Pipe-109134-62      	Node-296            	Node-297            	35.891      	63          	100         	0           	Open  	;
 Pipe-109134-63      	Node-297            	Node-298            	40.692      	63          	100         	0           	Open  	;
 Pipe-109134-64      	Node-298            	Node-299            	33.379      	63          	100         	0           	Open  	;
 Pipe-109134-65      	Node-299            	Node-300            	12.766      	63          	100         	0           	Open  	;
 Pipe-109134-66      	Node-300            	Node-301            	12.792      	63          	100         	0           	Open  	;
 Pipe-109134-67      	Node-301            	Node-302            	11.867      	63          	100         	0           	Open  	;
 Pipe-109134-68      	Node-302            	Node-303            	11.128      	63          	100         	0           	Open  	;
 Pipe-109134-69      	Node-303            	Node-304            	26.998      	63          	100         	0           	Open  	;
 Pipe-109134-70      	Node-304            	Node-305            	30.248      	63          	100         	0           	Open  	;
 Pipe-109134-71      	Node-305            	Node-306            	28.093      	63          	100         	0           	Open  	;
 Pipe-109134-72      	Node-306            	Node-307            	30.242      	63          	100         	0           	Open  	;
 Pipe-109134-73      	Node-307            	Node-308            	26.123      	63          	100         	0           	Open  	;
 Pipe-109134-74      	Node-308            	Node-309            	30.834      	63          	100         	0           	Open  	;
 Pipe-109134-75      	Node-309            	Node-310            	27.319      	63          	100         	0           	Open  	;
 Pipe-109134-76      	Node-310            	Node-311            	26.612      	63          	100         	0           	Open  	;
 Pipe-109134-77      	Node-311            	Node-312            	23.324      	63          	100         	0           	Open  	;
 Pipe-109134-78      	Node-312            	Node-313            	19.218      	63          	100         	0           	Open  	;
 Pipe-109134-79      	Node-313            	Node-367            	15.472      	63          	100         	0           	Open  	;
 Pipe-109134-80      	Node-367            	Node-315            	11.886      	63          	100         	0           	Open  	;
 Pipe-109134-81      	Node-315            	Node-316            	16.013      	63          	100         	0           	Open  	;
 Pipe-109134-82      	Node-316            	Node-317            	25.906      	63          	100         	0           	Open  	;
 Pipe-109134-83      	Node-317            	Node-318            	31.152      	63          	100         	0           	Open  	;
 Pipe-109134-84      	Node-318            	Node-319            	26.89       	63          	100         	0           	Open  	;
 Pipe-109134-85      	Node-319            	Node-320            	30.214      	63          	100         	0           	Open  	;
 Pipe-109134-86      	Node-320            	Node-321            	24.241      	63          	100         	0           	Open  	;
 Pipe-109134-87      	Node-321            	Node-322            	21.832      	63          	100         	0           	Open  	;
 Pipe-109134-88      	Node-322            	Node-323            	23.83       	63          	100         	0           	Open  	;
 Pipe-109134-89      	Node-323            	Node-324            	26.988      	63          	100         	0           	Open  	;
 Pipe-109134-90      	Node-324            	Node-325            	20.557      	63          	100         	0           	Open  	;
 Pipe-109134-91      	Node-325            	Node-326            	19.353      	63          	100         	0           	Open  	;
 Pipe-109134-92      	Node-326            	Node-327            	46.425      	63          	100         	0           	Open  	;
 Pipe-109134-93      	Node-327            	Node-328            	34.632      	63          	100         	0           	Open  	;
 Pipe-109134-94      	Node-328            	Node-329            	25.609      	63          	100         	0           	Open  	;
 Pipe-109134-95      	Node-329            	Node-330            	22.233      	63          	100         	0           	Open  	;
 Pipe-109134-96      	Node-330            	Node-331            	15.822      	63          	100         	0           	Open  	;
 Pipe-109134-97      	Node-331            	Node-332            	14.36       	63          	100         	0           	Open  	;
 Pipe-109134-98      	Node-332            	Node-333            	14.016      	63          	100         	0           	Open  	;
 Pipe-109134-99      	Node-333            	Node-334            	13.557      	63          	100         	0           	Open  	;
 Pipe-109134-100     	Node-334            	Node-335            	23.68       	63          	100         	0           	Open  	;
 Pipe-109134-101     	Node-335            	Node-336            	25.492      	63          	100         	0           	Open  	;
 Pipe-109134-102     	Node-336            	Node-337            	25.419      	63          	100         	0           	Open  	;
 Pipe-109134-103     	Node-337            	Node-338            	26.967      	63          	100         	0           	Open  	;
 Pipe-109134-104     	Node-338            	Node-339            	27.417      	63          	100         	0           	Open  	;
 Pipe-109134-105     	Node-339            	Node-340            	27.941      	63          	100         	0           	Open  	;
 Pipe-109134-106     	Node-340            	Node-341            	22.225      	63          	100         	0           	Open  	;
 Pipe-109134-107     	Node-341            	Node-342            	20.519      	63          	100         	0           	Open  	;
 Pipe-109134-108     	Node-342            	Node-343            	16.457      	63          	100         	0           	Open  	;
 Pipe-109134-109     	Node-343            	Node-344            	23.891      	63          	100         	0           	Open  	;
 Pipe-109134-110     	Node-344            	Node-345            	25.787      	63          	100         	0           	Open  	;
 Pipe-109134-111     	Node-345            	Node-346            	26.636      	63          	100         	0           	Open  	;
 Pipe-109134-112     	Node-346            	Node-347            	28.589      	63          	100         	0           	Open  	;
 Pipe-109134-113     	Node-347            	Node-348            	26.563      	63          	100         	0           	Open  	;
 Pipe-109134-114     	Node-348            	Node-349            	33.909      	63          	100         	0           	Open  	;
 Pipe-109134-115     	Node-349            	Node-350            	31.868      	63          	100         	0           	Open  	;
 Pipe-109134-116     	Node-350            	Node-351            	34.312      	63          	100         	0           	Open  	;
 Pipe-109134-117     	Node-351            	Node-352            	27.665      	63          	100         	0           	Open  	;
 Pipe-109134-118     	Node-352            	Node-364            	17.628      	63          	100         	0           	Open  	;
 Pipe-109134-119     	Node-364            	Node-354            	12.161      	63          	100         	0           	Open  	;
 Pipe-109134-120     	Node-354            	Node-355            	16.649      	63          	100         	0           	Open  	;
 Pipe-109134-121     	Node-355            	Node-356            	23.342      	63          	100         	0           	Open  	;
 Pipe-109134-122     	Node-356            	Node-357            	21.714      	63          	100         	0           	Open  	;
 Pipe-109134-123     	Node-357            	Node-358            	28.449      	63          	100         	0           	Open  	;
 Pipe-109134-124     	Node-358            	Node-359            	20.581      	63          	100         	0           	Open  	;
 Pipe-109134-125     	Node-359            	Node-360            	20.88       	63          	100         	0           	Open  	;
 Pipe-109134-126     	Node-360            	Node-361            	19.263      	63          	100         	0           	Open  	;
 Pipe-109134-127     	Node-361            	Node-362            	24.55       	63          	100         	0           	Open  	;
 Pipe-109134-128     	Node-362            	Node-363            	13.467      	63          	100         	0           	Open  	;
 Pipe-109135-0       	Node-364            	Tank-18922          	11.82       	32          	100         	0           	Open  	;
 Pipe-109136-0       	Node-366            	Node-367            	13.247      	25          	100         	0           	Open  	;
 Pipe-109137-0       	Node-368            	Tank-18918          	9.449       	50          	100         	0           	Open  	;
 Pipe-109137-1       	Tank-18918          	Node-371            	1.696       	50          	100         	0           	Open  	;
 Pipe-109139-0       	Node-373            	Node-374            	18.107      	32          	100         	0           	Open  	;
 Pipe-109140-0       	Node-375            	Node-376            	10.765      	25          	100         	0           	Open  	;
 Pipe-109140-1       	Node-376            	Node-377            	15.108      	25          	100         	0           	Open  	;
 Pipe-109140-2       	Node-377            	Node-378            	22.376      	25          	100         	0           	Open  	;
 Pipe-109140-3       	Node-378            	Node-379            	29.875      	25          	100         	0           	Open  	;
 Pipe-109140-4       	Node-379            	Node-380            	25.009      	25          	100         	0           	Open  	;
 Pipe-109140-5       	Node-380            	Node-381            	35.677      	25          	100         	0           	Open  	;
 Pipe-109140-6       	Node-381            	Node-382            	25.417      	25          	100         	0           	Open  	;
 Pipe-109141-0       	Node-50             	Node-382            	3.824       	25          	100         	0           	Open  	;
 Pipe-109141-1       	Node-382            	Node-52             	20.674      	25          	100         	0           	Open  	;
 Pipe-109141-2       	Node-52             	Node-53             	35.552      	25          	100         	0           	Open  	;
 Pipe-109141-3       	Node-53             	Node-54             	43.606      	25          	100         	0           	Open  	;
 Pipe-109141-4       	Node-54             	Node-55             	32.781      	25          	100         	0           	Open  	;
 Pipe-109141-5       	Node-55             	Node-56             	35.646      	25          	100         	0           	Open  	;
 Pipe-109141-6       	Node-56             	Node-57             	28.555      	25          	100         	0           	Open  	;
 Pipe-109141-7       	Node-57             	Node-128            	13.377      	25          	100         	0           	Open  	;
 Pipe-109141-8       	Node-128            	Tank-18924          	4.942       	25          	100         	0           	Open  	;
 Pipe-109142-0       	Node-60             	Node-61             	12.749      	25          	100         	0           	Open  	;
 Pipe-109142-1       	Node-61             	Node-62             	11.392      	25          	100         	0           	Open  	;
 Pipe-109143-0       	Tank-18924          	Node-65             	3.801       	50          	100         	0           	Open  	;
 Pipe-109143-1       	Node-65             	Tank-18923          	5.328       	50          	100         	0           	Open  	;
 Pipe-109143-2       	Tank-18923          	Node-67             	3.261       	50          	100         	0           	Open  	;
 Pipe-109144-0       	Tank-18924          	Node-70             	9.414       	63          	100         	0           	Open  	;
 Pipe-109144-1       	Node-70             	Node-71             	15.728      	63          	100         	0           	Open  	;
 Pipe-109144-2       	Node-71             	Node-72             	17.853      	63          	100         	0           	Open  	;
 Pipe-109144-3       	Node-72             	Node-73             	20.795      	63          	100         	0           	Open  	;
 Pipe-109144-4       	Node-73             	Node-74             	26.142      	63          	100         	0           	Open  	;
 Pipe-109144-5       	Node-74             	Node-75             	25.448      	63          	100         	0           	Open  	;
 Pipe-109144-6       	Node-75             	Node-76             	36.88       	63          	100         	0           	Open  	;
 Pipe-109144-7       	Node-76             	Node-77             	29.816      	63          	100         	0           	Open  	;
 Pipe-109144-8       	Node-77             	Node-78             	32.454      	63          	100         	0           	Open  	;
 Pipe-109144-9       	Node-78             	Node-79             	37.689      	63          	100         	0           	Open  	;
 Pipe-109144-10      	Node-79             	Node-80             	28.532      	63          	100         	0           	Open  	;
 Pipe-109144-11      	Node-80             	Node-81             	33.397      	63          	100         	0           	Open  	;
 Pipe-109144-12      	Node-81             	Node-82             	39.428      	63          	100         	0           	Open  	;
 Pipe-109144-13      	Node-82             	Node-83             	14.636      	63          	100         	0           	Open  	;
 Pipe-109144-14      	Node-83             	Node-84             	17.17       	63          	100         	0           	Open  	;
 Pipe-109144-15      	Node-84             	Node-85             	21.062      	63          	100         	0           	Open  	;
 Pipe-109144-16      	Node-85             	Node-86             	13.432      	63          	100         	0           	Open  	;
 Pipe-109144-17      	Node-86             	Node-87             	13.846      	63          	100         	0           	Open  	;
 Pipe-109144-18      	Node-87             	Node-88             	16.725      	63          	100         	0           	Open  	;
 Pipe-109144-19      	Node-88             	Node-89             	18.175      	63          	100         	0           	Open  	;
 Pipe-109144-20      	Node-89             	Node-90             	38.841      	63          	100         	0           	Open  	;
 Pipe-109144-21      	Node-90             	Node-91             	53.18       	63          	100         	0           	Open  	;
 Pipe-109144-22      	Node-91             	Node-92             	16.752      	63          	100         	0           	Open  	;
 Pipe-109144-23      	Node-92             	Node-93             	18.564      	63          	100         	0           	Open  	;
 Pipe-109144-24      	Node-93             	Node-94             	16.624      	63          	100         	0           	Open  	;
 Pipe-109144-25      	Node-94             	Node-95             	12.75       	63          	100         	0           	Open  	;
 Pipe-109144-26      	Node-95             	Node-96             	16.062      	63          	100         	0           	Open  	;
 Pipe-109144-27      	Node-96             	Node-97             	31.762      	63          	100         	0           	Open  	;
 Pipe-109144-28      	Node-97             	Node-98             	38.706      	63          	100         	0           	Open  	;
 Pipe-109144-29      	Node-98             	Node-99             	37.915      	63          	100         	0           	Open  	;
 Pipe-109144-30      	Node-99             	Node-100            	41.142      	63          	100         	0           	Open  	;
 Pipe-109144-31      	Node-100            	Node-101            	43.38       	63          	100         	0           	Open  	;
 Pipe-109144-32      	Node-101            	Node-102            	26.829      	63          	100         	0           	Open  	;
 Pipe-109144-33      	Node-102            	Node-103            	26.703      	63          	100         	0           	Open  	;
 Pipe-109144-34      	Node-103            	Node-104            	31.019      	63          	100         	0           	Open  	;
 Pipe-109144-35      	Node-104            	Node-105            	34.693      	63          	100         	0           	Open  	;
 Pipe-109144-36      	Node-105            	Node-106            	31.285      	63          	100         	0           	Open  	;
 Pipe-109144-37      	Node-106            	Node-107            	42.06       	63          	100         	0           	Open  	;
 Pipe-109144-38      	Node-107            	Node-108            	28.029      	63          	100         	0           	Open  	;
 Pipe-109144-39      	Node-108            	Node-109            	26.041      	63          	100         	0           	Open  	;
 Pipe-109144-40      	Node-109            	Node-110            	36.74       	63          	100         	0           	Open  	;
 Pipe-109144-41      	Node-110            	Node-111            	39.404      	63          	100         	0           	Open  	;
 Pipe-109144-42      	Node-111            	Node-112            	41.539      	63          	100         	0           	Open  	;
 Pipe-109144-43      	Node-112            	Node-113            	56.627      	63          	100         	0           	Open  	;
 Pipe-109144-44      	Node-113            	Node-114            	44.808      	63          	100         	0           	Open  	;
 Pipe-109144-45      	Node-114            	Node-115            	49.484      	63          	100         	0           	Open  	;
 Pipe-109144-46      	Node-115            	Node-116            	43.158      	63          	100         	0           	Open  	;
 Pipe-109144-47      	Node-116            	Node-117            	50.842      	63          	100         	0           	Open  	;
 Pipe-109144-48      	Node-117            	Node-118            	46.612      	63          	100         	0           	Open  	;
 Pipe-109144-49      	Node-118            	Node-119            	36.29       	63          	100         	0           	Open  	;
 Pipe-109144-50      	Node-119            	Node-120            	37.678      	63          	100         	0           	Open  	;
 Pipe-109144-51      	Node-120            	Node-121            	39.355      	63          	100         	0           	Open  	;
 Pipe-109144-52      	Node-121            	Node-122            	40.155      	63          	100         	0           	Open  	;
 Pipe-109144-53      	Node-122            	Node-123            	31.246      	63          	100         	0           	Open  	;
 Pipe-109144-54      	Node-123            	Node-124            	39.046      	63          	100         	0           	Open  	;
 Pipe-109144-55      	Node-124            	Node-125            	36.263      	63          	100         	0           	Open  	;
 Pipe-109144-56      	Node-125            	Node-256            	20.262      	63          	100         	0           	Open  	;
 Pipe-109145-0       	Tank-18924          	Node-128            	4.942       	40          	100         	0           	Open  	;
 Pipe-109145-2       	Node-129            	Node-130            	19.55       	40          	100         	0           	Open  	;
 Pipe-109145-3       	Node-130            	Node-131            	25.201      	40          	100         	0           	Open  	;
 Pipe-109145-4       	Node-131            	Node-132            	28.916      	40          	100         	0           	Open  	;
 Pipe-109145-5       	Node-132            	Node-133            	27.819      	40          	100         	0           	Open  	;
 Pipe-109145-6       	Node-133            	Node-136            	31.612      	40          	100         	0           	Open  	;
 Pipe-109145-7       	Node-136            	Node-373            	15.197      	40          	100         	0           	Open  	;
 Pipe-109146-0       	Node-136            	Node-137            	15.313      	32          	100         	0           	Open  	;
 Pipe-109147-0       	Node-138            	Node-139            	22.599      	25          	100         	0           	Open  	;
 Pipe-109147-1       	Node-139            	Node-140            	17.735      	25          	100         	0           	Open  	;
 Pipe-109147-2       	Node-140            	Node-141            	2.734       	25          	100         	0           	Open  	;
 Pipe-109147-3       	Node-141            	Node-142            	2.093       	25          	100         	0           	Open  	;
 Pipe-109147-4       	Node-142            	Node-143            	3.473       	25          	100         	0           	Open  	;
 Pipe-109147-5       	Node-143            	Node-144            	2.704       	25          	100         	0           	Open  	;
 Pipe-109147-6       	Node-144            	Node-145            	3.211       	25          	100         	0           	Open  	;
 Pipe-109149-0       	Node-147            	Node-148            	8.474       	32          	100         	0           	Open  	;
 Pipe-109149-1       	Node-148            	Node-149            	9.237       	32          	100         	0           	Open  	;
 Pipe-109149-2       	Node-149            	Node-150            	9.63        	32          	100         	0           	Open  	;
 Pipe-109149-3       	Node-150            	Node-151            	12.87       	32          	100         	0           	Open  	;
 Pipe-109149-4       	Node-151            	Node-152            	15.591      	32          	100         	0           	Open  	;
 Pipe-109149-5       	Node-152            	Node-153            	20.808      	32          	100         	0           	Open  	;
 Pipe-109149-6       	Node-153            	Node-154            	23.568      	32          	100         	0           	Open  	;
 Pipe-109149-7       	Node-154            	Node-155            	40.787      	32          	100         	0           	Open  	;
 Pipe-109149-8       	Node-155            	Node-156            	52.664      	32          	100         	0           	Open  	;
 Pipe-109149-9       	Node-156            	Node-157            	58.559      	32          	100         	0           	Open  	;
 Pipe-109149-10      	Node-157            	Node-158            	53.121      	32          	100         	0           	Open  	;
 Pipe-109149-11      	Node-158            	Node-159            	35.916      	32          	100         	0           	Open  	;
 Pipe-109149-12      	Node-159            	Node-160            	22.216      	32          	100         	0           	Open  	;
 Pipe-109149-13      	Node-160            	Node-161            	10.743      	32          	100         	0           	Open  	;
 Pipe-109149-14      	Node-161            	Node-162            	9.859       	32          	100         	0           	Open  	;
 Pipe-109149-15      	Node-162            	Node-163            	11.235      	32          	100         	0           	Open  	;
 Pipe-109149-16      	Node-163            	Node-164            	18.331      	32          	100         	0           	Open  	;
 Pipe-109149-17      	Node-164            	Node-165            	16.443      	32          	100         	0           	Open  	;
 Pipe-109149-18      	Node-165            	Node-166            	13.028      	32          	100         	0           	Open  	;
 Pipe-109149-19      	Node-166            	Node-167            	14.919      	32          	100         	0           	Open  	;
 Pipe-109149-20      	Node-167            	Node-168            	25.146      	32          	100         	0           	Open  	;
 Pipe-109149-21      	Node-168            	Node-169            	49.825      	32          	100         	0           	Open  	;
 Pipe-109149-22      	Node-169            	Node-170            	76.629      	32          	100         	0           	Open  	;
 Pipe-109149-23      	Node-170            	Node-171            	59.215      	32          	100         	0           	Open  	;
 Pipe-109149-24      	Node-171            	Node-172            	22.583      	32          	100         	0           	Open  	;
 Pipe-109149-25      	Node-172            	Node-173            	22.671      	32          	100         	0           	Open  	;
 Pipe-109149-26      	Node-173            	Node-174            	26.178      	32          	100         	0           	Open  	;
 Pipe-109149-27      	Node-174            	Node-175            	27.303      	32          	100         	0           	Open  	;
 Pipe-109149-28      	Node-175            	Node-176            	61.91       	32          	100         	0           	Open  	;
 Pipe-109149-29      	Node-176            	Node-181            	46.405      	32          	100         	0           	Open  	;
 Pipe-109150-0       	Node-256            	Node-179            	16.42       	40          	100         	0           	Open  	;
 Pipe-109150-1       	Node-179            	Node-180            	19.91       	40          	100         	0           	Open  	;
 Pipe-109150-2       	Node-180            	Node-181            	44.465      	40          	100         	0           	Open  	;
 Pipe-109151-0       	Node-188            	Node-183            	4.058       	25          	100         	0           	Open  	;
 Pipe-109151-1       	Node-183            	Node-184            	3.309       	25          	100         	0           	Open  	;
 Pipe-109152-0       	Node-219            	Node-186            	6.369       	25          	100         	0           	Open  	;
 Pipe-109152-1       	Node-186            	Node-187            	3.203       	25          	100         	0           	Open  	;
 Pipe-109153-0       	Node-188            	Node-189            	4.078       	63          	100         	0           	Open  	;
 Pipe-109153-1       	Node-189            	Node-190            	14.406      	63          	100         	0           	Open  	;
 Pipe-109153-2       	Node-190            	Node-191            	31.005      	63          	100         	0           	Open  	;
 Pipe-109153-3       	Node-191            	Node-192            	43.29       	63          	100         	0           	Open  	;
 Pipe-109153-4       	Node-192            	Node-193            	34.037      	63          	100         	0           	Open  	;
 Pipe-109153-5       	Node-193            	Node-194            	34.652      	63          	100         	0           	Open  	;
 Pipe-109153-6       	Node-194            	Node-195            	33.519      	63          	100         	0           	Open  	;
 Pipe-109153-7       	Node-195            	Node-196            	30.851      	63          	100         	0           	Open  	;
 Pipe-109153-8       	Node-196            	Node-197            	23.934      	63          	100         	0           	Open  	;
 Pipe-109153-9       	Node-197            	Node-198            	18.105      	63          	100         	0           	Open  	;
 Pipe-109153-10      	Node-198            	Node-199            	25.809      	63          	100         	0           	Open  	;
 Pipe-109153-11      	Node-199            	Node-200            	35.246      	63          	100         	0           	Open  	;
 Pipe-109153-12      	Node-200            	Node-201            	33.407      	63          	100         	0           	Open  	;
 Pipe-109153-13      	Node-201            	Node-202            	27.102      	63          	100         	0           	Open  	;
 Pipe-109153-14      	Node-202            	Node-203            	39.589      	63          	100         	0           	Open  	;
 Pipe-109153-15      	Node-203            	Node-204            	35.266      	63          	100         	0           	Open  	;
 Pipe-109153-16      	Node-204            	Node-205            	35.686      	63          	100         	0           	Open  	;
 Pipe-109153-17      	Node-205            	Node-206            	29.265      	63          	100         	0           	Open  	;
 Pipe-109153-18      	Node-206            	Node-207            	32.249      	63          	100         	0           	Open  	;
 Pipe-109153-19      	Node-207            	Node-208            	28.904      	63          	100         	0           	Open  	;
 Pipe-109153-20      	Node-208            	Node-209            	29.998      	63          	100         	0           	Open  	;
 Pipe-109153-21      	Node-209            	Node-210            	27.673      	63          	100         	0           	Open  	;
 Pipe-109153-22      	Node-210            	Node-211            	26.823      	63          	100         	0           	Open  	;
 Pipe-109153-23      	Node-211            	Node-212            	28.695      	63          	100         	0           	Open  	;
 Pipe-109153-24      	Node-212            	Node-213            	29.232      	63          	100         	0           	Open  	;
 Pipe-109153-25      	Node-213            	Node-214            	24.531      	63          	100         	0           	Open  	;
 Pipe-109153-26      	Node-214            	Node-215            	22.736      	63          	100         	0           	Open  	;
 Pipe-109153-27      	Node-215            	Node-216            	19.494      	63          	100         	0           	Open  	;
 Pipe-109153-28      	Node-216            	Node-217            	21.349      	63          	100         	0           	Open  	;
 Pipe-109153-29      	Node-217            	Node-218            	19.771      	63          	100         	0           	Open  	;
 Pipe-109153-30      	Node-218            	Node-219            	10.44       	63          	100         	0           	Open  	;
 Pipe-109153-31      	Node-219            	Node-220            	14.343      	63          	100         	0           	Open  	;
 Pipe-109153-32      	Node-220            	Node-221            	16.197      	63          	100         	0           	Open  	;
 Pipe-109153-33      	Node-221            	Node-222            	19.594      	63          	100         	0           	Open  	;
 Pipe-109153-34      	Node-222            	Node-223            	41.368      	63          	100         	0           	Open  	;
 Pipe-109153-35      	Node-223            	Node-224            	31.69       	63          	100         	0           	Open  	;
 Pipe-109153-36      	Node-224            	Node-225            	14.493      	63          	100         	0           	Open  	;
 Pipe-109153-37      	Node-225            	Node-226            	13.968      	63          	100         	0           	Open  	;
 Pipe-109153-38      	Node-226            	Node-227            	27.433      	63          	100         	0           	Open  	;
 Pipe-109153-39      	Node-227            	Node-228            	32.132      	63          	100         	0           	Open  	;
 Pipe-109153-40      	Node-228            	Node-229            	32.224      	63          	100         	0           	Open  	;
 Pipe-109153-41      	Node-229            	Node-230            	28.338      	63          	100         	0           	Open  	;
 Pipe-109153-42      	Node-230            	Node-231            	21.155      	63          	100         	0           	Open  	;
 Pipe-109153-43      	Node-231            	Node-232            	21.806      	63          	100         	0           	Open  	;
 Pipe-109153-44      	Node-232            	Node-233            	18.269      	63          	100         	0           	Open  	;
 Pipe-109153-45      	Node-233            	Node-234            	26.049      	63          	100         	0           	Open  	;
 Pipe-109153-46      	Node-234            	Node-363            	13.649      	63          	100         	0           	Open  	;
 Pipe-109153-47      	Node-363            	Node-236            	16.076      	63          	100         	0           	Open  	;
 Pipe-109153-48      	Node-236            	Node-237            	40.939      	63          	100         	0           	Open  	;
 Pipe-109153-49      	Node-237            	Node-238            	37.947      	63          	100         	0           	Open  	;
 Pipe-109153-50      	Node-238            	Node-239            	19.012      	63          	100         	0           	Open  	;
 Pipe-109153-51      	Node-239            	Node-240            	18.384      	63          	100         	0           	Open  	;
 Pipe-109153-52      	Node-240            	Node-241            	21.476      	63          	100         	0           	Open  	;
 Pipe-109153-53      	Node-241            	Node-242            	21.515      	63          	100         	0           	Open  	;
 Pipe-109153-54      	Node-242            	Node-243            	20.959      	63          	100         	0           	Open  	;
 Pipe-109153-55      	Node-243            	Node-244            	19.038      	63          	100         	0           	Open  	;
 Pipe-109153-56      	Node-244            	Node-245            	40.891      	63          	100         	0           	Open  	;
 Pipe-109153-57      	Node-245            	Node-246            	25.589      	63          	100         	0           	Open  	;
 Pipe-109153-58      	Node-246            	Node-247            	22.808      	63          	100         	0           	Open  	;
 Pipe-109153-59      	Node-247            	Node-248            	26.356      	63          	100         	0           	Open  	;
 Pipe-109153-60      	Node-248            	Node-249            	28.242      	63          	100         	0           	Open  	;
 Pipe-109153-61      	Node-249            	Node-250            	21.457      	63          	100         	0           	Open  	;
 Pipe-109153-62      	Node-250            	Node-251            	23.556      	63          	100         	0           	Open  	;
 Pipe-109153-63      	Node-251            	Node-252            	28.358      	63          	100         	0           	Open  	;
 Pipe-109153-64      	Node-252            	Node-253            	23.807      	63          	100         	0           	Open  	;
 Pipe-109153-65      	Node-253            	Node-254            	28.403      	63          	100         	0           	Open  	;
 Pipe-109153-66      	Node-254            	Node-255            	26.914      	63          	100         	0           	Open  	;
 Pipe-109153-67      	Node-255            	Node-256            	24.23       	63          	100         	0           	Open  	;

[PUMPS]
;ID                  	Node1               	Node2               	Parameters  

[VALVES]
;ID                  	Node1           	Node2           	Diameter    	Type        	Setting     	MinorLoss   
 TCV-24100           	Node-371            	Node-372            	50.0        	TCV         	0           	0.0         	;
 TCV-24147           	Node-145            	Tank-18917          	25.0        	TCV         	0           	0.0         	;
 TCV-24152           	Node-67             	Node-128            	50.0        	TCV         	0           	0.0         	;
 TCV-24153           	Node-128            	Node-129            	50.0        	TCV         	0           	0.0         	;
 TCV-24159           	Node-62             	Tank-18922          	25.0        	TCV         	0           	0.0         	;

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers

[CURVES]
;ID              	X-Value     	Y-Value     

[CONTROLS]

[RULES]

[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	0
 Hydraulic Timestep 	1:00
 Quality Timestep   	0:05
 Pattern Timestep   	1:00
 Pattern Start      	0:00
 Report Timestep    	1:00
 Report Start       	0:00
 Start ClockTime    	12 am
 Statistic          	None

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	H-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	40
 Accuracy           	0.001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	0
 Demand Multiplier  	1.0
 Emitter Exponent   	0.5
 Quality            	None mg/L
 Diffusivity        	1
 Tolerance          	0.01

[COORDINATES]
;Node                	X-Coord         	Y-Coord         
 Node-180            	29.644516       	-2.467691       
 Node-27             	29.628591       	-2.489932       
 Node-4              	29.628581       	-2.489885       
 Node-5              	29.628553       	-2.489845       
 Node-6              	29.628516       	-2.48982        
 Node-251            	29.64405        	-2.46872        
 Node-8              	29.643991       	-2.468577       
 Node-10             	29.628557       	-2.490153       
 Node-11             	29.628571       	-2.490052       
 Node-12             	29.628585       	-2.489968       
 Node-15             	29.628598       	-2.490145       
 Node-16             	29.628591       	-2.490052       
 Node-17             	29.628591       	-2.489969       
 Node-20             	29.636141       	-2.480544       
 Node-21             	29.636173       	-2.480505       
 Node-188            	29.636186       	-2.480487       
 Node-24             	29.636162       	-2.480558       
 Node-25             	29.636179       	-2.480506       
 Node-28             	29.628603       	-2.489883       
 Node-29             	29.628686       	-2.489662       
 Node-30             	29.628805       	-2.489441       
 Node-31             	29.628936       	-2.48925        
 Node-32             	29.629069       	-2.489069       
 Node-33             	29.629258       	-2.488856       
 Node-34             	29.629427       	-2.488643       
 Node-35             	29.629609       	-2.488387       
 Node-36             	29.629817       	-2.488082       
 Node-37             	29.629972       	-2.487829       
 Node-38             	29.630104       	-2.487575       
 Node-39             	29.630233       	-2.487325       
 Node-40             	29.630312       	-2.487038       
 Node-41             	29.630346       	-2.486722       
 Node-42             	29.630333       	-2.486268       
 Node-43             	29.630291       	-2.485913       
 Node-44             	29.630224       	-2.485543       
 Node-45             	29.630138       	-2.48516        
 Node-46             	29.630042       	-2.484756       
 Node-47             	29.629982       	-2.484403       
 Node-48             	29.629933       	-2.484081       
 Node-49             	29.629916       	-2.483754       
 Node-50             	29.654935       	-2.455701       
 Node-382            	29.654955       	-2.455729       
 Node-52             	29.654904       	-2.455909       
 Node-53             	29.654825       	-2.45622        
 Node-54             	29.654745       	-2.456605       
 Node-55             	29.654704       	-2.456899       
 Node-56             	29.654675       	-2.457219       
 Node-57             	29.654641       	-2.457475       
 Node-128            	29.654616       	-2.457593       
 Node-60             	29.640815       	-2.472345       
 Node-61             	29.640821       	-2.47246        
 Node-62             	29.640817       	-2.472563       
 Node-65             	29.654601       	-2.457638       
 Node-67             	29.654658       	-2.45765        
 Node-70             	29.654492       	-2.457613       
 Node-71             	29.654352       	-2.457602       
 Node-72             	29.654193       	-2.457577       
 Node-73             	29.654011       	-2.457534       
 Node-74             	29.653783       	-2.45748        
 Node-75             	29.653559       	-2.457436       
 Node-76             	29.65323        	-2.457393       
 Node-77             	29.652963       	-2.457381       
 Node-78             	29.652672       	-2.457402       
 Node-79             	29.65234        	-2.457467       
 Node-80             	29.652101       	-2.457559       
 Node-81             	29.651828       	-2.457685       
 Node-82             	29.651502       	-2.457822       
 Node-83             	29.651384       	-2.457882       
 Node-84             	29.651267       	-2.457983       
 Node-85             	29.651167       	-2.458144       
 Node-86             	29.651111       	-2.458252       
 Node-87             	29.651074       	-2.458371       
 Node-88             	29.651062       	-2.458522       
 Node-89             	29.65107        	-2.458686       
 Node-90             	29.651127       	-2.459032       
 Node-91             	29.651218       	-2.459503       
 Node-92             	29.651237       	-2.459653       
 Node-93             	29.651246       	-2.459821       
 Node-94             	29.651234       	-2.45997        
 Node-95             	29.651172       	-2.460067       
 Node-96             	29.651049       	-2.460143       
 Node-97             	29.650794       	-2.460271       
 Node-98             	29.650474       	-2.460408       
 Node-99             	29.650177       	-2.460575       
 Node-100            	29.649842       	-2.460732       
 Node-101            	29.649485       	-2.460889       
 Node-102            	29.649264       	-2.460986       
 Node-103            	29.649054       	-2.461102       
 Node-104            	29.648861       	-2.461304       
 Node-105            	29.64868        	-2.461559       
 Node-106            	29.648531       	-2.461799       
 Node-107            	29.648333       	-2.462122       
 Node-108            	29.648203       	-2.462339       
 Node-109            	29.6481         	-2.46255        
 Node-110            	29.647948       	-2.462845       
 Node-111            	29.647754       	-2.463142       
 Node-112            	29.647538       	-2.463448       
 Node-113            	29.647232       	-2.463856       
 Node-114            	29.647009       	-2.464193       
 Node-115            	29.646767       	-2.464568       
 Node-116            	29.646575       	-2.464907       
 Node-117            	29.646342       	-2.465301       
 Node-118            	29.646116       	-2.465656       
 Node-119            	29.645951       	-2.465938       
 Node-120            	29.645786       	-2.466236       
 Node-121            	29.645614       	-2.466546       
 Node-122            	29.645446       	-2.466867       
 Node-123            	29.645301       	-2.467108       
 Node-124            	29.645106       	-2.467401       
 Node-125            	29.644917       	-2.467668       
 Node-256            	29.644816       	-2.46782        
 Node-129            	29.654716       	-2.457535       
 Node-130            	29.654866       	-2.457444       
 Node-131            	29.655056       	-2.45732        
 Node-132            	29.655259       	-2.457156       
 Node-133            	29.655436       	-2.456979       
 Node-136            	29.655628       	-2.456769       
 Node-373            	29.65575        	-2.456831       
 Node-137            	29.655719       	-2.456665       
 Node-138            	29.64441        	-2.467254       
 Node-139            	29.644529       	-2.467419       
 Node-140            	29.644613       	-2.467555       
 Node-141            	29.644624       	-2.467578       
 Node-142            	29.644623       	-2.467596       
 Node-143            	29.644601       	-2.467618       
 Node-144            	29.644582       	-2.467633       
 Node-145            	29.644557       	-2.467648       
 Node-147            	29.63707        	-2.467286       
 Node-148            	29.637146       	-2.467293       
 Node-149            	29.637226       	-2.467314       
 Node-150            	29.637303       	-2.467354       
 Node-151            	29.63739        	-2.467431       
 Node-152            	29.637489       	-2.467531       
 Node-153            	29.637626       	-2.467658       
 Node-154            	29.637817       	-2.46775        
 Node-155            	29.638173       	-2.467835       
 Node-156            	29.638637       	-2.467928       
 Node-157            	29.639159       	-2.467994       
 Node-158            	29.639634       	-2.468038       
 Node-159            	29.639956       	-2.468059       
 Node-160            	29.640154       	-2.468078       
 Node-161            	29.64025        	-2.468088       
 Node-162            	29.640333       	-2.468119       
 Node-163            	29.640408       	-2.468186       
 Node-164            	29.640512       	-2.468315       
 Node-165            	29.640629       	-2.468405       
 Node-166            	29.64074        	-2.468442       
 Node-167            	29.64087        	-2.468411       
 Node-168            	29.641063       	-2.468291       
 Node-169            	29.641397       	-2.467993       
 Node-170            	29.641924       	-2.467548       
 Node-171            	29.642386       	-2.467283       
 Node-172            	29.642573       	-2.467204       
 Node-173            	29.64277        	-2.467153       
 Node-174            	29.643005       	-2.467144       
 Node-175            	29.643248       	-2.467179       
 Node-176            	29.643783       	-2.467332       
 Node-181            	29.644164       	-2.467501       
 Node-179            	29.644681       	-2.467761       
 Node-183            	29.636211       	-2.48046        
 Node-184            	29.636229       	-2.480436       
 Node-219            	29.640435       	-2.47429        
 Node-186            	29.640467       	-2.474338       
 Node-187            	29.640483       	-2.474362       
 Node-189            	29.636199       	-2.480452       
 Node-190            	29.636251       	-2.480333       
 Node-191            	29.636386       	-2.480088       
 Node-192            	29.636584       	-2.479752       
 Node-193            	29.636744       	-2.47949        
 Node-194            	29.636904       	-2.479221       
 Node-195            	29.637054       	-2.478959       
 Node-196            	29.637197       	-2.47872        
 Node-197            	29.637323       	-2.478545       
 Node-198            	29.637416       	-2.478411       
 Node-199            	29.637562       	-2.47823        
 Node-200            	29.63776        	-2.477982       
 Node-201            	29.637942       	-2.477742       
 Node-202            	29.638099       	-2.477554       
 Node-203            	29.638335       	-2.477287       
 Node-204            	29.638558       	-2.477061       
 Node-205            	29.638793       	-2.476842       
 Node-206            	29.638994       	-2.476672       
 Node-207            	29.639226       	-2.476498       
 Node-208            	29.639437       	-2.476345       
 Node-209            	29.639644       	-2.476173       
 Node-210            	29.639808       	-2.475984       
 Node-211            	29.639927       	-2.475774       
 Node-212            	29.639976       	-2.47552        
 Node-213            	29.640008       	-2.475257       
 Node-214            	29.640055       	-2.475041       
 Node-215            	29.640116       	-2.474845       
 Node-216            	29.640192       	-2.474687       
 Node-217            	29.640289       	-2.474521       
 Node-218            	29.640383       	-2.474369       
 Node-220            	29.64051        	-2.474185       
 Node-221            	29.640598       	-2.474069       
 Node-222            	29.640688       	-2.473916       
 Node-223            	29.64083        	-2.473571       
 Node-224            	29.640944       	-2.473309       
 Node-225            	29.641008       	-2.473195       
 Node-226            	29.641085       	-2.473095       
 Node-227            	29.641274       	-2.472937       
 Node-228            	29.641488       	-2.472742       
 Node-229            	29.641684       	-2.472528       
 Node-230            	29.641804       	-2.472302       
 Node-231            	29.641842       	-2.472115       
 Node-232            	29.641861       	-2.471919       
 Node-233            	29.641869       	-2.471754       
 Node-234            	29.641882       	-2.471519       
 Node-363            	29.641891       	-2.471396       
 Node-236            	29.641929       	-2.471256       
 Node-237            	29.642009       	-2.470896       
 Node-238            	29.642069       	-2.470558       
 Node-239            	29.642111       	-2.470392       
 Node-240            	29.642176       	-2.470239       
 Node-241            	29.642265       	-2.470067       
 Node-242            	29.642373       	-2.469906       
 Node-243            	29.642505       	-2.469771       
 Node-244            	29.642636       	-2.469661       
 Node-245            	29.642943       	-2.469457       
 Node-246            	29.643128       	-2.469321       
 Node-247            	29.6433         	-2.469208       
 Node-248            	29.643502       	-2.469085       
 Node-249            	29.643717       	-2.468949       
 Node-250            	29.643881       	-2.468848       
 Node-252            	29.644242       	-2.468552       
 Node-253            	29.64439        	-2.468396       
 Node-254            	29.644551       	-2.468198       
 Node-255            	29.644689       	-2.467998       
 Node-257            	29.629912       	-2.48344        
 Node-258            	29.629912       	-2.483201       
 Node-259            	29.629904       	-2.482988       
 Node-260            	29.629894       	-2.482773       
 Node-261            	29.629878       	-2.482531       
 Node-262            	29.629864       	-2.482283       
 Node-263            	29.629842       	-2.482108       
 Node-264            	29.629825       	-2.481872       
 Node-265            	29.629781       	-2.48154        
 Node-266            	29.629755       	-2.481187       
 Node-267            	29.629737       	-2.480813       
 Node-268            	29.629781       	-2.480393       
 Node-269            	29.629849       	-2.480058       
 Node-270            	29.629976       	-2.479687       
 Node-271            	29.630078       	-2.47931        
 Node-272            	29.630139       	-2.478939       
 Node-273            	29.63015        	-2.478596       
 Node-274            	29.630137       	-2.478259       
 Node-275            	29.630121       	-2.477916       
 Node-276            	29.630135       	-2.477617       
 Node-277            	29.630193       	-2.477267       
 Node-278            	29.630261       	-2.476949       
 Node-279            	29.630427       	-2.476727       
 Node-280            	29.630607       	-2.47659        
 Node-281            	29.630738       	-2.476509       
 Node-368            	29.630867       	-2.476472       
 Node-283            	29.631075       	-2.476484       
 Node-284            	29.631216       	-2.476517       
 Node-285            	29.631355       	-2.476567       
 Node-286            	29.631695       	-2.476691       
 Node-287            	29.631893       	-2.476748       
 Node-288            	29.632071       	-2.47677        
 Node-289            	29.632282       	-2.476763       
 Node-290            	29.632484       	-2.476718       
 Node-291            	29.632654       	-2.476613       
 Node-292            	29.632806       	-2.476449       
 Node-293            	29.632988       	-2.47609        
 Node-294            	29.633128       	-2.475699       
 Node-295            	29.633245       	-2.475382       
 Node-296            	29.633393       	-2.475115       
 Node-297            	29.633592       	-2.47486        
 Node-298            	29.633829       	-2.47458        
 Node-299            	29.633998       	-2.474331       
 Node-300            	29.634042       	-2.474224       
 Node-301            	29.634057       	-2.47411        
 Node-302            	29.634042       	-2.474004       
 Node-303            	29.633994       	-2.473915       
 Node-304            	29.633839       	-2.473728       
 Node-305            	29.633662       	-2.473521       
 Node-306            	29.633538       	-2.4733         
 Node-307            	29.633421       	-2.473053       
 Node-308            	29.63332        	-2.472841       
 Node-309            	29.63319        	-2.472594       
 Node-310            	29.633101       	-2.472365       
 Node-311            	29.63305        	-2.47213        
 Node-312            	29.633037       	-2.471919       
 Node-313            	29.633055       	-2.471747       
 Node-367            	29.633093       	-2.471612       
 Node-315            	29.633166       	-2.471535       
 Node-316            	29.633283       	-2.47145        
 Node-317            	29.633495       	-2.471353       
 Node-318            	29.633766       	-2.471284       
 Node-319            	29.634006       	-2.471258       
 Node-320            	29.634277       	-2.471252       
 Node-321            	29.634494       	-2.47127        
 Node-322            	29.634689       	-2.471294       
 Node-323            	29.6349         	-2.471326       
 Node-324            	29.635142       	-2.471344       
 Node-325            	29.635326       	-2.471327       
 Node-326            	29.635497       	-2.471297       
 Node-327            	29.635865       	-2.4711         
 Node-328            	29.636124       	-2.470927       
 Node-329            	29.636316       	-2.4708         
 Node-330            	29.63649        	-2.470701       
 Node-331            	29.63663        	-2.470677       
 Node-332            	29.636759       	-2.470678       
 Node-333            	29.636884       	-2.470689       
 Node-334            	29.636993       	-2.470743       
 Node-335            	29.637152       	-2.470886       
 Node-336            	29.637305       	-2.471057       
 Node-337            	29.637442       	-2.47124        
 Node-338            	29.637593       	-2.471431       
 Node-339            	29.637738       	-2.471631       
 Node-340            	29.637908       	-2.471816       
 Node-341            	29.638045       	-2.471963       
 Node-342            	29.638182       	-2.472086       
 Node-343            	29.638308       	-2.472164       
 Node-344            	29.638511       	-2.472235       
 Node-345            	29.638738       	-2.472281       
 Node-346            	29.638975       	-2.472309       
 Node-347            	29.639231       	-2.472333       
 Node-348            	29.639468       	-2.472353       
 Node-349            	29.639767       	-2.472415       
 Node-350            	29.640042       	-2.472494       
 Node-351            	29.640335       	-2.472588       
 Node-352            	29.640577       	-2.472647       
 Node-364            	29.640733       	-2.472672       
 Node-354            	29.640842       	-2.472665       
 Node-355            	29.640986       	-2.472625       
 Node-356            	29.64115        	-2.472494       
 Node-357            	29.641292       	-2.472359       
 Node-358            	29.641468       	-2.472173       
 Node-359            	29.641585       	-2.472029       
 Node-360            	29.641689       	-2.471872       
 Node-361            	29.641757       	-2.471713       
 Node-362            	29.641844       	-2.471509       
 Node-366            	29.63298        	-2.471575       
 Node-371            	29.630842       	-2.476374       
 Node-372            	29.630828       	-2.476306       
 Node-374            	29.655899       	-2.456896       
 Node-375            	29.654946       	-2.454293       
 Node-376            	29.655026       	-2.454349       
 Node-377            	29.655017       	-2.454485       
 Node-378            	29.654987       	-2.454685       
 Node-379            	29.654951       	-2.454952       
 Node-380            	29.654946       	-2.455178       
 Node-381            	29.654961       	-2.4555         
 Spring-5325         	29.628623       	-2.490203       
 Spring-5334         	29.628552       	-2.490241       
 Spring-5335         	29.636091       	-2.480601       
 Spring-5336         	29.636136       	-2.480635       
 Tank-18917          	29.64454        	-2.467663       
 Tank-18918          	29.630845       	-2.476389       
 Tank-18922          	29.640808       	-2.472597       
 Tank-18923          	29.654637       	-2.457671       
 Tank-18924          	29.654577       	-2.457614       

[END]
