[TITLE]
2049 Kabyira-Simbi WSS in Huye District

[JUNCTIONS]
;ID                  	Elev        	Demand      	Pattern         
 Node-220            	1679.0      	0.0         	                	;
 Node-2              	1679.0      	0.0         	                	;
 Node-3              	1679.0      	0.0         	                	;
 Node-241            	1680.0      	0.0         	                	;
 Node-235            	1680.0      	0.0         	                	;
 Node-6              	1680.0      	0.0         	                	;
 Node-7              	1680.0      	0.0         	                	;
 Node-8              	1679.0      	0.0         	                	;
 Node-232            	1679.0      	0.0         	                	;
 Node-225            	1679.0      	0.0         	                	;
 Node-216            	1679.0      	0.0         	                	;
 Node-230            	1677.0      	0.0         	                	;
 Node-13             	1674.0      	0.0         	                	;
 Node-14             	1669.0      	0.0         	                	;
 Node-30             	1665.0      	0.0         	                	;
 Node-585            	1644.0      	0.0         	                	;
 Node-17             	1644.0      	0.0         	                	;
 Node-18             	1647.0      	0.0         	                	;
 Node-19             	1648.0      	0.0         	                	;
 Node-20             	1651.0      	0.0         	                	;
 Node-21             	1651.0      	0.0         	                	;
 Node-22             	1653.0      	0.0         	                	;
 Node-23             	1651.0      	0.0         	                	;
 Node-24             	1653.0      	0.0         	                	;
 Node-25             	1653.0      	0.0         	                	;
 Node-26             	1656.0      	0.0         	                	;
 Node-27             	1658.0      	0.0         	                	;
 Node-28             	1662.0      	0.0         	                	;
 Node-29             	1664.0      	0.0         	                	;
 Node-31             	1664.0      	0.0         	                	;
 Node-32             	1666.0      	0.0         	                	;
 Node-33             	1667.0      	0.0         	                	;
 Node-34             	1667.0      	0.0         	                	;
 Node-258            	1670.0      	0.0         	                	;
 Node-36             	1671.0      	0.0         	                	;
 Node-252            	1671.0      	0.0         	                	;
 Node-247            	1671.0      	0.0         	                	;
 Node-39             	1673.0      	0.0         	                	;
 Node-40             	1674.0      	0.0         	                	;
 Node-41             	1675.0      	0.0         	                	;
 Node-42             	1678.0      	0.0         	                	;
 Node-43             	1682.0      	0.0         	                	;
 Node-44             	1684.0      	0.0         	                	;
 Node-45             	1685.0      	0.0         	                	;
 Node-46             	1687.0      	0.0         	                	;
 Node-47             	1688.0      	0.0         	                	;
 Node-48             	1690.0      	0.0         	                	;
 Node-49             	1692.0      	0.0         	                	;
 Node-50             	1694.0      	0.0         	                	;
 Node-51             	1698.0      	0.0         	                	;
 Node-52             	1704.0      	0.0         	                	;
 Node-53             	1705.0      	0.0         	                	;
 Node-54             	1707.0      	0.0         	                	;
 Node-302            	1708.0      	0.0         	                	;
 Node-56             	1706.0      	0.0         	                	;
 Node-57             	1703.0      	0.0         	                	;
 Node-58             	1700.0      	0.0         	                	;
 Node-59             	1695.0      	0.0         	                	;
 Node-60             	1694.0      	0.0         	                	;
 Node-61             	1698.0      	0.0         	                	;
 Node-62             	1701.0      	0.0         	                	;
 Node-63             	1703.0      	0.0         	                	;
 Node-64             	1703.0      	0.0         	                	;
 Node-65             	1707.0      	0.0         	                	;
 Node-66             	1710.0      	0.0         	                	;
 Node-67             	1713.0      	0.0         	                	;
 Node-297            	1716.0      	0.0         	                	;
 Node-293            	1720.0      	0.0         	                	;
 Node-70             	1723.0      	0.0         	                	;
 Node-71             	1725.0      	0.0         	                	;
 Node-72             	1731.0      	0.0         	                	;
 Node-73             	1736.0      	0.0         	                	;
 Node-74             	1740.0      	0.0         	                	;
 Node-75             	1746.0      	0.0         	                	;
 Node-76             	1749.0      	0.0         	                	;
 Node-77             	1753.0      	0.0         	                	;
 Node-78             	1758.0      	0.0         	                	;
 Node-79             	1715.0      	0.0         	                	;
 Node-80             	1717.0      	0.0         	                	;
 Node-81             	1719.0      	0.0         	                	;
 Node-82             	1719.0      	0.0         	                	;
 Node-83             	1721.0      	0.0         	                	;
 Node-98             	1722.0      	0.0         	                	;
 Node-135            	1724.0      	0.0         	                	;
 Node-86             	1725.0      	0.003703704 	                	;
 Node-87             	1724.0      	0.0         	                	;
 Node-95             	1721.0      	0.0         	                	;
 Node-89             	1714.0      	0.013888889 	                	;
 Node-90             	1715.0      	0.0         	                	;
 Node-91             	1717.0      	0.0         	                	;
 Node-92             	1720.0      	0.0         	                	;
 Node-93             	1720.0      	0.0         	                	;
 Node-94             	1720.0      	0.0         	                	;
 Node-96             	1721.0      	0.0         	                	;
 Node-97             	1721.0      	0.0         	                	;
 Node-140            	1735.0      	0.0         	                	;
 Node-100            	1734.0      	0.0         	                	;
 Node-101            	1734.0      	0.0         	                	;
 Node-102            	1735.0      	0.0         	                	;
 Node-103            	1739.0      	0.0         	                	;
 Node-104            	1740.0      	0.0         	                	;
 Node-105            	1738.0      	0.0         	                	;
 Node-106            	1738.0      	0.0         	                	;
 Node-107            	1740.0      	0.0         	                	;
 Node-108            	1741.0      	0.0         	                	;
 Node-109            	1742.0      	0.00462963  	                	;
 Node-111            	1745.0      	0.0         	                	;
 Node-112            	1747.0      	0.0         	                	;
 Node-113            	1748.0      	0.0         	                	;
 Node-114            	1750.0      	0.0         	                	;
 Node-115            	1751.0      	0.0         	                	;
 Node-172            	1754.0      	0.0         	                	;
 Node-117            	1755.0      	0.0         	                	;
 Node-118            	1755.0      	0.0         	                	;
 Node-522            	1740.0      	0.0         	                	;
 Node-121            	1743.0      	0.0         	                	;
 Node-122            	1744.0      	0.0         	                	;
 Node-123            	1747.0      	0.0         	                	;
 Node-124            	1749.0      	0.0         	                	;
 Node-125            	1751.0      	0.0         	                	;
 Node-126            	1754.0      	0.0         	                	;
 Node-127            	1755.0      	0.0         	                	;
 Node-158            	1755.0      	0.0         	                	;
 Node-130            	1733.0      	1.513888889 	                	;
 Node-131            	1732.0      	0.0         	                	;
 Node-132            	1732.0      	0.0         	                	;
 Node-139            	1732.0      	0.0         	                	;
 Node-134            	1724.0      	0.231481481 	                	;
 Node-136            	1725.0      	0.0         	                	;
 Node-137            	1728.0      	0.0         	                	;
 Node-138            	1730.0      	0.0         	                	;
 Node-141            	1736.0      	0.0         	                	;
 Node-142            	1739.0      	0.0         	                	;
 Node-143            	1740.0      	0.0         	                	;
 Node-144            	1741.0      	0.0         	                	;
 Node-145            	1742.0      	0.0         	                	;
 Node-146            	1743.0      	0.0         	                	;
 Node-147            	1744.0      	0.0         	                	;
 Node-651            	1747.0      	0.0         	                	;
 Node-149            	1751.0      	0.0         	                	;
 Node-150            	1754.0      	0.0         	                	;
 Node-151            	1755.0      	0.0         	                	;
 Node-152            	1755.0      	0.0         	                	;
 Node-154            	1750.0      	0.37037037  	                	;
 Node-155            	1751.0      	0.0         	                	;
 Node-156            	1754.0      	0.0         	                	;
 Node-157            	1755.0      	0.0         	                	;
 Node-160            	1746.0      	0.37037037  	                	;
 Node-161            	1748.0      	0.0         	                	;
 Node-162            	1750.0      	0.0         	                	;
 Node-163            	1750.0      	0.0         	                	;
 Node-164            	1751.0      	0.0         	                	;
 Node-165            	1751.0      	0.0         	                	;
 Node-166            	1751.0      	0.0         	                	;
 Node-167            	1751.0      	0.0         	                	;
 Node-168            	1754.0      	0.0         	                	;
 Node-169            	1755.0      	0.0         	                	;
 Node-170            	1755.0      	0.0         	                	;
 Node-173            	1753.0      	0.0         	                	;
 Node-174            	1752.0      	0.007407407 	                	;
 Node-175            	1742.0      	0.601851852 	                	;
 Node-176            	1743.0      	0.0         	                	;
 Node-177            	1744.0      	0.0         	                	;
 Node-178            	1744.0      	0.0         	                	;
 Node-598            	1625.0      	0.0         	                	;
 Node-584            	1625.0      	0.0         	                	;
 Node-527            	1728.0      	0.0         	                	;
 Node-183            	1728.0      	0.007407407 	                	;
 Node-184            	1728.0      	0.013888889 	                	;
 Node-185            	1732.0      	0.0         	                	;
 Node-186            	1733.0      	0.0         	                	;
 Node-191            	1735.0      	0.0         	                	;
 Node-188            	1735.0      	0.0         	                	;
 Node-189            	1737.0      	0.0         	                	;
 Node-192            	1735.0      	0.231481481 	                	;
 Node-193            	1681.0      	0.006481481 	                	;
 Node-194            	1679.0      	0.0         	                	;
 Node-212            	1677.0      	0.0         	                	;
 Node-210            	1675.0      	0.0         	                	;
 Node-197            	1673.0      	0.0         	                	;
 Node-198            	1674.0      	0.00462963  	                	;
 Node-199            	1686.0      	0.00462963  	                	;
 Node-200            	1685.0      	0.0         	                	;
 Node-201            	1685.0      	0.0         	                	;
 Node-202            	1685.0      	0.0         	                	;
 Node-203            	1681.0      	0.0         	                	;
 Node-204            	1678.0      	0.0         	                	;
 Node-205            	1674.0      	0.0         	                	;
 Node-207            	1674.0      	0.0         	                	;
 Node-208            	1674.0      	0.0         	                	;
 Node-209            	1675.0      	0.0         	                	;
 Node-211            	1676.0      	0.0         	                	;
 Node-213            	1677.0      	0.0         	                	;
 Node-229            	1678.0      	0.0         	                	;
 Node-215            	1678.0      	0.0         	                	;
 Node-217            	1683.0      	0.00462963  	                	;
 Node-218            	1684.0      	0.0         	                	;
 Node-219            	1680.0      	0.0         	                	;
 Node-221            	1687.0      	0.003703704 	                	;
 Node-222            	1686.0      	0.0         	                	;
 Node-223            	1683.0      	0.0         	                	;
 Node-224            	1681.0      	0.0         	                	;
 Node-226            	1683.0      	0.005555556 	                	;
 Node-227            	1684.0      	0.0         	                	;
 Node-228            	1682.0      	0.0         	                	;
 Node-231            	1677.0      	0.005555556 	                	;
 Node-233            	1678.0      	0.0         	                	;
 Node-234            	1677.0      	0.003703704 	                	;
 Node-236            	1677.0      	0.0         	                	;
 Node-237            	1677.0      	0.005555556 	                	;
 Node-238            	1686.0      	0.005555556 	                	;
 Node-239            	1684.0      	0.0         	                	;
 Node-240            	1683.0      	0.0         	                	;
 Node-242            	1683.0      	0.003703704 	                	;
 Node-243            	1683.0      	0.0         	                	;
 Node-248            	1681.0      	0.0         	                	;
 Node-290            	1680.0      	0.0         	                	;
 Node-246            	1676.0      	0.0         	                	;
 Node-249            	1681.0      	0.0         	                	;
 Node-250            	1681.0      	0.0         	                	;
 Node-251            	1681.0      	0.003703704 	                	;
 Node-253            	1672.0      	0.0         	                	;
 Node-254            	1675.0      	0.0         	                	;
 Node-255            	1675.0      	0.003703704 	                	;
 Node-256            	1673.0      	0.00462963  	                	;
 Node-257            	1672.0      	0.0         	                	;
 Node-260            	1708.0      	0.0         	                	;
 Node-298            	1706.0      	0.0         	                	;
 Node-262            	1703.0      	0.0         	                	;
 Node-263            	1700.0      	0.0         	                	;
 Node-264            	1699.0      	0.0         	                	;
 Node-265            	1698.0      	0.231481481 	                	;
 Node-281            	1705.0      	0.0         	                	;
 Node-267            	1705.0      	0.0         	                	;
 Node-268            	1704.0      	0.005555556 	                	;
 Node-269            	1691.0      	0.555555556 	                	;
 Node-270            	1692.0      	0.0         	                	;
 Node-271            	1693.0      	0.0         	                	;
 Node-272            	1691.0      	0.0         	                	;
 Node-273            	1692.0      	0.0         	                	;
 Node-274            	1693.0      	0.0         	                	;
 Node-275            	1691.0      	0.0         	                	;
 Node-276            	1690.0      	0.0         	                	;
 Node-277            	1692.0      	0.0         	                	;
 Node-278            	1693.0      	0.0         	                	;
 Node-279            	1698.0      	0.0         	                	;
 Node-280            	1704.0      	0.0         	                	;
 Node-282            	1707.0      	0.0         	                	;
 Node-283            	1708.0      	0.0         	                	;
 Node-285            	1683.0      	0.003703704 	                	;
 Node-286            	1683.0      	0.0         	                	;
 Node-287            	1682.0      	0.0         	                	;
 Node-288            	1680.0      	0.0         	                	;
 Node-289            	1680.0      	0.0         	                	;
 Node-291            	1722.0      	0.00462963  	                	;
 Node-292            	1719.0      	0.0         	                	;
 Node-294            	1718.0      	0.007407407 	                	;
 Node-295            	1719.0      	0.0         	                	;
 Node-296            	1718.0      	0.0         	                	;
 Node-299            	1706.0      	0.0         	                	;
 Node-300            	1706.0      	0.005555556 	                	;
 Node-399            	1802.0      	0.0         	                	;
 Node-304            	1800.0      	0.0         	                	;
 Node-305            	1798.0      	0.0         	                	;
 Node-306            	1799.0      	0.0         	                	;
 Node-307            	1796.0      	0.0         	                	;
 Node-308            	1796.0      	0.0         	                	;
 Node-309            	1796.0      	0.0         	                	;
 Node-310            	1796.0      	0.0         	                	;
 Node-311            	1794.0      	0.0         	                	;
 Node-312            	1791.0      	0.0         	                	;
 Node-313            	1791.0      	0.0         	                	;
 Node-314            	1792.0      	0.0         	                	;
 Node-410            	1790.0      	0.0         	                	;
 Node-316            	1791.0      	0.0         	                	;
 Node-317            	1791.0      	0.0         	                	;
 Node-318            	1792.0      	0.0         	                	;
 Node-319            	1792.0      	0.0         	                	;
 Node-320            	1792.0      	0.0         	                	;
 Node-321            	1791.0      	0.0         	                	;
 Node-322            	1791.0      	0.0         	                	;
 Node-323            	1791.0      	0.0         	                	;
 Node-324            	1791.0      	0.0         	                	;
 Node-325            	1790.0      	0.0         	                	;
 Node-326            	1790.0      	0.0         	                	;
 Node-327            	1789.0      	0.0         	                	;
 Node-328            	1786.0      	0.0         	                	;
 Node-329            	1785.0      	0.0         	                	;
 Node-330            	1786.0      	0.0         	                	;
 Node-331            	1782.0      	0.0         	                	;
 Node-332            	1780.0      	0.0         	                	;
 Node-333            	1780.0      	0.0         	                	;
 Node-334            	1780.0      	0.0         	                	;
 Node-473            	1779.0      	0.0         	                	;
 Node-336            	1776.0      	0.0         	                	;
 Node-337            	1773.0      	0.0         	                	;
 Node-338            	1770.0      	0.0         	                	;
 Node-339            	1767.0      	0.0         	                	;
 Node-340            	1764.0      	0.0         	                	;
 Node-341            	1762.0      	0.0         	                	;
 Node-342            	1762.0      	0.0         	                	;
 Node-465            	1760.0      	0.0         	                	;
 Node-344            	1759.0      	0.0         	                	;
 Node-345            	1757.0      	0.0         	                	;
 Node-346            	1754.0      	0.0         	                	;
 Node-347            	1752.0      	0.0         	                	;
 Node-348            	1748.0      	0.0         	                	;
 Node-349            	1745.0      	0.0         	                	;
 Node-350            	1745.0      	0.0         	                	;
 Node-351            	1745.0      	0.0         	                	;
 Node-352            	1745.0      	0.0         	                	;
 Node-354            	1777.0      	0.138888889 	                	;
 Node-372            	1782.0      	0.0         	                	;
 Node-356            	1784.0      	0.0         	                	;
 Node-357            	1785.0      	0.0         	                	;
 Node-358            	1783.0      	0.0         	                	;
 Node-359            	1772.0      	0.0         	                	;
 Node-360            	1775.0      	0.0         	                	;
 Node-361            	1779.0      	0.0         	                	;
 Node-362            	1783.0      	0.0         	                	;
 Node-363            	1785.0      	0.0         	                	;
 Node-364            	1788.0      	0.0         	                	;
 Node-409            	1793.0      	0.0         	                	;
 Node-366            	1775.0      	0.694444444 	                	;
 Node-367            	1774.0      	0.0         	                	;
 Node-368            	1776.0      	0.0         	                	;
 Node-369            	1774.0      	0.0         	                	;
 Node-370            	1775.0      	0.0         	                	;
 Node-371            	1777.0      	0.0         	                	;
 Node-600            	1763.0      	0.0         	                	;
 Node-374            	1763.0      	0.0         	                	;
 Node-375            	1767.0      	0.00462963  	                	;
 Node-425            	1810.0      	0.0         	                	;
 Node-386            	1810.0      	0.0         	                	;
 Node-378            	1806.0      	0.0         	                	;
 Node-379            	1810.0      	0.0         	                	;
 Node-380            	1806.0      	0.0         	                	;
 Node-381            	1801.0      	0.0         	                	;
 Node-382            	1799.0      	0.0         	                	;
 Node-383            	1796.0      	0.0         	                	;
 Node-384            	1794.0      	0.231481481 	                	;
 Node-387            	1806.0      	0.0         	                	;
 Node-388            	1810.0      	0.0         	                	;
 Node-389            	1806.0      	0.0         	                	;
 Node-390            	1801.0      	0.0         	                	;
 Node-391            	1804.0      	0.0         	                	;
 Node-392            	1801.0      	0.0         	                	;
 Node-393            	1803.0      	0.0         	                	;
 Node-394            	1804.0      	0.0         	                	;
 Node-395            	1805.0      	0.0         	                	;
 Node-396            	1805.0      	0.0         	                	;
 Node-397            	1806.0      	0.0         	                	;
 Node-398            	1804.0      	0.0         	                	;
 Node-400            	1800.0      	0.0         	                	;
 Node-401            	1798.0      	0.0         	                	;
 Node-403            	1796.0      	0.0         	                	;
 Node-405            	1796.0      	0.0         	                	;
 Node-617            	1793.0      	0.0         	                	;
 Node-408            	1796.0      	0.0         	                	;
 Node-411            	1792.0      	0.0         	                	;
 Node-412            	1795.0      	0.0         	                	;
 Node-413            	1795.0      	0.005555556 	                	;
 Node-415            	1817.0      	0.0         	                	;
 Node-416            	1813.0      	0.0         	                	;
 Node-417            	1813.0      	0.0         	                	;
 Node-420            	1819.0      	0.0         	                	;
 Node-421            	1815.0      	0.0         	                	;
 Node-422            	1815.0      	0.0         	                	;
 Node-423            	1815.0      	0.0         	                	;
 Node-426            	1810.0      	0.0         	                	;
 Node-427            	1810.0      	0.0         	                	;
 Node-428            	1816.0      	0.0         	                	;
 Node-429            	1818.0      	0.0         	                	;
 Node-432            	1745.0      	0.0         	                	;
 Node-433            	1743.0      	0.0         	                	;
 Node-434            	1741.0      	0.0         	                	;
 Node-435            	1738.0      	0.0         	                	;
 Node-436            	1738.0      	0.0         	                	;
 Node-437            	1738.0      	0.0         	                	;
 Node-438            	1735.0      	0.0         	                	;
 Node-439            	1733.0      	0.0         	                	;
 Node-440            	1733.0      	0.0         	                	;
 Node-441            	1732.0      	0.0         	                	;
 Node-442            	1732.0      	0.0         	                	;
 Node-443            	1730.0      	0.0         	                	;
 Node-444            	1728.0      	0.0         	                	;
 Node-445            	1724.0      	0.0         	                	;
 Node-446            	1724.0      	0.0         	                	;
 Node-447            	1723.0      	0.0         	                	;
 Node-448            	1724.0      	0.0         	                	;
 Node-449            	1725.0      	0.0         	                	;
 Node-504            	1724.0      	0.0         	                	;
 Node-451            	1723.0      	0.0         	                	;
 Node-452            	1722.0      	0.0         	                	;
 Node-453            	1723.0      	0.0         	                	;
 Node-454            	1718.0      	0.0         	                	;
 Node-455            	1715.0      	0.0         	                	;
 Node-456            	1715.0      	0.0         	                	;
 Node-457            	1709.0      	0.0         	                	;
 Node-458            	1706.0      	0.0         	                	;
 Node-459            	1702.0      	0.0         	                	;
 Node-460            	1698.0      	0.0         	                	;
 Node-461            	1696.0      	0.0         	                	;
 Node-462            	1692.0      	0.0         	                	;
 Node-463            	1688.0      	0.0         	                	;
 Node-464            	1682.0      	0.231481481 	                	;
 Node-468            	1760.0      	0.0         	                	;
 Node-467            	1758.0      	0.002777778 	                	;
 Node-469            	1760.0      	0.0         	                	;
 Node-470            	1758.0      	0.0         	                	;
 Node-471            	1756.0      	0.0         	                	;
 Node-472            	1753.0      	0.002777778 	                	;
 Node-474            	1779.0      	0.0         	                	;
 Node-475            	1778.0      	0.006481481 	                	;
 Node-476            	1736.0      	0.00462963  	                	;
 Node-477            	1737.0      	0.0         	                	;
 Node-478            	1737.0      	0.0         	                	;
 Node-496            	1738.0      	0.0         	                	;
 Node-493            	1741.0      	0.0         	                	;
 Node-481            	1741.0      	0.0         	                	;
 Node-482            	1740.0      	0.003703704 	                	;
 Node-483            	1740.0      	0.00462963  	                	;
 Node-484            	1740.0      	0.0         	                	;
 Node-485            	1743.0      	0.0         	                	;
 Node-486            	1743.0      	0.0         	                	;
 Node-487            	1743.0      	0.0         	                	;
 Node-491            	1745.0      	0.0         	                	;
 Node-490            	1745.0      	0.0         	                	;
 Node-492            	1743.0      	0.0         	                	;
 Node-494            	1738.0      	0.0         	                	;
 Node-495            	1738.0      	0.0         	                	;
 Node-521            	1735.0      	0.0         	                	;
 Node-498            	1734.0      	0.324074074 	                	;
 Node-499            	1718.0      	0.003703704 	                	;
 Node-500            	1721.0      	0.0         	                	;
 Node-501            	1721.0      	0.0         	                	;
 Node-502            	1721.0      	0.0         	                	;
 Node-503            	1721.0      	0.0         	                	;
 Node-505            	1717.0      	0.00462963  	                	;
 Node-506            	1717.0      	0.0         	                	;
 Node-507            	1717.0      	0.0         	                	;
 Node-508            	1718.0      	0.0         	                	;
 Node-509            	1723.0      	0.0         	                	;
 Node-510            	1725.0      	0.0         	                	;
 Node-511            	1725.0      	0.0         	                	;
 Node-512            	1727.0      	0.0         	                	;
 Node-513            	1731.0      	0.0         	                	;
 Node-514            	1731.0      	0.0         	                	;
 Node-515            	1733.0      	0.0         	                	;
 Node-516            	1733.0      	0.0         	                	;
 Node-517            	1735.0      	0.0         	                	;
 Node-518            	1735.0      	0.0         	                	;
 Node-519            	1735.0      	0.0         	                	;
 Node-520            	1735.0      	0.0         	                	;
 Node-523            	1737.0      	0.0         	                	;
 Node-524            	1736.0      	0.0         	                	;
 Node-525            	1732.0      	0.0         	                	;
 Node-526            	1730.0      	0.0         	                	;
 Node-528            	1727.0      	0.0         	                	;
 Node-529            	1723.0      	0.0         	                	;
 Node-530            	1717.0      	0.0         	                	;
 Node-531            	1713.0      	0.0         	                	;
 Node-532            	1708.0      	0.0         	                	;
 Node-533            	1705.0      	0.0         	                	;
 Node-534            	1700.0      	0.0         	                	;
 Node-535            	1697.0      	0.0         	                	;
 Node-536            	1691.0      	0.0         	                	;
 Node-537            	1688.0      	0.0         	                	;
 Node-538            	1688.0      	0.0         	                	;
 Node-539            	1687.0      	0.0         	                	;
 Node-540            	1690.0      	0.0         	                	;
 Node-541            	1689.0      	0.0         	                	;
 Node-542            	1689.0      	0.0         	                	;
 Node-543            	1686.0      	0.0         	                	;
 Node-544            	1681.0      	0.0         	                	;
 Node-545            	1675.0      	0.0         	                	;
 Node-546            	1669.0      	0.0         	                	;
 Node-547            	1663.0      	0.0         	                	;
 Node-548            	1657.0      	0.0         	                	;
 Node-549            	1652.0      	0.0         	                	;
 Node-550            	1648.0      	0.0         	                	;
 Node-551            	1645.0      	0.0         	                	;
 Node-552            	1643.0      	0.0         	                	;
 Node-553            	1642.0      	0.0         	                	;
 Node-554            	1642.0      	0.0         	                	;
 Node-555            	1643.0      	0.0         	                	;
 Node-556            	1643.0      	0.0         	                	;
 Node-557            	1645.0      	0.0         	                	;
 Node-558            	1649.0      	0.0         	                	;
 Node-559            	1647.0      	0.0         	                	;
 Node-560            	1648.0      	0.0         	                	;
 Node-561            	1648.0      	0.0         	                	;
 Node-562            	1649.0      	0.0         	                	;
 Node-563            	1647.0      	0.0         	                	;
 Node-564            	1650.0      	0.0         	                	;
 Node-565            	1648.0      	0.0         	                	;
 Node-566            	1647.0      	0.0         	                	;
 Node-567            	1643.0      	0.0         	                	;
 Node-568            	1641.0      	0.0         	                	;
 Node-569            	1641.0      	0.0         	                	;
 Node-570            	1644.0      	0.0         	                	;
 Node-571            	1649.0      	0.0         	                	;
 Node-572            	1649.0      	0.0         	                	;
 Node-573            	1644.0      	0.0         	                	;
 Node-574            	1643.0      	0.0         	                	;
 Node-575            	1642.0      	0.0         	                	;
 Node-576            	1639.0      	0.0         	                	;
 Node-577            	1636.0      	0.0         	                	;
 Node-578            	1632.0      	0.0         	                	;
 Node-579            	1632.0      	0.0         	                	;
 Node-580            	1631.0      	0.0         	                	;
 Node-581            	1630.0      	0.0         	                	;
 Node-582            	1628.0      	0.0         	                	;
 Node-583            	1627.0      	0.0         	                	;
 Node-586            	1644.0      	0.0         	                	;
 Node-588            	1643.0      	0.0         	                	;
 Node-589            	1641.0      	0.0         	                	;
 Node-590            	1633.0      	0.0         	                	;
 Node-591            	1626.0      	0.0         	                	;
 Node-592            	1626.0      	0.0         	                	;
 Node-593            	1626.0      	0.0         	                	;
 Node-594            	1626.0      	0.0         	                	;
 Node-595            	1626.0      	0.0         	                	;
 Node-596            	1626.0      	0.0         	                	;
 Node-597            	1626.0      	0.0         	                	;
 Node-599            	1760.0      	0.0         	                	;
 Node-601            	1763.0      	0.0         	                	;
 Node-602            	1766.0      	0.0         	                	;
 Node-603            	1768.0      	0.0         	                	;
 Node-604            	1771.0      	0.0         	                	;
 Node-605            	1772.0      	0.0         	                	;
 Node-606            	1777.0      	0.0         	                	;
 Node-607            	1782.0      	0.0         	                	;
 Node-608            	1784.0      	0.0         	                	;
 Node-609            	1785.0      	0.0         	                	;
 Node-610            	1783.0      	0.0         	                	;
 Node-611            	1772.0      	0.0         	                	;
 Node-612            	1775.0      	0.0         	                	;
 Node-613            	1779.0      	0.0         	                	;
 Node-614            	1783.0      	0.0         	                	;
 Node-615            	1785.0      	0.0         	                	;
 Node-616            	1788.0      	0.0         	                	;
 Node-618            	1730.0      	0.002777778 	                	;
 Node-619            	1729.0      	0.0         	                	;
 Node-620            	1734.0      	0.0         	                	;
 Node-621            	1731.0      	0.0         	                	;
 Node-625            	1732.0      	0.0         	                	;
 Node-623            	1729.0      	0.001851852 	                	;
 Node-624            	1730.0      	0.0         	                	;
 Node-626            	1731.0      	0.0         	                	;
 Node-627            	1733.0      	0.0         	                	;
 Node-639            	1732.0      	0.0         	                	;
 Node-629            	1733.0      	0.0         	                	;
 Node-643            	1732.0      	0.0         	                	;
 Node-631            	1733.0      	0.0         	                	;
 Node-632            	1733.0      	0.0         	                	;
 Node-633            	1735.0      	0.0         	                	;
 Node-634            	1737.0      	0.0         	                	;
 Node-645            	1737.0      	0.0         	                	;
 Node-636            	1730.0      	0.006481481 	                	;
 Node-637            	1730.0      	0.0         	                	;
 Node-638            	1731.0      	0.0         	                	;
 Node-640            	1729.0      	0.002777778 	                	;
 Node-641            	1731.0      	0.0         	                	;
 Node-642            	1732.0      	0.0         	                	;
 Node-644            	1737.0      	0.008333333 	                	;
 Node-646            	1739.0      	0.0         	                	;
 Node-668            	1741.0      	0.0         	                	;
 Node-648            	1742.0      	0.0         	                	;
 Node-649            	1743.0      	0.0         	                	;
 Node-650            	1746.0      	0.0         	                	;
 Node-652            	1737.0      	0.006481481 	                	;
 Node-653            	1738.0      	0.0         	                	;
 Node-663            	1741.0      	0.0         	                	;
 Node-655            	1738.0      	0.002777778 	                	;
 Node-656            	1739.0      	0.0         	                	;
 Node-657            	1741.0      	0.0         	                	;
 Node-664            	1741.0      	0.0         	                	;
 Node-659            	1738.0      	0.006481481 	                	;
 Node-660            	1738.0      	0.0         	                	;
 Node-661            	1740.0      	0.0         	                	;
 Node-662            	1742.0      	0.0         	                	;
 Node-665            	1741.0      	0.0         	                	;
 Node-666            	1740.0      	0.0         	                	;
 Node-667            	1740.0      	0.0         	                	;

[RESERVOIRS]
;ID                  	Head        	Pattern         
 Spring-5319         	1817        	                	;
 Spring-5372         	1818        	                	;
 Spring-5318         	1820        	                	;

[TANKS]
;ID                  	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve
 Tank-19029          	1745        	0.75        	0.15000000000000002     	1.5         	5           	10.0        	                	;
 Tank-19030          	1745        	0.75        	0.15000000000000002     	1.5         	5           	10.0        	                	;
 Tank-19034          	1755        	0.75        	0.15000000000000002     	1.5         	5           	10.0        	                	;
 Tank-19035          	1708        	0.75        	0.15000000000000002     	1.5         	5           	5.0         	                	;
 Tank-19036          	1796        	0.75        	0.15000000000000002     	1.5         	5           	10.0        	                	;

[PIPES]
;ID                  	Node1               	Node2               	Length      	Diameter    	Roughness   	MinorLoss   	Status
 Pipe-109852-0       	Node-220            	Node-2              	2.612       	50          	100         	0           	Open  	;
 Pipe-109852-1       	Node-2              	Node-3              	12.227      	50          	100         	0           	Open  	;
 Pipe-109852-2       	Node-3              	Node-241            	16.759      	50          	100         	0           	Open  	;
 Pipe-109852-3       	Node-241            	Node-235            	9.853       	50          	100         	0           	Open  	;
 Pipe-109852-4       	Node-235            	Node-6              	18.022      	50          	100         	0           	Open  	;
 Pipe-109852-5       	Node-6              	Node-7              	13.326      	50          	100         	0           	Open  	;
 Pipe-109852-6       	Node-7              	Node-8              	14.567      	50          	100         	0           	Open  	;
 Pipe-109852-7       	Node-8              	Node-232            	18.425      	50          	100         	0           	Open  	;
 Pipe-109852-8       	Node-232            	Node-225            	17.325      	50          	100         	0           	Open  	;
 Pipe-109852-9       	Node-225            	Node-216            	11.067      	50          	100         	0           	Open  	;
 Pipe-109852-10      	Node-216            	Node-230            	12.672      	50          	100         	0           	Open  	;
 Pipe-109852-11      	Node-230            	Node-13             	22.777      	50          	100         	0           	Open  	;
 Pipe-109852-12      	Node-13             	Node-14             	19.31       	50          	100         	0           	Open  	;
 Pipe-109852-13      	Node-14             	Node-30             	21.383      	50          	100         	0           	Open  	;
 Pipe-109822-0       	Node-585            	Node-17             	1.391       	63          	100         	0           	Open  	;
 Pipe-109822-1       	Node-17             	Node-18             	29.235      	63          	100         	0           	Open  	;
 Pipe-109822-2       	Node-18             	Node-19             	45.209      	63          	100         	0           	Open  	;
 Pipe-109822-3       	Node-19             	Node-20             	49.064      	63          	100         	0           	Open  	;
 Pipe-109822-4       	Node-20             	Node-21             	54.082      	63          	100         	0           	Open  	;
 Pipe-109822-5       	Node-21             	Node-22             	38.066      	63          	100         	0           	Open  	;
 Pipe-109822-6       	Node-22             	Node-23             	18.532      	63          	100         	0           	Open  	;
 Pipe-109822-7       	Node-23             	Node-24             	10.461      	63          	100         	0           	Open  	;
 Pipe-109822-8       	Node-24             	Node-25             	9.782       	63          	100         	0           	Open  	;
 Pipe-109822-9       	Node-25             	Node-26             	13.911      	63          	100         	0           	Open  	;
 Pipe-109822-10      	Node-26             	Node-27             	20.376      	63          	100         	0           	Open  	;
 Pipe-109822-11      	Node-27             	Node-28             	25.043      	63          	100         	0           	Open  	;
 Pipe-109822-12      	Node-28             	Node-29             	13.719      	63          	100         	0           	Open  	;
 Pipe-109822-13      	Node-29             	Node-30             	7.056       	63          	100         	0           	Open  	;
 Pipe-109822-14      	Node-30             	Node-31             	19.13       	63          	100         	0           	Open  	;
 Pipe-109822-15      	Node-31             	Node-32             	24.204      	63          	100         	0           	Open  	;
 Pipe-109822-16      	Node-32             	Node-33             	27.92       	63          	100         	0           	Open  	;
 Pipe-109822-17      	Node-33             	Node-34             	24.372      	63          	100         	0           	Open  	;
 Pipe-109822-18      	Node-34             	Node-258            	24.566      	63          	100         	0           	Open  	;
 Pipe-109822-19      	Node-258            	Node-36             	23.663      	63          	100         	0           	Open  	;
 Pipe-109822-20      	Node-36             	Node-252            	24.013      	63          	100         	0           	Open  	;
 Pipe-109822-21      	Node-252            	Node-247            	26.091      	63          	100         	0           	Open  	;
 Pipe-109822-22      	Node-247            	Node-39             	21.315      	63          	100         	0           	Open  	;
 Pipe-109822-23      	Node-39             	Node-40             	29.734      	63          	100         	0           	Open  	;
 Pipe-109822-24      	Node-40             	Node-41             	23.063      	63          	100         	0           	Open  	;
 Pipe-109822-25      	Node-41             	Node-42             	38.597      	63          	100         	0           	Open  	;
 Pipe-109822-26      	Node-42             	Node-43             	42.713      	63          	100         	0           	Open  	;
 Pipe-109822-27      	Node-43             	Node-44             	35.952      	63          	100         	0           	Open  	;
 Pipe-109822-28      	Node-44             	Node-45             	32.9        	63          	100         	0           	Open  	;
 Pipe-109822-29      	Node-45             	Node-46             	34.53       	63          	100         	0           	Open  	;
 Pipe-109822-30      	Node-46             	Node-47             	28.127      	63          	100         	0           	Open  	;
 Pipe-109822-31      	Node-47             	Node-48             	49.823      	63          	100         	0           	Open  	;
 Pipe-109822-32      	Node-48             	Node-49             	31.11       	63          	100         	0           	Open  	;
 Pipe-109822-33      	Node-49             	Node-50             	30.748      	63          	100         	0           	Open  	;
 Pipe-109822-34      	Node-50             	Node-51             	48.078      	63          	100         	0           	Open  	;
 Pipe-109822-35      	Node-51             	Node-52             	51.115      	63          	100         	0           	Open  	;
 Pipe-109822-36      	Node-52             	Node-53             	24.718      	63          	100         	0           	Open  	;
 Pipe-109822-37      	Node-53             	Node-54             	20.261      	63          	100         	0           	Open  	;
 Pipe-109822-38      	Node-54             	Node-302            	21.56       	63          	100         	0           	Open  	;
 Pipe-109822-39      	Node-302            	Node-56             	26.16       	63          	100         	0           	Open  	;
 Pipe-109822-40      	Node-56             	Node-57             	38.356      	63          	100         	0           	Open  	;
 Pipe-109822-41      	Node-57             	Node-58             	21.938      	63          	100         	0           	Open  	;
 Pipe-109822-42      	Node-58             	Node-59             	41.856      	63          	100         	0           	Open  	;
 Pipe-109822-43      	Node-59             	Node-60             	30.574      	63          	100         	0           	Open  	;
 Pipe-109822-44      	Node-60             	Node-61             	44.379      	63          	100         	0           	Open  	;
 Pipe-109822-45      	Node-61             	Node-62             	42.162      	63          	100         	0           	Open  	;
 Pipe-109822-46      	Node-62             	Node-63             	46.222      	63          	100         	0           	Open  	;
 Pipe-109822-47      	Node-63             	Node-64             	30.8        	63          	100         	0           	Open  	;
 Pipe-109822-48      	Node-64             	Node-65             	35.037      	63          	100         	0           	Open  	;
 Pipe-109822-49      	Node-65             	Node-66             	27.822      	63          	100         	0           	Open  	;
 Pipe-109822-50      	Node-66             	Node-67             	27.61       	63          	100         	0           	Open  	;
 Pipe-109822-51      	Node-67             	Node-297            	17.955      	63          	100         	0           	Open  	;
 Pipe-109822-52      	Node-297            	Node-293            	22.965      	63          	100         	0           	Open  	;
 Pipe-109822-53      	Node-293            	Node-70             	18.616      	63          	100         	0           	Open  	;
 Pipe-109822-54      	Node-70             	Node-71             	24.616      	63          	100         	0           	Open  	;
 Pipe-109822-55      	Node-71             	Node-72             	28.398      	63          	100         	0           	Open  	;
 Pipe-109822-56      	Node-72             	Node-73             	28.849      	63          	100         	0           	Open  	;
 Pipe-109822-57      	Node-73             	Node-74             	21.625      	63          	100         	0           	Open  	;
 Pipe-109822-58      	Node-74             	Node-75             	27.249      	63          	100         	0           	Open  	;
 Pipe-109822-59      	Node-75             	Node-76             	23.854      	63          	100         	0           	Open  	;
 Pipe-109822-60      	Node-76             	Node-77             	27.547      	63          	100         	0           	Open  	;
 Pipe-109822-61      	Node-77             	Node-78             	24.738      	63          	100         	0           	Open  	;
 Pipe-109822-62      	Node-78             	Node-599            	22.743      	63          	100         	0           	Open  	;
 Pipe-109822-63      	Node-599            	Node-600            	26.927      	63          	100         	0           	Open  	;
 Pipe-109822-64      	Node-600            	Node-601            	16.671      	63          	100         	0           	Open  	;
 Pipe-109822-65      	Node-601            	Node-602            	25.285      	63          	100         	0           	Open  	;
 Pipe-109822-66      	Node-602            	Node-603            	29.481      	63          	100         	0           	Open  	;
 Pipe-109822-67      	Node-603            	Node-604            	26.962      	63          	100         	0           	Open  	;
 Pipe-109822-68      	Node-604            	Node-605            	33.293      	63          	100         	0           	Open  	;
 Pipe-109822-69      	Node-605            	Node-606            	41.913      	63          	100         	0           	Open  	;
 Pipe-109822-70      	Node-606            	Node-607            	37.25       	63          	100         	0           	Open  	;
 Pipe-109822-71      	Node-607            	Node-608            	15.452      	63          	100         	0           	Open  	;
 Pipe-109822-72      	Node-608            	Node-609            	20.058      	63          	100         	0           	Open  	;
 Pipe-109822-73      	Node-609            	Node-610            	28.568      	63          	100         	0           	Open  	;
 Pipe-109822-74      	Node-610            	Node-611            	52.032      	63          	100         	0           	Open  	;
 Pipe-109822-75      	Node-611            	Node-612            	41.052      	63          	100         	0           	Open  	;
 Pipe-109822-76      	Node-612            	Node-613            	20.052      	63          	100         	0           	Open  	;
 Pipe-109822-77      	Node-613            	Node-614            	19.817      	63          	100         	0           	Open  	;
 Pipe-109822-78      	Node-614            	Node-615            	28.105      	63          	100         	0           	Open  	;
 Pipe-109822-79      	Node-615            	Node-616            	39.79       	63          	100         	0           	Open  	;
 Pipe-109822-80      	Node-616            	Node-617            	31.618      	63          	100         	0           	Open  	;
 Pipe-109823-0       	Node-618            	Node-619            	5.916       	25          	100         	0           	Open  	;
 Pipe-109823-1       	Node-619            	Node-620            	13.662      	25          	100         	0           	Open  	;
 Pipe-109823-2       	Node-620            	Node-621            	15.674      	25          	100         	0           	Open  	;
 Pipe-109823-3       	Node-621            	Node-625            	12.277      	25          	100         	0           	Open  	;
 Pipe-109824-0       	Node-623            	Node-624            	8.982       	25          	100         	0           	Open  	;
 Pipe-109824-1       	Node-624            	Node-625            	7.387       	25          	100         	0           	Open  	;
 Pipe-109824-2       	Node-625            	Node-626            	9.353       	25          	100         	0           	Open  	;
 Pipe-109824-3       	Node-626            	Node-627            	8.998       	25          	100         	0           	Open  	;
 Pipe-109824-4       	Node-627            	Node-639            	11.321      	25          	100         	0           	Open  	;
 Pipe-109824-5       	Node-639            	Node-629            	8.315       	25          	100         	0           	Open  	;
 Pipe-109824-6       	Node-629            	Node-643            	8.503       	25          	100         	0           	Open  	;
 Pipe-109824-7       	Node-643            	Node-631            	12.677      	25          	100         	0           	Open  	;
 Pipe-109824-8       	Node-631            	Node-632            	4.004       	25          	100         	0           	Open  	;
 Pipe-109824-9       	Node-632            	Node-633            	3.272       	25          	100         	0           	Open  	;
 Pipe-109824-10      	Node-633            	Node-634            	9.601       	25          	100         	0           	Open  	;
 Pipe-109824-11      	Node-634            	Node-645            	8.806       	25          	100         	0           	Open  	;
 Pipe-109825-0       	Node-636            	Node-637            	4.613       	25          	100         	0           	Open  	;
 Pipe-109825-1       	Node-637            	Node-638            	7.978       	25          	100         	0           	Open  	;
 Pipe-109825-2       	Node-638            	Node-639            	7.49        	25          	100         	0           	Open  	;
 Pipe-109826-0       	Node-640            	Node-641            	4.158       	25          	100         	0           	Open  	;
 Pipe-109826-1       	Node-641            	Node-642            	7.051       	25          	100         	0           	Open  	;
 Pipe-109826-2       	Node-642            	Node-643            	5.877       	25          	100         	0           	Open  	;
 Pipe-109827-0       	Node-644            	Node-645            	6.943       	25          	100         	0           	Open  	;
 Pipe-109827-1       	Node-645            	Node-646            	7.327       	25          	100         	0           	Open  	;
 Pipe-109827-2       	Node-646            	Node-668            	6.775       	25          	100         	0           	Open  	;
 Pipe-109827-3       	Node-668            	Node-648            	12.182      	25          	100         	0           	Open  	;
 Pipe-109827-4       	Node-648            	Node-649            	12.928      	25          	100         	0           	Open  	;
 Pipe-109827-5       	Node-649            	Node-650            	12.853      	25          	100         	0           	Open  	;
 Pipe-109827-6       	Node-650            	Node-651            	12.939      	25          	100         	0           	Open  	;
 Pipe-109828-0       	Node-652            	Node-653            	6.905       	25          	100         	0           	Open  	;
 Pipe-109828-1       	Node-653            	Node-663            	15.146      	25          	100         	0           	Open  	;
 Pipe-109829-0       	Node-655            	Node-656            	6.297       	25          	100         	0           	Open  	;
 Pipe-109829-1       	Node-656            	Node-657            	8.338       	25          	100         	0           	Open  	;
 Pipe-109829-2       	Node-657            	Node-664            	6.427       	25          	100         	0           	Open  	;
 Pipe-109830-0       	Node-659            	Node-660            	4.263       	25          	100         	0           	Open  	;
 Pipe-109830-1       	Node-660            	Node-661            	8.527       	25          	100         	0           	Open  	;
 Pipe-109830-2       	Node-661            	Node-662            	6.79        	25          	100         	0           	Open  	;
 Pipe-109830-3       	Node-662            	Node-663            	15.725      	25          	100         	0           	Open  	;
 Pipe-109830-4       	Node-663            	Node-664            	16.617      	25          	100         	0           	Open  	;
 Pipe-109830-5       	Node-664            	Node-665            	23.716      	25          	100         	0           	Open  	;
 Pipe-109830-6       	Node-665            	Node-666            	19.774      	25          	100         	0           	Open  	;
 Pipe-109830-7       	Node-666            	Node-667            	20.561      	25          	100         	0           	Open  	;
 Pipe-109830-8       	Node-667            	Node-668            	17.406      	25          	100         	0           	Open  	;
 Pipe-109831-0       	Node-79             	Node-80             	27.624      	25          	100         	0           	Open  	;
 Pipe-109831-1       	Node-80             	Node-81             	7.56        	25          	100         	0           	Open  	;
 Pipe-109831-2       	Node-81             	Node-82             	7.146       	25          	100         	0           	Open  	;
 Pipe-109831-3       	Node-82             	Node-83             	16.09       	25          	100         	0           	Open  	;
 Pipe-109831-4       	Node-83             	Node-98             	18.838      	25          	100         	0           	Open  	;
 Pipe-109831-5       	Node-98             	Node-135            	9.593       	25          	100         	0           	Open  	;
 Pipe-109832-0       	Node-86             	Node-87             	12.435      	25          	100         	0           	Open  	;
 Pipe-109832-1       	Node-87             	Node-95             	12.466      	25          	100         	0           	Open  	;
 Pipe-109833-0       	Node-89             	Node-90             	8.983       	25          	100         	0           	Open  	;
 Pipe-109833-1       	Node-90             	Node-91             	14.882      	25          	100         	0           	Open  	;
 Pipe-109833-2       	Node-91             	Node-92             	24.672      	25          	100         	0           	Open  	;
 Pipe-109833-3       	Node-92             	Node-93             	24.045      	25          	100         	0           	Open  	;
 Pipe-109833-4       	Node-93             	Node-94             	24.732      	25          	100         	0           	Open  	;
 Pipe-109833-5       	Node-94             	Node-95             	21.35       	25          	100         	0           	Open  	;
 Pipe-109833-6       	Node-95             	Node-96             	21.636      	25          	100         	0           	Open  	;
 Pipe-109833-7       	Node-96             	Node-97             	24.388      	25          	100         	0           	Open  	;
 Pipe-109833-8       	Node-97             	Node-98             	22.096      	25          	100         	0           	Open  	;
 Pipe-109834-0       	Node-140            	Node-100            	23.052      	25          	100         	0           	Open  	;
 Pipe-109834-1       	Node-100            	Node-101            	38.965      	25          	100         	0           	Open  	;
 Pipe-109834-2       	Node-101            	Node-102            	40.092      	25          	100         	0           	Open  	;
 Pipe-109834-3       	Node-102            	Node-103            	42.812      	25          	100         	0           	Open  	;
 Pipe-109834-4       	Node-103            	Node-104            	36.31       	25          	100         	0           	Open  	;
 Pipe-109834-5       	Node-104            	Node-105            	36.828      	25          	100         	0           	Open  	;
 Pipe-109834-6       	Node-105            	Node-106            	25.377      	25          	100         	0           	Open  	;
 Pipe-109834-7       	Node-106            	Node-107            	23.127      	25          	100         	0           	Open  	;
 Pipe-109834-8       	Node-107            	Node-108            	15.165      	25          	100         	0           	Open  	;
 Pipe-109834-9       	Node-108            	Node-109            	14.514      	25          	100         	0           	Open  	;
 Pipe-109835-0       	Tank-19030          	Node-111            	4.403       	32          	100         	0           	Open  	;
 Pipe-109835-2       	Node-112            	Node-113            	22.596      	32          	100         	0           	Open  	;
 Pipe-109835-3       	Node-113            	Node-114            	23.052      	32          	100         	0           	Open  	;
 Pipe-109835-4       	Node-114            	Node-115            	21.668      	32          	100         	0           	Open  	;
 Pipe-109835-5       	Node-115            	Node-172            	18.732      	32          	100         	0           	Open  	;
 Pipe-109835-6       	Node-172            	Node-117            	8.255       	32          	100         	0           	Open  	;
 Pipe-109835-7       	Node-117            	Node-118            	5.535       	32          	100         	0           	Open  	;
 Pipe-109835-8       	Node-118            	Tank-19034          	2.518       	32          	100         	0           	Open  	;
 Pipe-109836-0       	Node-522            	Node-121            	21.707      	50          	100         	0           	Open  	;
 Pipe-109836-1       	Node-121            	Node-122            	23.253      	50          	100         	0           	Open  	;
 Pipe-109836-2       	Node-122            	Node-123            	25.651      	50          	100         	0           	Open  	;
 Pipe-109836-3       	Node-123            	Node-124            	19.476      	50          	100         	0           	Open  	;
 Pipe-109836-4       	Node-124            	Node-125            	19.58       	50          	100         	0           	Open  	;
 Pipe-109836-5       	Node-125            	Node-126            	26.61       	50          	100         	0           	Open  	;
 Pipe-109836-6       	Node-126            	Node-127            	8.02        	50          	100         	0           	Open  	;
 Pipe-109836-7       	Node-127            	Node-158            	5.346       	50          	100         	0           	Open  	;
 Pipe-109836-8       	Node-158            	Tank-19034          	2.451       	50          	100         	0           	Open  	;
 Pipe-109837-0       	Node-130            	Node-131            	27.877      	32          	100         	0           	Open  	;
 Pipe-109837-1       	Node-131            	Node-132            	40.885      	32          	100         	0           	Open  	;
 Pipe-109837-2       	Node-132            	Node-139            	32.12       	32          	100         	0           	Open  	;
 Pipe-109838-0       	Node-134            	Node-135            	2.218       	32          	100         	0           	Open  	;
 Pipe-109838-1       	Node-135            	Node-136            	14.133      	32          	100         	0           	Open  	;
 Pipe-109838-2       	Node-136            	Node-137            	41.347      	32          	100         	0           	Open  	;
 Pipe-109838-3       	Node-137            	Node-138            	40.234      	32          	100         	0           	Open  	;
 Pipe-109838-4       	Node-138            	Node-139            	34.356      	32          	100         	0           	Open  	;
 Pipe-109838-5       	Node-139            	Node-140            	50.997      	32          	100         	0           	Open  	;
 Pipe-109838-6       	Node-140            	Node-141            	33.739      	32          	100         	0           	Open  	;
 Pipe-109838-7       	Node-141            	Node-142            	49.836      	32          	100         	0           	Open  	;
 Pipe-109838-8       	Node-142            	Node-143            	44.976      	32          	100         	0           	Open  	;
 Pipe-109838-9       	Node-143            	Node-144            	24.511      	32          	100         	0           	Open  	;
 Pipe-109838-10      	Node-144            	Node-145            	10.693      	32          	100         	0           	Open  	;
 Pipe-109838-11      	Node-145            	Node-146            	11.218      	32          	100         	0           	Open  	;
 Pipe-109838-12      	Node-146            	Node-147            	23.023      	32          	100         	0           	Open  	;
 Pipe-109838-13      	Node-147            	Node-651            	25.34       	32          	100         	0           	Open  	;
 Pipe-109838-14      	Node-651            	Node-149            	38.781      	32          	100         	0           	Open  	;
 Pipe-109838-15      	Node-149            	Node-150            	26.966      	32          	100         	0           	Open  	;
 Pipe-109838-16      	Node-150            	Node-151            	8.221       	32          	100         	0           	Open  	;
 Pipe-109838-17      	Node-151            	Node-152            	5.477       	32          	100         	0           	Open  	;
 Pipe-109839-0       	Node-154            	Node-155            	10.485      	32          	100         	0           	Open  	;
 Pipe-109839-1       	Node-155            	Node-156            	26.802      	32          	100         	0           	Open  	;
 Pipe-109839-2       	Node-156            	Node-157            	8.1         	32          	100         	0           	Open  	;
 Pipe-109839-3       	Node-157            	Node-158            	5.386       	32          	100         	0           	Open  	;
 Pipe-109839-4       	Node-158            	Tank-19034          	2.451       	32          	100         	0           	Open  	;
 Pipe-109840-0       	Node-160            	Node-161            	15.259      	32          	100         	0           	Open  	;
 Pipe-109840-1       	Node-161            	Node-162            	39.337      	32          	100         	0           	Open  	;
 Pipe-109840-2       	Node-162            	Node-163            	27.944      	32          	100         	0           	Open  	;
 Pipe-109840-3       	Node-163            	Node-164            	28.857      	32          	100         	0           	Open  	;
 Pipe-109840-4       	Node-164            	Node-165            	9.782       	32          	100         	0           	Open  	;
 Pipe-109840-5       	Node-165            	Node-166            	2.2         	32          	100         	0           	Open  	;
 Pipe-109840-6       	Node-166            	Node-167            	2.04        	32          	100         	0           	Open  	;
 Pipe-109840-7       	Node-167            	Node-168            	24.671      	32          	100         	0           	Open  	;
 Pipe-109840-8       	Node-168            	Node-169            	7.975       	32          	100         	0           	Open  	;
 Pipe-109840-9       	Node-169            	Node-170            	5.261       	32          	100         	0           	Open  	;
 Pipe-109840-10      	Node-170            	Tank-19034          	2.403       	32          	100         	0           	Open  	;
 Pipe-109841-0       	Node-172            	Node-173            	12.687      	32          	100         	0           	Open  	;
 Pipe-109841-1       	Node-173            	Node-174            	11.23       	32          	100         	0           	Open  	;
 Pipe-109842-0       	Node-175            	Node-176            	6.21        	32          	100         	0           	Open  	;
 Pipe-109842-1       	Node-176            	Node-177            	7.957       	32          	100         	0           	Open  	;
 Pipe-109842-2       	Node-177            	Node-178            	7.346       	32          	100         	0           	Open  	;
 Pipe-109843-0       	Node-598            	Node-584            	13.052      	63          	100         	0           	Open  	;
 Pipe-109844-0       	Node-527            	Node-183            	12.963      	25          	100         	0           	Open  	;
 Pipe-109845-0       	Node-184            	Node-185            	35.174      	32          	100         	0           	Open  	;
 Pipe-109845-1       	Node-185            	Node-186            	58.121      	32          	100         	0           	Open  	;
 Pipe-109845-2       	Node-186            	Node-191            	18.379      	32          	100         	0           	Open  	;
 Pipe-109845-3       	Node-191            	Node-188            	22.113      	32          	100         	0           	Open  	;
 Pipe-109845-4       	Node-188            	Node-189            	24.656      	32          	100         	0           	Open  	;
 Pipe-109845-5       	Node-189            	Node-522            	13.601      	32          	100         	0           	Open  	;
 Pipe-109846-0       	Node-191            	Node-192            	19.149      	32          	100         	0           	Open  	;
 Pipe-109847-0       	Node-193            	Node-194            	11.744      	25          	100         	0           	Open  	;
 Pipe-109847-1       	Node-194            	Node-212            	13.747      	25          	100         	0           	Open  	;
 Pipe-109848-0       	Node-210            	Node-197            	11.671      	25          	100         	0           	Open  	;
 Pipe-109848-1       	Node-197            	Node-198            	5.381       	25          	100         	0           	Open  	;
 Pipe-109849-0       	Node-199            	Node-200            	9.261       	25          	100         	0           	Open  	;
 Pipe-109849-1       	Node-200            	Node-201            	1.679       	25          	100         	0           	Open  	;
 Pipe-109849-2       	Node-201            	Node-202            	3.749       	25          	100         	0           	Open  	;
 Pipe-109849-3       	Node-202            	Node-203            	16.284      	25          	100         	0           	Open  	;
 Pipe-109849-4       	Node-203            	Node-204            	22.183      	25          	100         	0           	Open  	;
 Pipe-109849-5       	Node-204            	Node-205            	19.86       	25          	100         	0           	Open  	;
 Pipe-109849-6       	Node-205            	Node-207            	3.38        	25          	100         	0           	Open  	;
 Pipe-109850-0       	Node-207            	Node-208            	3.614       	50          	100         	0           	Open  	;
 Pipe-109850-1       	Node-208            	Node-209            	18.262      	50          	100         	0           	Open  	;
 Pipe-109850-2       	Node-209            	Node-210            	22.715      	50          	100         	0           	Open  	;
 Pipe-109850-3       	Node-210            	Node-211            	18.263      	50          	100         	0           	Open  	;
 Pipe-109850-4       	Node-211            	Node-212            	18.267      	50          	100         	0           	Open  	;
 Pipe-109850-5       	Node-212            	Node-213            	18.956      	50          	100         	0           	Open  	;
 Pipe-109850-6       	Node-213            	Node-229            	20.9        	50          	100         	0           	Open  	;
 Pipe-109850-7       	Node-229            	Node-215            	14.051      	50          	100         	0           	Open  	;
 Pipe-109850-8       	Node-215            	Node-216            	12.499      	50          	100         	0           	Open  	;
 Pipe-109851-0       	Node-217            	Node-218            	7.221       	25          	100         	0           	Open  	;
 Pipe-109851-1       	Node-218            	Node-219            	17.502      	25          	100         	0           	Open  	;
 Pipe-109851-2       	Node-219            	Node-220            	2.882       	25          	100         	0           	Open  	;
 Pipe-109853-0       	Node-221            	Node-222            	7.591       	25          	100         	0           	Open  	;
 Pipe-109853-1       	Node-222            	Node-223            	18.596      	25          	100         	0           	Open  	;
 Pipe-109853-2       	Node-223            	Node-224            	17.662      	25          	100         	0           	Open  	;
 Pipe-109853-3       	Node-224            	Node-225            	9.654       	25          	100         	0           	Open  	;
 Pipe-109854-0       	Node-226            	Node-227            	3.815       	25          	100         	0           	Open  	;
 Pipe-109854-1       	Node-227            	Node-228            	16.311      	25          	100         	0           	Open  	;
 Pipe-109854-2       	Node-228            	Node-229            	20.449      	25          	100         	0           	Open  	;
 Pipe-109855-0       	Node-230            	Node-231            	8.221       	25          	100         	0           	Open  	;
 Pipe-109856-0       	Node-232            	Node-233            	5.558       	25          	100         	0           	Open  	;
 Pipe-109856-1       	Node-233            	Node-234            	6.558       	25          	100         	0           	Open  	;
 Pipe-109857-0       	Node-235            	Node-236            	12.773      	25          	100         	0           	Open  	;
 Pipe-109857-1       	Node-236            	Node-237            	4.656       	25          	100         	0           	Open  	;
 Pipe-109858-0       	Node-238            	Node-239            	8.122       	25          	100         	0           	Open  	;
 Pipe-109858-1       	Node-239            	Node-240            	13.135      	25          	100         	0           	Open  	;
 Pipe-109858-2       	Node-240            	Node-241            	12.537      	25          	100         	0           	Open  	;
 Pipe-109859-0       	Node-242            	Node-243            	6.113       	25          	100         	0           	Open  	;
 Pipe-109859-1       	Node-243            	Node-248            	7.837       	25          	100         	0           	Open  	;
 Pipe-109859-2       	Node-248            	Node-290            	8.752       	25          	100         	0           	Open  	;
 Pipe-109859-3       	Node-290            	Node-246            	26.604      	25          	100         	0           	Open  	;
 Pipe-109859-4       	Node-246            	Node-247            	29.311      	25          	100         	0           	Open  	;
 Pipe-109860-0       	Node-248            	Node-249            	9.084       	25          	100         	0           	Open  	;
 Pipe-109860-1       	Node-249            	Node-250            	4.571       	25          	100         	0           	Open  	;
 Pipe-109860-2       	Node-250            	Node-251            	6.936       	25          	100         	0           	Open  	;
 Pipe-109861-0       	Node-252            	Node-253            	14.857      	25          	100         	0           	Open  	;
 Pipe-109861-1       	Node-253            	Node-254            	12.565      	25          	100         	0           	Open  	;
 Pipe-109861-2       	Node-254            	Node-255            	10.17       	25          	100         	0           	Open  	;
 Pipe-109862-0       	Node-256            	Node-257            	10.697      	25          	100         	0           	Open  	;
 Pipe-109862-1       	Node-257            	Node-258            	10.264      	25          	100         	0           	Open  	;
 Pipe-109863-0       	Tank-19035          	Node-260            	1.689       	32          	100         	0           	Open  	;
 Pipe-109863-2       	Node-298            	Node-262            	38.132      	32          	100         	0           	Open  	;
 Pipe-109863-3       	Node-262            	Node-263            	22.094      	32          	100         	0           	Open  	;
 Pipe-109863-4       	Node-263            	Node-264            	13.455      	32          	100         	0           	Open  	;
 Pipe-109863-5       	Node-264            	Node-265            	4.772       	32          	100         	0           	Open  	;
 Pipe-109864-0       	Node-281            	Node-267            	5.202       	25          	100         	0           	Open  	;
 Pipe-109864-1       	Node-267            	Node-268            	9.911       	25          	100         	0           	Open  	;
 Pipe-109865-0       	Node-269            	Node-270            	9.153       	32          	100         	0           	Open  	;
 Pipe-109865-1       	Node-270            	Node-271            	19.094      	32          	100         	0           	Open  	;
 Pipe-109865-2       	Node-271            	Node-272            	22.412      	32          	100         	0           	Open  	;
 Pipe-109865-3       	Node-272            	Node-273            	19.317      	32          	100         	0           	Open  	;
 Pipe-109865-4       	Node-273            	Node-274            	26.069      	32          	100         	0           	Open  	;
 Pipe-109865-5       	Node-274            	Node-275            	33.809      	32          	100         	0           	Open  	;
 Pipe-109865-6       	Node-275            	Node-276            	45.307      	32          	100         	0           	Open  	;
 Pipe-109865-7       	Node-276            	Node-277            	31.169      	32          	100         	0           	Open  	;
 Pipe-109865-8       	Node-277            	Node-278            	30.709      	32          	100         	0           	Open  	;
 Pipe-109865-9       	Node-278            	Node-279            	47.936      	32          	100         	0           	Open  	;
 Pipe-109865-10      	Node-279            	Node-280            	51.221      	32          	100         	0           	Open  	;
 Pipe-109865-11      	Node-280            	Node-281            	24.712      	32          	100         	0           	Open  	;
 Pipe-109865-12      	Node-281            	Node-282            	19.71       	32          	100         	0           	Open  	;
 Pipe-109865-13      	Node-282            	Node-283            	21.339      	32          	100         	0           	Open  	;
 Pipe-109865-14      	Node-283            	Tank-19035          	1.715       	32          	100         	0           	Open  	;
 Pipe-109866-0       	Node-285            	Node-286            	6.908       	25          	100         	0           	Open  	;
 Pipe-109866-1       	Node-286            	Node-287            	14.624      	25          	100         	0           	Open  	;
 Pipe-109866-2       	Node-287            	Node-288            	33.006      	25          	100         	0           	Open  	;
 Pipe-109866-3       	Node-288            	Node-289            	34.923      	25          	100         	0           	Open  	;
 Pipe-109866-4       	Node-289            	Node-290            	16.863      	25          	100         	0           	Open  	;
 Pipe-109867-0       	Node-291            	Node-292            	22.091      	25          	100         	0           	Open  	;
 Pipe-109867-1       	Node-292            	Node-293            	19.587      	25          	100         	0           	Open  	;
 Pipe-109868-0       	Node-294            	Node-295            	7.984       	25          	100         	0           	Open  	;
 Pipe-109868-1       	Node-295            	Node-296            	18.36       	25          	100         	0           	Open  	;
 Pipe-109868-2       	Node-296            	Node-297            	18.529      	25          	100         	0           	Open  	;
 Pipe-109869-0       	Node-298            	Node-299            	10.335      	25          	100         	0           	Open  	;
 Pipe-109869-1       	Node-299            	Node-300            	3.596       	25          	100         	0           	Open  	;
 Pipe-109870-0       	Tank-19035          	Node-302            	4.082       	32          	100         	0           	Open  	;
 Pipe-109871-0       	Node-399            	Node-304            	15.575      	50          	100         	0           	Open  	;
 Pipe-109871-1       	Node-304            	Node-305            	23.698      	50          	100         	0           	Open  	;
 Pipe-109871-2       	Node-305            	Node-306            	20.222      	50          	100         	0           	Open  	;
 Pipe-109871-3       	Node-306            	Node-307            	31.028      	50          	100         	0           	Open  	;
 Pipe-109871-4       	Node-307            	Node-308            	26.087      	50          	100         	0           	Open  	;
 Pipe-109871-5       	Node-308            	Node-309            	24.408      	50          	100         	0           	Open  	;
 Pipe-109871-6       	Node-309            	Node-310            	23.536      	50          	100         	0           	Open  	;
 Pipe-109871-7       	Node-310            	Node-311            	26.493      	50          	100         	0           	Open  	;
 Pipe-109871-8       	Node-311            	Node-312            	23.132      	50          	100         	0           	Open  	;
 Pipe-109871-9       	Node-312            	Node-313            	27.009      	50          	100         	0           	Open  	;
 Pipe-109871-10      	Node-313            	Node-314            	21.413      	50          	100         	0           	Open  	;
 Pipe-109871-11      	Node-314            	Node-410            	16.224      	50          	100         	0           	Open  	;
 Pipe-109871-12      	Node-410            	Node-316            	17.266      	50          	100         	0           	Open  	;
 Pipe-109871-13      	Node-316            	Node-317            	13.848      	50          	100         	0           	Open  	;
 Pipe-109871-14      	Node-317            	Node-318            	11.795      	50          	100         	0           	Open  	;
 Pipe-109871-15      	Node-318            	Node-319            	2.667       	50          	100         	0           	Open  	;
 Pipe-109871-16      	Node-319            	Node-320            	2.826       	50          	100         	0           	Open  	;
 Pipe-109871-17      	Node-320            	Node-321            	3.546       	50          	100         	0           	Open  	;
 Pipe-109871-18      	Node-321            	Node-322            	3.429       	50          	100         	0           	Open  	;
 Pipe-109871-19      	Node-322            	Node-323            	19.206      	50          	100         	0           	Open  	;
 Pipe-109871-20      	Node-323            	Node-324            	27.185      	50          	100         	0           	Open  	;
 Pipe-109871-21      	Node-324            	Node-325            	30.877      	50          	100         	0           	Open  	;
 Pipe-109871-22      	Node-325            	Node-326            	21.678      	50          	100         	0           	Open  	;
 Pipe-109871-23      	Node-326            	Node-327            	19.925      	50          	100         	0           	Open  	;
 Pipe-109871-24      	Node-327            	Node-328            	33.312      	50          	100         	0           	Open  	;
 Pipe-109871-25      	Node-328            	Node-329            	34.727      	50          	100         	0           	Open  	;
 Pipe-109871-26      	Node-329            	Node-330            	30.173      	50          	100         	0           	Open  	;
 Pipe-109871-27      	Node-330            	Node-331            	23.989      	50          	100         	0           	Open  	;
 Pipe-109871-28      	Node-331            	Node-332            	27.806      	50          	100         	0           	Open  	;
 Pipe-109871-29      	Node-332            	Node-333            	31.83       	50          	100         	0           	Open  	;
 Pipe-109871-30      	Node-333            	Node-334            	35.147      	50          	100         	0           	Open  	;
 Pipe-109871-31      	Node-334            	Node-473            	36.197      	50          	100         	0           	Open  	;
 Pipe-109871-32      	Node-473            	Node-336            	57.561      	50          	100         	0           	Open  	;
 Pipe-109871-33      	Node-336            	Node-337            	43.774      	50          	100         	0           	Open  	;
 Pipe-109871-34      	Node-337            	Node-338            	41.732      	50          	100         	0           	Open  	;
 Pipe-109871-35      	Node-338            	Node-339            	42.008      	50          	100         	0           	Open  	;
 Pipe-109871-36      	Node-339            	Node-340            	44.527      	50          	100         	0           	Open  	;
 Pipe-109871-37      	Node-340            	Node-341            	31.785      	50          	100         	0           	Open  	;
 Pipe-109871-38      	Node-341            	Node-342            	25.286      	50          	100         	0           	Open  	;
 Pipe-109871-39      	Node-342            	Node-465            	14.166      	50          	100         	0           	Open  	;
 Pipe-109871-40      	Node-465            	Node-344            	21.695      	50          	100         	0           	Open  	;
 Pipe-109871-41      	Node-344            	Node-345            	21.2        	50          	100         	0           	Open  	;
 Pipe-109871-42      	Node-345            	Node-346            	8.61        	50          	100         	0           	Open  	;
 Pipe-109871-43      	Node-346            	Node-347            	10.721      	50          	100         	0           	Open  	;
 Pipe-109871-44      	Node-347            	Node-348            	27.469      	50          	100         	0           	Open  	;
 Pipe-109871-45      	Node-348            	Node-349            	21.051      	50          	100         	0           	Open  	;
 Pipe-109871-46      	Node-349            	Node-350            	2.723       	50          	100         	0           	Open  	;
 Pipe-109871-47      	Node-350            	Node-351            	1.089       	50          	100         	0           	Open  	;
 Pipe-109871-48      	Node-351            	Node-352            	1.131       	50          	100         	0           	Open  	;
 Pipe-109871-49      	Node-352            	Tank-19029          	3.288       	50          	100         	0           	Open  	;
 Pipe-109872-0       	Node-354            	Node-372            	13.384      	32          	100         	0           	Open  	;
 Pipe-109872-1       	Node-372            	Node-356            	15.52       	32          	100         	0           	Open  	;
 Pipe-109872-2       	Node-356            	Node-357            	19.816      	32          	100         	0           	Open  	;
 Pipe-109872-3       	Node-357            	Node-358            	28.493      	32          	100         	0           	Open  	;
 Pipe-109872-4       	Node-358            	Node-359            	52.057      	32          	100         	0           	Open  	;
 Pipe-109872-5       	Node-359            	Node-360            	40.826      	32          	100         	0           	Open  	;
 Pipe-109872-6       	Node-360            	Node-361            	19.996      	32          	100         	0           	Open  	;
 Pipe-109872-7       	Node-361            	Node-362            	19.661      	32          	100         	0           	Open  	;
 Pipe-109872-8       	Node-362            	Node-363            	27.856      	32          	100         	0           	Open  	;
 Pipe-109872-9       	Node-363            	Node-364            	39.783      	32          	100         	0           	Open  	;
 Pipe-109872-10      	Node-364            	Node-409            	31.769      	32          	100         	0           	Open  	;
 Pipe-109873-0       	Node-366            	Node-367            	12.024      	32          	100         	0           	Open  	;
 Pipe-109873-1       	Node-367            	Node-368            	18.207      	32          	100         	0           	Open  	;
 Pipe-109873-2       	Node-368            	Node-369            	17.846      	32          	100         	0           	Open  	;
 Pipe-109873-4       	Node-370            	Node-371            	34.043      	32          	100         	0           	Open  	;
 Pipe-109873-5       	Node-371            	Node-372            	36.321      	32          	100         	0           	Open  	;
 Pipe-109874-0       	Node-600            	Node-374            	9.112       	25          	100         	0           	Open  	;
 Pipe-109874-1       	Node-374            	Node-375            	8.35        	25          	100         	0           	Open  	;
 Pipe-109875-0       	Node-425            	Node-386            	2.691       	32          	100         	0           	Open  	;
 Pipe-109875-1       	Node-386            	Node-378            	12.678      	32          	100         	0           	Open  	;
 Pipe-109875-2       	Node-378            	Node-379            	20.542      	32          	100         	0           	Open  	;
 Pipe-109875-3       	Node-379            	Node-380            	26.507      	32          	100         	0           	Open  	;
 Pipe-109875-4       	Node-380            	Node-381            	19.515      	32          	100         	0           	Open  	;
 Pipe-109875-5       	Node-381            	Node-382            	15.046      	32          	100         	0           	Open  	;
 Pipe-109875-6       	Node-382            	Node-383            	12.386      	32          	100         	0           	Open  	;
 Pipe-109875-7       	Node-383            	Node-384            	8.928       	32          	100         	0           	Open  	;
 Pipe-109876-0       	Node-425            	Node-386            	2.691       	63          	100         	0           	Open  	;
 Pipe-109876-2       	Node-387            	Node-388            	20.6        	63          	100         	0           	Open  	;
 Pipe-109876-3       	Node-388            	Node-389            	26.627      	63          	100         	0           	Open  	;
 Pipe-109876-4       	Node-389            	Node-390            	19.514      	63          	100         	0           	Open  	;
 Pipe-109876-5       	Node-390            	Node-391            	15.425      	63          	100         	0           	Open  	;
 Pipe-109876-6       	Node-391            	Node-392            	12.577      	63          	100         	0           	Open  	;
 Pipe-109876-7       	Node-392            	Node-393            	11.919      	63          	100         	0           	Open  	;
 Pipe-109876-8       	Node-393            	Node-394            	19.215      	63          	100         	0           	Open  	;
 Pipe-109876-9       	Node-394            	Node-395            	18.382      	63          	100         	0           	Open  	;
 Pipe-109876-10      	Node-395            	Node-396            	18.649      	63          	100         	0           	Open  	;
 Pipe-109876-11      	Node-396            	Node-397            	18.968      	63          	100         	0           	Open  	;
 Pipe-109876-12      	Node-397            	Node-398            	21.331      	63          	100         	0           	Open  	;
 Pipe-109876-13      	Node-398            	Node-399            	18.28       	63          	100         	0           	Open  	;
 Pipe-109876-15      	Node-400            	Node-401            	13.725      	63          	100         	0           	Open  	;
 Pipe-109876-16      	Node-401            	Node-403            	11.256      	63          	100         	0           	Open  	;
 Pipe-109877-0       	Node-403            	Tank-19036          	4.48        	63          	100         	0           	Open  	;
 Pipe-109877-1       	Tank-19036          	Node-405            	3.514       	63          	100         	0           	Open  	;
 Pipe-109878-0       	Tank-19036          	Node-408            	3.571       	63          	100         	0           	Open  	;
 Pipe-109878-1       	Node-408            	Node-409            	3.714       	63          	100         	0           	Open  	;
 Pipe-109879-0       	Node-410            	Node-411            	9.818       	25          	100         	0           	Open  	;
 Pipe-109879-1       	Node-411            	Node-412            	11.659      	25          	100         	0           	Open  	;
 Pipe-109879-2       	Node-412            	Node-413            	11.43       	25          	100         	0           	Open  	;
 Pipe-109880-0       	Spring-5319         	Node-415            	4.816       	50          	100         	0           	Open  	;
 Pipe-109880-1       	Node-415            	Node-416            	5.063       	50          	100         	0           	Open  	;
 Pipe-109880-2       	Node-416            	Node-417            	4.474       	50          	100         	0           	Open  	;
 Pipe-109880-3       	Node-417            	Node-425            	2.672       	50          	100         	0           	Open  	;
 Pipe-109881-0       	Spring-5318         	Node-420            	5.303       	50          	100         	0           	Open  	;
 Pipe-109881-1       	Node-420            	Node-421            	4.786       	50          	100         	0           	Open  	;
 Pipe-109881-2       	Node-421            	Node-422            	4.189       	50          	100         	0           	Open  	;
 Pipe-109881-3       	Node-422            	Node-423            	3.629       	50          	100         	0           	Open  	;
 Pipe-109881-4       	Node-423            	Node-425            	3.481       	50          	100         	0           	Open  	;
 Pipe-109882-0       	Node-425            	Node-426            	2.452       	50          	100         	0           	Open  	;
 Pipe-109882-1       	Node-426            	Node-427            	6.103       	50          	100         	0           	Open  	;
 Pipe-109882-2       	Node-427            	Node-428            	7.774       	50          	100         	0           	Open  	;
 Pipe-109882-3       	Node-428            	Node-429            	7.368       	50          	100         	0           	Open  	;
 Pipe-109882-4       	Node-429            	Spring-5372         	6.108       	50          	100         	0           	Open  	;
 Pipe-109883-0       	Tank-19029          	Node-432            	7.535       	32          	100         	0           	Open  	;
 Pipe-109883-1       	Node-432            	Node-433            	9.805       	32          	100         	0           	Open  	;
 Pipe-109883-2       	Node-433            	Node-434            	14.576      	32          	100         	0           	Open  	;
 Pipe-109883-3       	Node-434            	Node-435            	21.708      	32          	100         	0           	Open  	;
 Pipe-109883-4       	Node-435            	Node-436            	8.002       	32          	100         	0           	Open  	;
 Pipe-109883-5       	Node-436            	Node-437            	9.257       	32          	100         	0           	Open  	;
 Pipe-109883-6       	Node-437            	Node-438            	19.098      	32          	100         	0           	Open  	;
 Pipe-109883-7       	Node-438            	Node-439            	36.932      	32          	100         	0           	Open  	;
 Pipe-109883-8       	Node-439            	Node-440            	30.732      	32          	100         	0           	Open  	;
 Pipe-109883-9       	Node-440            	Node-441            	31.598      	32          	100         	0           	Open  	;
 Pipe-109883-10      	Node-441            	Node-442            	38.627      	32          	100         	0           	Open  	;
 Pipe-109883-11      	Node-442            	Node-443            	33.571      	32          	100         	0           	Open  	;
 Pipe-109883-12      	Node-443            	Node-444            	30.583      	32          	100         	0           	Open  	;
 Pipe-109883-13      	Node-444            	Node-445            	31.131      	32          	100         	0           	Open  	;
 Pipe-109883-14      	Node-445            	Node-446            	29.729      	32          	100         	0           	Open  	;
 Pipe-109883-15      	Node-446            	Node-447            	29.602      	32          	100         	0           	Open  	;
 Pipe-109883-16      	Node-447            	Node-448            	27.127      	32          	100         	0           	Open  	;
 Pipe-109883-17      	Node-448            	Node-449            	19.622      	32          	100         	0           	Open  	;
 Pipe-109883-18      	Node-449            	Node-504            	22.323      	32          	100         	0           	Open  	;
 Pipe-109883-19      	Node-504            	Node-451            	34.607      	32          	100         	0           	Open  	;
 Pipe-109883-20      	Node-451            	Node-452            	41.278      	32          	100         	0           	Open  	;
 Pipe-109883-21      	Node-452            	Node-453            	54.221      	32          	100         	0           	Open  	;
 Pipe-109883-22      	Node-453            	Node-454            	50.622      	32          	100         	0           	Open  	;
 Pipe-109883-23      	Node-454            	Node-455            	46.09       	32          	100         	0           	Open  	;
 Pipe-109883-24      	Node-455            	Node-456            	40.581      	32          	100         	0           	Open  	;
 Pipe-109883-25      	Node-456            	Node-457            	42.62       	32          	100         	0           	Open  	;
 Pipe-109883-26      	Node-457            	Node-458            	44.088      	32          	100         	0           	Open  	;
 Pipe-109883-27      	Node-458            	Node-459            	34.688      	32          	100         	0           	Open  	;
 Pipe-109883-28      	Node-459            	Node-460            	32.692      	32          	100         	0           	Open  	;
 Pipe-109883-29      	Node-460            	Node-461            	33.751      	32          	100         	0           	Open  	;
 Pipe-109883-30      	Node-461            	Node-462            	29.947      	32          	100         	0           	Open  	;
 Pipe-109883-31      	Node-462            	Node-463            	30.214      	32          	100         	0           	Open  	;
 Pipe-109883-32      	Node-463            	Node-464            	26.779      	32          	100         	0           	Open  	;
 Pipe-109884-0       	Node-465            	Node-468            	8.249       	25          	100         	0           	Open  	;
 Pipe-109884-1       	Node-468            	Node-467            	8.119       	25          	100         	0           	Open  	;
 Pipe-109885-0       	Node-468            	Node-469            	2.63        	25          	100         	0           	Open  	;
 Pipe-109885-1       	Node-469            	Node-470            	9.398       	25          	100         	0           	Open  	;
 Pipe-109885-2       	Node-470            	Node-471            	15.848      	25          	100         	0           	Open  	;
 Pipe-109885-3       	Node-471            	Node-472            	7.567       	25          	100         	0           	Open  	;
 Pipe-109886-0       	Node-473            	Node-474            	10.904      	25          	100         	0           	Open  	;
 Pipe-109886-1       	Node-474            	Node-475            	8.344       	25          	100         	0           	Open  	;
 Pipe-109887-0       	Node-476            	Node-477            	8.094       	25          	100         	0           	Open  	;
 Pipe-109887-1       	Node-477            	Node-478            	7.196       	25          	100         	0           	Open  	;
 Pipe-109887-2       	Node-478            	Node-496            	8.721       	25          	100         	0           	Open  	;
 Pipe-109888-0       	Node-493            	Node-481            	3.892       	25          	100         	0           	Open  	;
 Pipe-109888-1       	Node-481            	Node-482            	5.859       	25          	100         	0           	Open  	;
 Pipe-109889-0       	Node-483            	Node-484            	8.227       	25          	100         	0           	Open  	;
 Pipe-109889-1       	Node-484            	Node-485            	10.737      	25          	100         	0           	Open  	;
 Pipe-109889-2       	Node-485            	Node-486            	9.713       	25          	100         	0           	Open  	;
 Pipe-109889-3       	Node-486            	Node-487            	8.775       	25          	100         	0           	Open  	;
 Pipe-109889-4       	Node-487            	Node-491            	7.591       	25          	100         	0           	Open  	;
 Pipe-109890-0       	Tank-19029          	Node-490            	3.288       	32          	100         	0           	Open  	;
 Pipe-109890-2       	Node-491            	Node-492            	9.467       	32          	100         	0           	Open  	;
 Pipe-109890-3       	Node-492            	Node-493            	14.459      	32          	100         	0           	Open  	;
 Pipe-109890-4       	Node-493            	Node-494            	21.261      	32          	100         	0           	Open  	;
 Pipe-109890-5       	Node-494            	Node-495            	8.332       	32          	100         	0           	Open  	;
 Pipe-109890-6       	Node-495            	Node-496            	9.364       	32          	100         	0           	Open  	;
 Pipe-109890-7       	Node-496            	Node-521            	19.253      	32          	100         	0           	Open  	;
 Pipe-109890-8       	Node-521            	Node-498            	8.286       	32          	100         	0           	Open  	;
 Pipe-109891-0       	Node-499            	Node-500            	5.184       	25          	100         	0           	Open  	;
 Pipe-109891-1       	Node-500            	Node-501            	6.812       	25          	100         	0           	Open  	;
 Pipe-109891-2       	Node-501            	Node-502            	3.134       	25          	100         	0           	Open  	;
 Pipe-109891-3       	Node-502            	Node-503            	3.013       	25          	100         	0           	Open  	;
 Pipe-109891-4       	Node-503            	Node-504            	5.553       	25          	100         	0           	Open  	;
 Pipe-109892-0       	Node-505            	Node-506            	7.138       	25          	100         	0           	Open  	;
 Pipe-109892-1       	Node-506            	Node-507            	4.278       	25          	100         	0           	Open  	;
 Pipe-109892-2       	Node-507            	Node-508            	3.017       	25          	100         	0           	Open  	;
 Pipe-109892-3       	Node-508            	Node-509            	24.345      	25          	100         	0           	Open  	;
 Pipe-109892-4       	Node-509            	Node-510            	3.837       	25          	100         	0           	Open  	;
 Pipe-109892-5       	Node-510            	Node-511            	3.448       	25          	100         	0           	Open  	;
 Pipe-109892-6       	Node-511            	Node-512            	26.139      	25          	100         	0           	Open  	;
 Pipe-109892-7       	Node-512            	Node-513            	20.693      	25          	100         	0           	Open  	;
 Pipe-109892-8       	Node-513            	Node-514            	3.482       	25          	100         	0           	Open  	;
 Pipe-109892-9       	Node-514            	Node-515            	3.074       	25          	100         	0           	Open  	;
 Pipe-109892-10      	Node-515            	Node-516            	8.195       	25          	100         	0           	Open  	;
 Pipe-109892-11      	Node-516            	Node-517            	2.543       	25          	100         	0           	Open  	;
 Pipe-109892-12      	Node-517            	Node-518            	3.562       	25          	100         	0           	Open  	;
 Pipe-109892-13      	Node-518            	Node-519            	26.792      	25          	100         	0           	Open  	;
 Pipe-109892-14      	Node-519            	Node-520            	7.286       	25          	100         	0           	Open  	;
 Pipe-109892-15      	Node-520            	Node-521            	7.852       	25          	100         	0           	Open  	;
 Pipe-109893-1       	Node-523            	Node-524            	24.495      	63          	100         	0           	Open  	;
 Pipe-109893-2       	Node-524            	Node-525            	32.013      	63          	100         	0           	Open  	;
 Pipe-109893-3       	Node-525            	Node-526            	24.689      	63          	100         	0           	Open  	;
 Pipe-109893-4       	Node-526            	Node-527            	20.43       	63          	100         	0           	Open  	;
 Pipe-109893-5       	Node-527            	Node-528            	14.566      	63          	100         	0           	Open  	;
 Pipe-109893-6       	Node-528            	Node-529            	26.333      	63          	100         	0           	Open  	;
 Pipe-109893-7       	Node-529            	Node-530            	43.486      	63          	100         	0           	Open  	;
 Pipe-109893-8       	Node-530            	Node-531            	55.143      	63          	100         	0           	Open  	;
 Pipe-109893-9       	Node-531            	Node-532            	50.796      	63          	100         	0           	Open  	;
 Pipe-109893-10      	Node-532            	Node-533            	52.191      	63          	100         	0           	Open  	;
 Pipe-109893-11      	Node-533            	Node-534            	60.319      	63          	100         	0           	Open  	;
 Pipe-109893-12      	Node-534            	Node-535            	58.623      	63          	100         	0           	Open  	;
 Pipe-109893-13      	Node-535            	Node-536            	43.035      	63          	100         	0           	Open  	;
 Pipe-109893-14      	Node-536            	Node-537            	33.137      	63          	100         	0           	Open  	;
 Pipe-109893-15      	Node-537            	Node-538            	10.255      	63          	100         	0           	Open  	;
 Pipe-109893-16      	Node-538            	Node-539            	10.239      	63          	100         	0           	Open  	;
 Pipe-109893-17      	Node-539            	Node-540            	10.885      	63          	100         	0           	Open  	;
 Pipe-109893-18      	Node-540            	Node-541            	10.596      	63          	100         	0           	Open  	;
 Pipe-109893-19      	Node-541            	Node-542            	25.082      	63          	100         	0           	Open  	;
 Pipe-109893-20      	Node-542            	Node-543            	28.997      	63          	100         	0           	Open  	;
 Pipe-109893-21      	Node-543            	Node-544            	32.946      	63          	100         	0           	Open  	;
 Pipe-109893-22      	Node-544            	Node-545            	28.917      	63          	100         	0           	Open  	;
 Pipe-109893-23      	Node-545            	Node-546            	32.126      	63          	100         	0           	Open  	;
 Pipe-109893-24      	Node-546            	Node-547            	28.348      	63          	100         	0           	Open  	;
 Pipe-109893-25      	Node-547            	Node-548            	25.503      	63          	100         	0           	Open  	;
 Pipe-109893-26      	Node-548            	Node-549            	19.866      	63          	100         	0           	Open  	;
 Pipe-109893-27      	Node-549            	Node-550            	24.143      	63          	100         	0           	Open  	;
 Pipe-109893-28      	Node-550            	Node-551            	28.026      	63          	100         	0           	Open  	;
 Pipe-109893-29      	Node-551            	Node-552            	29.551      	63          	100         	0           	Open  	;
 Pipe-109893-30      	Node-552            	Node-553            	15.047      	63          	100         	0           	Open  	;
 Pipe-109893-31      	Node-553            	Node-554            	27.983      	63          	100         	0           	Open  	;
 Pipe-109893-32      	Node-554            	Node-555            	35.741      	63          	100         	0           	Open  	;
 Pipe-109893-33      	Node-555            	Node-556            	37.949      	63          	100         	0           	Open  	;
 Pipe-109893-34      	Node-556            	Node-557            	45.648      	63          	100         	0           	Open  	;
 Pipe-109893-35      	Node-557            	Node-558            	49.908      	63          	100         	0           	Open  	;
 Pipe-109893-36      	Node-558            	Node-559            	56.423      	63          	100         	0           	Open  	;
 Pipe-109893-37      	Node-559            	Node-560            	41.101      	63          	100         	0           	Open  	;
 Pipe-109893-38      	Node-560            	Node-561            	46.151      	63          	100         	0           	Open  	;
 Pipe-109893-39      	Node-561            	Node-562            	31.333      	63          	100         	0           	Open  	;
 Pipe-109893-40      	Node-562            	Node-563            	23.374      	63          	100         	0           	Open  	;
 Pipe-109893-41      	Node-563            	Node-564            	34.561      	63          	100         	0           	Open  	;
 Pipe-109893-42      	Node-564            	Node-565            	28.6        	63          	100         	0           	Open  	;
 Pipe-109893-43      	Node-565            	Node-566            	30.465      	63          	100         	0           	Open  	;
 Pipe-109893-44      	Node-566            	Node-567            	23.264      	63          	100         	0           	Open  	;
 Pipe-109893-45      	Node-567            	Node-568            	26.339      	63          	100         	0           	Open  	;
 Pipe-109893-46      	Node-568            	Node-569            	19.445      	63          	100         	0           	Open  	;
 Pipe-109893-47      	Node-569            	Node-570            	21.938      	63          	100         	0           	Open  	;
 Pipe-109893-48      	Node-570            	Node-571            	30.373      	63          	100         	0           	Open  	;
 Pipe-109893-49      	Node-571            	Node-572            	46.695      	63          	100         	0           	Open  	;
 Pipe-109893-50      	Node-572            	Node-573            	50.229      	63          	100         	0           	Open  	;
 Pipe-109893-51      	Node-573            	Node-574            	47.4        	63          	100         	0           	Open  	;
 Pipe-109893-52      	Node-574            	Node-575            	53.105      	63          	100         	0           	Open  	;
 Pipe-109893-53      	Node-575            	Node-576            	43.782      	63          	100         	0           	Open  	;
 Pipe-109893-54      	Node-576            	Node-577            	37.619      	63          	100         	0           	Open  	;
 Pipe-109893-55      	Node-577            	Node-578            	15.747      	63          	100         	0           	Open  	;
 Pipe-109893-56      	Node-578            	Node-579            	19.741      	63          	100         	0           	Open  	;
 Pipe-109893-57      	Node-579            	Node-580            	29.948      	63          	100         	0           	Open  	;
 Pipe-109893-58      	Node-580            	Node-581            	34.206      	63          	100         	0           	Open  	;
 Pipe-109893-59      	Node-581            	Node-582            	29.96       	63          	100         	0           	Open  	;
 Pipe-109893-60      	Node-582            	Node-583            	11.487      	63          	100         	0           	Open  	;
 Pipe-109893-61      	Node-583            	Node-584            	13.874      	63          	100         	0           	Open  	;
 Pipe-109894-0       	Node-585            	Node-586            	1.297       	63          	100         	0           	Open  	;
 Pipe-109894-1       	Node-586            	Node-588            	12.046      	63          	100         	0           	Open  	;
 Pipe-109895-0       	Node-588            	Node-589            	6.852       	63          	100         	0           	Open  	;
 Pipe-109895-1       	Node-589            	Node-590            	24.264      	63          	100         	0           	Open  	;
 Pipe-109895-2       	Node-590            	Node-591            	30.058      	63          	100         	0           	Open  	;
 Pipe-109895-3       	Node-591            	Node-592            	19.454      	63          	100         	0           	Open  	;
 Pipe-109895-4       	Node-592            	Node-593            	6.636       	63          	100         	0           	Open  	;
 Pipe-109895-5       	Node-593            	Node-594            	8.292       	63          	100         	0           	Open  	;
 Pipe-109895-6       	Node-594            	Node-595            	9.388       	63          	100         	0           	Open  	;
 Pipe-109895-7       	Node-595            	Node-596            	18.96       	63          	100         	0           	Open  	;
 Pipe-109895-8       	Node-596            	Node-597            	19.841      	63          	100         	0           	Open  	;
 Pipe-109895-9       	Node-597            	Node-598            	16.227      	63          	100         	0           	Open  	;

[PUMPS]
;ID                  	Node1               	Node2               	Parameters  

[VALVES]
;ID                  	Node1           	Node2           	Diameter    	Type        	Setting     	MinorLoss   
 TCV-23921           	Node-260            	Node-298            	32.0        	TCV         	0           	0.0         	;
 TCV-23922           	Node-178            	Tank-19030          	32.0        	TCV         	0           	0.0         	;
 TCV-23923           	Node-111            	Node-112            	32.0        	TCV         	0           	0.0         	;
 TCV-23928           	Node-399            	Node-400            	63.0        	TCV         	0           	0.0         	;
 TCV-23929           	Node-490            	Node-491            	32.0        	TCV         	0           	0.0         	;
 TCV-23931           	Node-386            	Node-387            	32.0        	TCV         	0           	0.0         	;
 TCV-23932           	Node-152            	Tank-19034          	32.0        	TCV         	0           	0.0         	;
 TCV-23933           	Node-522            	Node-523            	63.0        	TCV         	0           	0.0         	;
 TCV-23935           	Node-405            	Node-617            	63.0        	TCV         	0           	0.0         	;
 TCV-24006           	Node-369            	Node-370            	32.0        	TCV         	0           	0.0         	;

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers

[CURVES]
;ID              	X-Value     	Y-Value     

[CONTROLS]

[RULES]

[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	0
 Hydraulic Timestep 	1:00
 Quality Timestep   	0:05
 Pattern Timestep   	1:00
 Pattern Start      	0:00
 Report Timestep    	1:00
 Report Start       	0:00
 Start ClockTime    	12 am
 Statistic          	None

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	H-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	40
 Accuracy           	0.001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	0
 Demand Multiplier  	1.0
 Emitter Exponent   	0.5
 Quality            	None mg/L
 Diffusivity        	1
 Tolerance          	0.01

[COORDINATES]
;Node                	X-Coord         	Y-Coord         
 Node-220            	29.655471       	-2.530227       
 Node-2              	29.655481       	-2.530205       
 Node-3              	29.655474       	-2.530095       
 Node-241            	29.655466       	-2.529944       
 Node-235            	29.655456       	-2.529855       
 Node-6              	29.655441       	-2.529693       
 Node-7              	29.655425       	-2.529574       
 Node-8              	29.655407       	-2.529444       
 Node-232            	29.655382       	-2.529279       
 Node-225            	29.655356       	-2.529125       
 Node-216            	29.655338       	-2.529027       
 Node-230            	29.655447       	-2.528996       
 Node-13             	29.655643       	-2.528935       
 Node-14             	29.655808       	-2.528883       
 Node-30             	29.655992       	-2.528829       
 Node-585            	29.655293       	-2.526135       
 Node-17             	29.655296       	-2.526147       
 Node-18             	29.655434       	-2.526372       
 Node-19             	29.655658       	-2.526713       
 Node-20             	29.655896       	-2.527085       
 Node-21             	29.656125       	-2.527516       
 Node-22             	29.656249       	-2.527836       
 Node-23             	29.656299       	-2.527996       
 Node-24             	29.656312       	-2.528089       
 Node-25             	29.656289       	-2.528175       
 Node-26             	29.656235       	-2.528288       
 Node-27             	29.656149       	-2.52845        
 Node-28             	29.656048       	-2.528652       
 Node-29             	29.655998       	-2.528766       
 Node-31             	29.656016       	-2.529          
 Node-32             	29.656048       	-2.529217       
 Node-33             	29.656047       	-2.529469       
 Node-34             	29.656032       	-2.529688       
 Node-258            	29.656007       	-2.529909       
 Node-36             	29.655979       	-2.530121       
 Node-252            	29.655956       	-2.530336       
 Node-247            	29.655934       	-2.530571       
 Node-39             	29.655921       	-2.530763       
 Node-40             	29.655908       	-2.531031       
 Node-41             	29.655892       	-2.531239       
 Node-42             	29.655819       	-2.53158        
 Node-43             	29.655723       	-2.531953       
 Node-44             	29.655643       	-2.532268       
 Node-45             	29.655581       	-2.532558       
 Node-46             	29.655519       	-2.532864       
 Node-47             	29.65548        	-2.533115       
 Node-48             	29.655404       	-2.533558       
 Node-49             	29.655438       	-2.533837       
 Node-50             	29.655465       	-2.534114       
 Node-51             	29.655508       	-2.534546       
 Node-52             	29.655575       	-2.535003       
 Node-53             	29.655612       	-2.535223       
 Node-54             	29.655652       	-2.535401       
 Node-302            	29.655702       	-2.535589       
 Node-56             	29.655754       	-2.53582        
 Node-57             	29.655836       	-2.536156       
 Node-58             	29.655881       	-2.536349       
 Node-59             	29.655955       	-2.53672        
 Node-60             	29.656          	-2.536992       
 Node-61             	29.655996       	-2.537393       
 Node-62             	29.655986       	-2.537773       
 Node-63             	29.655949       	-2.538189       
 Node-64             	29.6559         	-2.538463       
 Node-65             	29.65584        	-2.538774       
 Node-66             	29.655765       	-2.539013       
 Node-67             	29.655672       	-2.539245       
 Node-297            	29.655648       	-2.539405       
 Node-293            	29.655637       	-2.539612       
 Node-70             	29.655624       	-2.53978        
 Node-71             	29.655582       	-2.539998       
 Node-72             	29.655506       	-2.540243       
 Node-73             	29.655425       	-2.54049        
 Node-74             	29.655359       	-2.540674       
 Node-75             	29.655269       	-2.540903       
 Node-76             	29.655195       	-2.541105       
 Node-77             	29.655131       	-2.541345       
 Node-78             	29.655086       	-2.541564       
 Node-79             	29.665704       	-2.511669       
 Node-80             	29.665757       	-2.511913       
 Node-81             	29.665739       	-2.511979       
 Node-82             	29.665694       	-2.512025       
 Node-83             	29.665579       	-2.512113       
 Node-98             	29.665445       	-2.512217       
 Node-135            	29.665377       	-2.51227        
 Node-86             	29.664797       	-2.51198        
 Node-87             	29.664883       	-2.511907       
 Node-95             	29.664968       	-2.511835       
 Node-89             	29.66467        	-2.510818       
 Node-90             	29.66468        	-2.510899       
 Node-91             	29.664701       	-2.511032       
 Node-92             	29.664739       	-2.511251       
 Node-93             	29.664789       	-2.511463       
 Node-94             	29.664866       	-2.511672       
 Node-96             	29.665107       	-2.511972       
 Node-97             	29.66528        	-2.512107       
 Node-140            	29.666679       	-2.51325        
 Node-100            	29.666473       	-2.513274       
 Node-101            	29.666124       	-2.513299       
 Node-102            	29.665765       	-2.513325       
 Node-103            	29.665381       	-2.513342       
 Node-104            	29.665055       	-2.513359       
 Node-105            	29.664725       	-2.513365       
 Node-106            	29.664499       	-2.513332       
 Node-107            	29.664302       	-2.513266       
 Node-108            	29.664182       	-2.513202       
 Node-109            	29.664075       	-2.513126       
 Node-111            	29.668162       	-2.512568       
 Node-112            	29.668305       	-2.512656       
 Node-113            	29.66848        	-2.512758       
 Node-114            	29.668666       	-2.512851       
 Node-115            	29.668854       	-2.512902       
 Node-172            	29.669021       	-2.512918       
 Node-117            	29.669091       	-2.512892       
 Node-118            	29.669139       	-2.51288        
 Node-522            	29.668043       	-2.513659       
 Node-121            	29.668213       	-2.513563       
 Node-122            	29.668386       	-2.513444       
 Node-123            	29.668566       	-2.5133         
 Node-124            	29.668706       	-2.513195       
 Node-125            	29.668849       	-2.513091       
 Node-126            	29.669036       	-2.512941       
 Node-127            	29.669095       	-2.5129         
 Node-158            	29.669139       	-2.512882       
 Node-130            	29.66541        	-2.512912       
 Node-131            	29.665658       	-2.512944       
 Node-132            	29.666025       	-2.512965       
 Node-139            	29.666313       	-2.512973       
 Node-134            	29.665361       	-2.512258       
 Node-136            	29.665483       	-2.512341       
 Node-137            	29.66578        	-2.512565       
 Node-138            	29.666067       	-2.512785       
 Node-141            	29.666962       	-2.513357       
 Node-142            	29.667397       	-2.513464       
 Node-143            	29.667794       	-2.513539       
 Node-144            	29.668012       	-2.513566       
 Node-145            	29.668108       	-2.513566       
 Node-146            	29.668208       	-2.513549       
 Node-147            	29.66838        	-2.513434       
 Node-651            	29.668554       	-2.513286       
 Node-149            	29.66883        	-2.513072       
 Node-150            	29.66903        	-2.512936       
 Node-151            	29.669092       	-2.512895       
 Node-152            	29.669139       	-2.512881       
 Node-154            	29.668761       	-2.513135       
 Node-155            	29.668838       	-2.51308        
 Node-156            	29.669033       	-2.512939       
 Node-157            	29.669093       	-2.512897       
 Node-160            	29.669521       	-2.514          
 Node-161            	29.66948        	-2.513868       
 Node-162            	29.669233       	-2.513614       
 Node-163            	29.669075       	-2.513418       
 Node-164            	29.668925       	-2.513205       
 Node-165            	29.668877       	-2.513132       
 Node-166            	29.668869       	-2.513113       
 Node-167            	29.668875       	-2.513096       
 Node-168            	29.669038       	-2.512945       
 Node-169            	29.669096       	-2.512903       
 Node-170            	29.669139       	-2.512883       
 Node-173            	29.669033       	-2.512804       
 Node-174            	29.669045       	-2.512703       
 Node-175            	29.667892       	-2.51248        
 Node-176            	29.667947       	-2.51247        
 Node-177            	29.668018       	-2.512479       
 Node-178            	29.668079       	-2.512504       
 Node-598            	29.656416       	-2.52546        
 Node-584            	29.656511       	-2.525391       
 Node-527            	29.667165       	-2.514203       
 Node-183            	29.667052       	-2.514174       
 Node-184            	29.666857       	-2.514136       
 Node-185            	29.666937       	-2.513828       
 Node-186            	29.667449       	-2.513931       
 Node-191            	29.667524       	-2.513783       
 Node-188            	29.667723       	-2.513782       
 Node-189            	29.667932       	-2.513708       
 Node-192            	29.667359       	-2.513736       
 Node-193            	29.654983       	-2.528581       
 Node-194            	29.65507        	-2.528521       
 Node-212            	29.655172       	-2.528451       
 Node-210            	29.655036       	-2.528151       
 Node-197            	29.655128       	-2.5281         
 Node-198            	29.655161       	-2.528136       
 Node-199            	29.654253       	-2.528157       
 Node-200            	29.654317       	-2.528211       
 Node-201            	29.654331       	-2.528214       
 Node-202            	29.654362       	-2.528199       
 Node-203            	29.65447        	-2.5281         
 Node-204            	29.654617       	-2.527965       
 Node-205            	29.654752       	-2.527848       
 Node-207            	29.654783       	-2.527844       
 Node-208            	29.654812       	-2.527858       
 Node-209            	29.654914       	-2.527987       
 Node-211            	29.655114       	-2.528297       
 Node-213            	29.655224       	-2.528614       
 Node-229            	29.655277       	-2.528795       
 Node-215            	29.655312       	-2.528917       
 Node-217            	29.655287       	-2.530298       
 Node-218            	29.65529        	-2.530233       
 Node-219            	29.655447       	-2.530236       
 Node-221            	29.654928       	-2.529187       
 Node-222            	29.654962       	-2.529246       
 Node-223            	29.655122       	-2.529198       
 Node-224            	29.655273       	-2.529149       
 Node-226            	29.654963       	-2.5289         
 Node-227            	29.654976       	-2.528932       
 Node-228            	29.65511        	-2.528872       
 Node-231            	29.655425       	-2.528925       
 Node-233            	29.655431       	-2.52927        
 Node-234            	29.655486       	-2.529249       
 Node-236            	29.65557        	-2.529838       
 Node-237            	29.655565       	-2.529796       
 Node-238            	29.655176       	-2.529852       
 Node-239            	29.655245       	-2.529876       
 Node-240            	29.655357       	-2.529914       
 Node-242            	29.655288       	-2.530679       
 Node-243            	29.655285       	-2.530624       
 Node-248            	29.655355       	-2.530618       
 Node-290            	29.655434       	-2.530614       
 Node-246            	29.655672       	-2.530594       
 Node-249            	29.655349       	-2.530536       
 Node-250            	29.655308       	-2.530533       
 Node-251            	29.655307       	-2.53047        
 Node-253            	29.655833       	-2.530284       
 Node-254            	29.655735       	-2.530227       
 Node-255            	29.655659       	-2.530176       
 Node-256            	29.655826       	-2.529963       
 Node-257            	29.655918       	-2.529935       
 Node-260            	29.655722       	-2.53558        
 Node-298            	29.655773       	-2.535817       
 Node-262            	29.655854       	-2.536152       
 Node-263            	29.655901       	-2.536346       
 Node-264            	29.655957       	-2.536453       
 Node-265            	29.655986       	-2.536485       
 Node-281            	29.655628       	-2.535221       
 Node-267            	29.655674       	-2.535211       
 Node-268            	29.6557         	-2.535125       
 Node-269            	29.655156       	-2.531997       
 Node-270            	29.655167       	-2.532079       
 Node-271            	29.655188       	-2.53225        
 Node-272            	29.65522        	-2.53245        
 Node-273            	29.65525        	-2.532622       
 Node-274            	29.65529        	-2.532854       
 Node-275            	29.655343       	-2.533154       
 Node-276            	29.65541        	-2.533558       
 Node-277            	29.655445       	-2.533837       
 Node-278            	29.655476       	-2.534113       
 Node-279            	29.655523       	-2.534543       
 Node-280            	29.655587       	-2.535001       
 Node-282            	29.655673       	-2.535393       
 Node-283            	29.655722       	-2.535579       
 Node-285            	29.655415       	-2.531491       
 Node-286            	29.655394       	-2.531432       
 Node-287            	29.655512       	-2.531375       
 Node-288            	29.655474       	-2.53108        
 Node-289            	29.655444       	-2.530766       
 Node-291            	29.655265       	-2.539659       
 Node-292            	29.655461       	-2.539628       
 Node-294            	29.655978       	-2.539566       
 Node-295            	29.655916       	-2.539602       
 Node-296            	29.655784       	-2.539501       
 Node-299            	29.655862       	-2.53579        
 Node-300            	29.655874       	-2.53582        
 Node-399            	29.654336       	-2.546437       
 Node-304            	29.654468       	-2.546391       
 Node-305            	29.654664       	-2.546308       
 Node-306            	29.654832       	-2.546238       
 Node-307            	29.655077       	-2.546104       
 Node-308            	29.655273       	-2.545975       
 Node-309            	29.655432       	-2.545823       
 Node-310            	29.655574       	-2.545666       
 Node-311            	29.655714       	-2.545472       
 Node-312            	29.65581        	-2.545287       
 Node-313            	29.655902       	-2.545061       
 Node-314            	29.655962       	-2.544878       
 Node-410            	29.656003       	-2.544737       
 Node-316            	29.656045       	-2.544587       
 Node-317            	29.656086       	-2.544469       
 Node-318            	29.656129       	-2.544372       
 Node-319            	29.656146       	-2.544354       
 Node-320            	29.656171       	-2.544348       
 Node-321            	29.656202       	-2.544345       
 Node-322            	29.656231       	-2.544355       
 Node-323            	29.656358       	-2.544473       
 Node-324            	29.656531       	-2.544647       
 Node-325            	29.656722       	-2.544848       
 Node-326            	29.656876       	-2.544968       
 Node-327            	29.65703        	-2.545061       
 Node-328            	29.657321       	-2.545128       
 Node-329            	29.657633       	-2.545119       
 Node-330            	29.657896       	-2.545052       
 Node-331            	29.65808        	-2.54494        
 Node-332            	29.658261       	-2.544767       
 Node-333            	29.658468       	-2.544569       
 Node-334            	29.658695       	-2.544348       
 Node-473            	29.658929       	-2.544121       
 Node-336            	29.659307       	-2.543767       
 Node-337            	29.659652       	-2.543578       
 Node-338            	29.66           	-2.543436       
 Node-339            	29.660359       	-2.543322       
 Node-340            	29.660742       	-2.543206       
 Node-341            	29.661015       	-2.543121       
 Node-342            	29.661232       	-2.543055       
 Node-465            	29.661357       	-2.543029       
 Node-344            	29.661552       	-2.54303        
 Node-345            	29.661742       	-2.54303        
 Node-346            	29.661819       	-2.543021       
 Node-347            	29.661914       	-2.543003       
 Node-348            	29.66216        	-2.543021       
 Node-349            	29.662347       	-2.543047       
 Node-350            	29.66237        	-2.543055       
 Node-351            	29.662378       	-2.54306        
 Node-352            	29.66238        	-2.54307        
 Node-354            	29.655548       	-2.543806       
 Node-372            	29.655666       	-2.543829       
 Node-356            	29.655681       	-2.543969       
 Node-357            	29.655703       	-2.544146       
 Node-358            	29.655712       	-2.544403       
 Node-359            	29.655612       	-2.544863       
 Node-360            	29.655487       	-2.545209       
 Node-361            	29.6554         	-2.545367       
 Node-362            	29.655296       	-2.545511       
 Node-363            	29.655132       	-2.545701       
 Node-364            	29.654867       	-2.545942       
 Node-409            	29.654642       	-2.546118       
 Node-366            	29.65552        	-2.542608       
 Node-367            	29.655548       	-2.542712       
 Node-368            	29.655581       	-2.542873       
 Node-369            	29.655613       	-2.543031       
 Node-370            	29.655628       	-2.543195       
 Node-371            	29.655639       	-2.543502       
 Node-600            	29.655115       	-2.542011       
 Node-374            	29.655196       	-2.541999       
 Node-375            	29.65527        	-2.541989       
 Node-425            	29.653195       	-2.548197       
 Node-386            	29.653213       	-2.548182       
 Node-378            	29.653299       	-2.548106       
 Node-379            	29.653402       	-2.547952       
 Node-380            	29.6535         	-2.547734       
 Node-381            	29.653549       	-2.547565       
 Node-382            	29.653567       	-2.54743        
 Node-383            	29.653574       	-2.547319       
 Node-384            	29.65357        	-2.547238       
 Node-387            	29.653303       	-2.548109       
 Node-388            	29.653407       	-2.547955       
 Node-389            	29.653506       	-2.547736       
 Node-390            	29.653558       	-2.547568       
 Node-391            	29.653597       	-2.547434       
 Node-392            	29.653638       	-2.547328       
 Node-393            	29.653682       	-2.547231       
 Node-394            	29.653776       	-2.547085       
 Node-395            	29.653869       	-2.546948       
 Node-396            	29.653965       	-2.54681        
 Node-397            	29.654073       	-2.546677       
 Node-398            	29.65421        	-2.546543       
 Node-400            	29.654429       	-2.546358       
 Node-401            	29.654517       	-2.546271       
 Node-403            	29.654589       	-2.5462         
 Node-405            	29.654617       	-2.54614        
 Node-617            	29.654646       	-2.546121       
 Node-408            	29.654616       	-2.546139       
 Node-411            	29.656091       	-2.544742       
 Node-412            	29.656196       	-2.544746       
 Node-413            	29.656298       	-2.544752       
 Node-415            	29.653148       	-2.548297       
 Node-416            	29.653164       	-2.548254       
 Node-417            	29.653181       	-2.548217       
 Node-420            	29.653291       	-2.548305       
 Node-421            	29.653264       	-2.548271       
 Node-422            	29.65324        	-2.548242       
 Node-423            	29.653218       	-2.548218       
 Node-426            	29.653217       	-2.548197       
 Node-427            	29.653271       	-2.5482         
 Node-428            	29.653341       	-2.54821        
 Node-429            	29.653405       	-2.548225       
 Node-432            	29.662404       	-2.54304        
 Node-433            	29.662488       	-2.543013       
 Node-434            	29.662617       	-2.54299        
 Node-435            	29.66281        	-2.542964       
 Node-436            	29.662869       	-2.543005       
 Node-437            	29.662948       	-2.543032       
 Node-438            	29.663118       	-2.543052       
 Node-439            	29.663448       	-2.543087       
 Node-440            	29.663722       	-2.543122       
 Node-441            	29.664003       	-2.543158       
 Node-442            	29.664346       	-2.54321        
 Node-443            	29.664642       	-2.543267       
 Node-444            	29.664913       	-2.543312       
 Node-445            	29.665191       	-2.543341       
 Node-446            	29.665458       	-2.54336        
 Node-447            	29.665723       	-2.543365       
 Node-448            	29.665967       	-2.54337        
 Node-449            	29.666143       	-2.543374       
 Node-504            	29.666343       	-2.543379       
 Node-451            	29.666653       	-2.543355       
 Node-452            	29.667016       	-2.543276       
 Node-453            	29.66744        	-2.543036       
 Node-454            	29.667767       	-2.542718       
 Node-455            	29.668003       	-2.542376       
 Node-456            	29.668165       	-2.542048       
 Node-457            	29.668272       	-2.541678       
 Node-458            	29.668334       	-2.541285       
 Node-459            	29.668376       	-2.540975       
 Node-460            	29.668377       	-2.540679       
 Node-461            	29.668353       	-2.540375       
 Node-462            	29.668312       	-2.540108       
 Node-463            	29.668256       	-2.539841       
 Node-464            	29.668204       	-2.539605       
 Node-468            	29.661345       	-2.542955       
 Node-467            	29.661332       	-2.542883       
 Node-469            	29.661363       	-2.54294        
 Node-470            	29.661356       	-2.542855       
 Node-471            	29.661297       	-2.542725       
 Node-472            	29.661269       	-2.542663       
 Node-474            	29.658852       	-2.54406        
 Node-475            	29.658789       	-2.54402        
 Node-476            	29.662985       	-2.54322        
 Node-477            	29.662921       	-2.543184       
 Node-478            	29.662933       	-2.54312        
 Node-496            	29.662946       	-2.543042       
 Node-493            	29.662616       	-2.542996       
 Node-481            	29.662651       	-2.542999       
 Node-482            	29.6627         	-2.543017       
 Node-483            	29.662583       	-2.543404       
 Node-484            	29.662536       	-2.543347       
 Node-485            	29.662483       	-2.543267       
 Node-486            	29.66245        	-2.543185       
 Node-487            	29.662425       	-2.54311        
 Node-491            	29.662407       	-2.543044       
 Node-490            	29.662382       	-2.543072       
 Node-492            	29.662488       	-2.543019       
 Node-494            	29.662805       	-2.542971       
 Node-495            	29.662867       	-2.543013       
 Node-521            	29.663118       	-2.543064       
 Node-498            	29.663191       	-2.543072       
 Node-499            	29.666256       	-2.543562       
 Node-500            	29.666263       	-2.543516       
 Node-501            	29.666312       	-2.543478       
 Node-502            	29.666328       	-2.543455       
 Node-503            	29.666336       	-2.543429       
 Node-505            	29.66297        	-2.544201       
 Node-506            	29.662907       	-2.544211       
 Node-507            	29.662868       	-2.54421        
 Node-508            	29.662849       	-2.54419        
 Node-509            	29.662747       	-2.543996       
 Node-510            	29.662736       	-2.543963       
 Node-511            	29.662746       	-2.543933       
 Node-512            	29.662868       	-2.543732       
 Node-513            	29.662961       	-2.54357        
 Node-514            	29.66297        	-2.54354        
 Node-515            	29.662967       	-2.543512       
 Node-516            	29.662934       	-2.543446       
 Node-517            	29.662934       	-2.543423       
 Node-518            	29.662947       	-2.543394       
 Node-519            	29.663082       	-2.543193       
 Node-520            	29.66311        	-2.543134       
 Node-523            	29.667938       	-2.513722       
 Node-524            	29.667742       	-2.513821       
 Node-525            	29.66749        	-2.51396        
 Node-526            	29.667307       	-2.514086       
 Node-528            	29.667077       	-2.5143         
 Node-529            	29.666923       	-2.514481       
 Node-530            	29.666687       	-2.514794       
 Node-531            	29.666356       	-2.515164       
 Node-532            	29.666043       	-2.515498       
 Node-533            	29.66568        	-2.515797       
 Node-534            	29.665201       	-2.516051       
 Node-535            	29.664688       	-2.516171       
 Node-536            	29.664303       	-2.516148       
 Node-537            	29.664009       	-2.516101       
 Node-538            	29.663917       	-2.516094       
 Node-539            	29.663828       	-2.516119       
 Node-540            	29.663758       	-2.516188       
 Node-541            	29.663731       	-2.516279       
 Node-542            	29.663673       	-2.516498       
 Node-543            	29.663646       	-2.516759       
 Node-544            	29.663633       	-2.517056       
 Node-545            	29.663615       	-2.517317       
 Node-546            	29.663481       	-2.517574       
 Node-547            	29.663321       	-2.517773       
 Node-548            	29.66316        	-2.517936       
 Node-549            	29.663033       	-2.518062       
 Node-550            	29.662901       	-2.518236       
 Node-551            	29.66274        	-2.51843        
 Node-552            	29.66258        	-2.518643       
 Node-553            	29.662509       	-2.518759       
 Node-554            	29.662376       	-2.518973       
 Node-555            	29.662183       	-2.519231       
 Node-556            	29.661976       	-2.519503       
 Node-557            	29.661679       	-2.519787       
 Node-558            	29.661318       	-2.520054       
 Node-559            	29.660878       	-2.520308       
 Node-560            	29.660559       	-2.520494       
 Node-561            	29.660192       	-2.520687       
 Node-562            	29.659945       	-2.520823       
 Node-563            	29.659784       	-2.520958       
 Node-564            	29.65958        	-2.521193       
 Node-565            	29.659432       	-2.521405       
 Node-566            	29.659312       	-2.521652       
 Node-567            	29.659217       	-2.521839       
 Node-568            	29.659098       	-2.522045       
 Node-569            	29.658955       	-2.522144       
 Node-570            	29.658781       	-2.522238       
 Node-571            	29.65853        	-2.522346       
 Node-572            	29.65816        	-2.522544       
 Node-573            	29.657794       	-2.522809       
 Node-574            	29.657478       	-2.523096       
 Node-575            	29.657139       	-2.523434       
 Node-576            	29.656881       	-2.523731       
 Node-577            	29.656697       	-2.524016       
 Node-578            	29.65664        	-2.524147       
 Node-579            	29.6566         	-2.52432        
 Node-580            	29.656558       	-2.524588       
 Node-581            	29.656558       	-2.524897       
 Node-582            	29.656553       	-2.525167       
 Node-583            	29.656546       	-2.525271       
 Node-586            	29.6553         	-2.526125       
 Node-588            	29.655392       	-2.526068       
 Node-589            	29.655431       	-2.52602        
 Node-590            	29.655533       	-2.525827       
 Node-591            	29.655648       	-2.525581       
 Node-592            	29.65574        	-2.525432       
 Node-593            	29.655777       	-2.525385       
 Node-594            	29.655847       	-2.525359       
 Node-595            	29.65593        	-2.525371       
 Node-596            	29.656097       	-2.525404       
 Node-597            	29.656273       	-2.525436       
 Node-599            	29.655085       	-2.54177        
 Node-601            	29.655147       	-2.542158       
 Node-602            	29.655212       	-2.542377       
 Node-603            	29.655301       	-2.542628       
 Node-604            	29.655389       	-2.542854       
 Node-605            	29.655488       	-2.543138       
 Node-606            	29.655588       	-2.543503       
 Node-607            	29.65567        	-2.543829       
 Node-608            	29.655686       	-2.543968       
 Node-609            	29.655712       	-2.544147       
 Node-610            	29.655721       	-2.544405       
 Node-611            	29.65562        	-2.544864       
 Node-612            	29.655494       	-2.545212       
 Node-613            	29.655407       	-2.545371       
 Node-614            	29.655302       	-2.545515       
 Node-615            	29.655138       	-2.545708       
 Node-616            	29.654872       	-2.545949       
 Node-618            	29.668984       	-2.514577       
 Node-619            	29.669033       	-2.514597       
 Node-620            	29.66909        	-2.514488       
 Node-621            	29.668967       	-2.514418       
 Node-625            	29.668872       	-2.514362       
 Node-623            	29.668808       	-2.514496       
 Node-624            	29.668844       	-2.514423       
 Node-626            	29.668798       	-2.514321       
 Node-627            	29.668729       	-2.514279       
 Node-639            	29.668641       	-2.514228       
 Node-629            	29.668576       	-2.514191       
 Node-643            	29.668511       	-2.514151       
 Node-631            	29.668419       	-2.514083       
 Node-632            	29.668402       	-2.514052       
 Node-633            	29.668404       	-2.514022       
 Node-634            	29.668433       	-2.513941       
 Node-645            	29.668459       	-2.513866       
 Node-636            	29.66861        	-2.514366       
 Node-637            	29.668572       	-2.514349       
 Node-638            	29.668608       	-2.514286       
 Node-640            	29.668423       	-2.514235       
 Node-641            	29.668456       	-2.514254       
 Node-642            	29.668488       	-2.514198       
 Node-644            	29.668514       	-2.513896       
 Node-646            	29.668471       	-2.5138         
 Node-668            	29.668481       	-2.51374        
 Node-648            	29.668498       	-2.513631       
 Node-649            	29.668516       	-2.513516       
 Node-650            	29.668536       	-2.513402       
 Node-652            	29.669149       	-2.514234       
 Node-653            	29.669206       	-2.514259       
 Node-663            	29.669268       	-2.514138       
 Node-655            	29.669031       	-2.514169       
 Node-656            	29.669084       	-2.51419        
 Node-657            	29.669115       	-2.514122       
 Node-664            	29.669136       	-2.514068       
 Node-659            	29.669291       	-2.514318       
 Node-660            	29.669327       	-2.514331       
 Node-661            	29.669362       	-2.514263       
 Node-662            	29.66939        	-2.514209       
 Node-665            	29.668946       	-2.513972       
 Node-666            	29.668786       	-2.513894       
 Node-667            	29.66862        	-2.513813       
 Spring-5319         	29.653137       	-2.548339       
 Spring-5372         	29.653458       	-2.548238       
 Spring-5318         	29.653319       	-2.548344       
 Tank-19029          	29.662366       	-2.543097       
 Tank-19030          	29.668126       	-2.512553       
 Tank-19034          	29.669161       	-2.512886       
 Tank-19035          	29.655737       	-2.535578       
 Tank-19036          	29.654618       	-2.546171       

[END]
